    SAC Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Gas Load {W}



  Coil:Heating:Gas,
    SAC_FrontLounge Heating Coil,  !- Name
    AlwaysOn,                !- Availability Schedule Name
0.8, !- Gas Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    SAC_FrontLounge Supply Fan Outlet,  !- Air Inlet Node Name
    SAC_FrontLounge Heating Coil Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    SAC Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Gas Load {W}



  Coil:Heating:Gas,
    SAC_MeetingRoom Heating Coil,  !- Name
    AlwaysOn,                !- Availability Schedule Name
0.8, !- Gas Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    SAC_MeetingRoom Supply Fan Outlet,  !- Air Inlet Node Name
    SAC_MeetingRoom Heating Coil Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    SAC Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Gas Load {W}



  Coil:Heating:Gas,
    SAC_Exc_EmpLge_RestRm Heating Coil,  !- Name
    AlwaysOn,                !- Availability Schedule Name
0.8, !- Gas Burner Efficiency
    autosize,                !- Nominal Capacity {W}
    SAC_Exc_EmpLge_RestRm Supply Fan Outlet,  !- Air Inlet Node Name
    SAC_Exc_EmpLge_RestRm Heating Coil Outlet,  !- Air Outlet Node Name
    ,                        !- Temperature Setpoint Node Name
    0.0,                     !- Parasitic Electric Load {W}
    SAC Heating Coil PLF-FPLR,  !- Part Load Fraction Correlation Curve Name
    0;                       !- Parasitic Gas Load {W}

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARY:FURNACE:HEATCOOL ===========


  AirLoopHVAC:Unitary:Furnace:HeatCool,
    SAC_FrontOffice,         !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    SAC_FrontOffice Mixed Air Outlet,  !- Furnace Air Inlet Node Name
    SAC_FrontOffice Air Loop Outlet,  !- Furnace Air Outlet Node Name
    COMPACT HVAC-ALWAYS 1,   !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    autosize,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    autosize,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    FrontOfficeFlr1,         !- Controlling Zone or Thermostat Location
    Fan:ConstantVolume,      !- Supply Fan Object Type
    SAC_FrontOffice Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    SAC_FrontOffice Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    SAC_FrontOffice Cooling Coil,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type



  AirLoopHVAC:Unitary:Furnace:HeatCool,
    SAC_FrontLounge,         !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    SAC_FrontLounge Mixed Air Outlet,  !- Furnace Air Inlet Node Name
    SAC_FrontLounge Air Loop Outlet,  !- Furnace Air Outlet Node Name
    COMPACT HVAC-ALWAYS 1,   !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    autosize,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    autosize,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    FrontLoungeFlr1,         !- Controlling Zone or Thermostat Location
    Fan:ConstantVolume,      !- Supply Fan Object Type
    SAC_FrontLounge Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    SAC_FrontLounge Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    SAC_FrontLounge Cooling Coil,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type



  AirLoopHVAC:Unitary:Furnace:HeatCool,
    SAC_MeetingRoom,         !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    SAC_MeetingRoom Mixed Air Outlet,  !- Furnace Air Inlet Node Name
    SAC_MeetingRoom Air Loop Outlet,  !- Furnace Air Outlet Node Name
    Off During Unoccupied Period,  !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    autosize,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    autosize,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    MeetingRoomFlr1,         !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    SAC_MeetingRoom Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    SAC_MeetingRoom Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    SAC_MeetingRoom Cooling Coil,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type



  AirLoopHVAC:Unitary:Furnace:HeatCool,
    SAC_Exc_EmpLge_RestRm,   !- Name
    COMPACT HVAC-ALWAYS 1,   !- Availability Schedule Name
    SAC_Exc_EmpLge_RestRm Mixed Air Outlet,  !- Furnace Air Inlet Node Name
    SAC_Exc_EmpLge_RestRm Air Loop Outlet,  !- Furnace Air Outlet Node Name
    COMPACT HVAC-ALWAYS 1,   !- Supply Air Fan Operating Mode Schedule Name
    80,                      !- Maximum Supply Air Temperature {C}
    autosize,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    autosize,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    autosize,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    ExerciseCenterFlr1,      !- Controlling Zone or Thermostat Location
    Fan:ConstantVolume,      !- Supply Fan Object Type
    SAC_Exc_EmpLge_RestRm Supply Fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    SAC_Exc_EmpLge_RestRm Heating Coil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    SAC_Exc_EmpLge_RestRm Cooling Coil,  !- Cooling Coil Name
    None;                    !- Dehumidification Control Type

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========


  Controller:OutdoorAir,
    SAC_FrontOffice OA Controller,   !- Name
    SAC_FrontOffice Relief Air Outlet,   !- Relief Air Outlet Node Name
    SAC_FrontOffice Air Loop Inlet,   !- Return Air Node Name
    SAC_FrontOffice Mixed Air Outlet,   !- Mixed Air Node Name
    SAC_FrontOffice Outside Air Inlet,   !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer, !- EconomizerChoice
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithCompressor,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    SAC_FO_Timestep_Econ_Eff_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name



  Controller:OutdoorAir,
    SAC_FrontLounge OA Controller,   !- Name
    SAC_FrontLounge Relief Air Outlet,   !- Relief Air Outlet Node Name
    SAC_FrontLounge Air Loop Inlet,   !- Return Air Node Name
    SAC_FrontLounge Mixed Air Outlet,   !- Mixed Air Node Name
    SAC_FrontLounge Outside Air Inlet,   !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialDryBulb, !- EconomizerChoice
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithCompressor,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    SAC_FL_Timestep_Econ_Eff_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name



  Controller:OutdoorAir,
    SAC_MeetingRoom OA Controller,   !- Name
    SAC_MeetingRoom Relief Air Outlet,   !- Relief Air Outlet Node Name
    SAC_MeetingRoom Air Loop Inlet,   !- Return Air Node Name
    SAC_MeetingRoom Mixed Air Outlet,   !- Mixed Air Node Name
    SAC_MeetingRoom Outside Air Inlet,   !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer, !- EconomizerChoice
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithCompressor,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    SAC_MR_Timestep_Econ_Eff_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name



  Controller:OutdoorAir,
    SAC_Exc_EmpLge_RestRm OA Controller,   !- Name
    SAC_Exc_EmpLge_RestRm Relief Air Outlet,   !- Relief Air Outlet Node Name
    SAC_Exc_EmpLge_RestRm Air Loop Inlet,   !- Return Air Node Name
    SAC_Exc_EmpLge_RestRm Mixed Air Outlet,   !- Mixed Air Node Name
    SAC_Exc_EmpLge_RestRm Outside Air Inlet,   !- Actuator Node Name
    autosize,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    autosize,                 !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer, !- EconomizerChoice
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithCompressor,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched,  !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    SAC_Exc_Timestep_Econ_Eff_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========


  AirLoopHVAC:ControllerList,
    SAC_FrontOffice OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SAC_FrontOffice OA Controller;  !- Controller 1 Name



  AirLoopHVAC:ControllerList,
    SAC_FrontLounge OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SAC_FrontLounge OA Controller;  !- Controller 1 Name



  AirLoopHVAC:ControllerList,
    SAC_MeetingRoom OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SAC_MeetingRoom OA Controller;  !- Controller 1 Name



  AirLoopHVAC:ControllerList,
    SAC_Exc_EmpLge_RestRm OA System Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    SAC_Exc_EmpLge_RestRm OA Controller;  !- Controller 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========


  AirLoopHVAC,
    SAC_FrontOffice,         !- Name
    ,                        !- Controller List Name
    SAC_FrontOffice Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    SAC_FrontOffice Branches,!- Branch List Name
    ,                        !- Connector List Name
    SAC_FrontOffice Air Loop Inlet,  !- Supply Side Inlet Node Name
    SAC_FrontOffice Return Air Outlet,  !- Demand Side Outlet Node Name
    SAC_FrontOffice Supply Path Inlet,  !- Demand Side Inlet Node Names
    SAC_FrontOffice Air Loop Outlet;  !- Supply Side Outlet Node Names



  AirLoopHVAC,
    SAC_FrontLounge,         !- Name
    ,                        !- Controller List Name
    SAC_FrontLounge Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    SAC_FrontLounge Branches,!- Branch List Name
    ,                        !- Connector List Name
    SAC_FrontLounge Air Loop Inlet,  !- Supply Side Inlet Node Name
    SAC_FrontLounge Return Air Outlet,  !- Demand Side Outlet Node Name
    SAC_FrontLounge Supply Path Inlet,  !- Demand Side Inlet Node Names
    SAC_FrontLounge Air Loop Outlet;  !- Supply Side Outlet Node Names



  AirLoopHVAC,
    SAC_MeetingRoom,         !- Name
    ,                        !- Controller List Name
    SAC_MeetingRoom Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    SAC_MeetingRoom Branches,!- Branch List Name
    ,                        !- Connector List Name
    SAC_MeetingRoom Air Loop Inlet,  !- Supply Side Inlet Node Name
    SAC_MeetingRoom Return Air Outlet,  !- Demand Side Outlet Node Name
    SAC_MeetingRoom Supply Path Inlet,  !- Demand Side Inlet Node Names
    SAC_MeetingRoom Air Loop Outlet;  !- Supply Side Outlet Node Names



  AirLoopHVAC,
    SAC_Exc_EmpLge_RestRm,   !- Name
    ,                        !- Controller List Name
    SAC_Exc_EmpLge_RestRm Availability Managers,  !- Availability Manager List Name
    autosize,                !- Design Supply Air Flow Rate {m3/s}
    SAC_Exc_EmpLge_RestRm Branches,  !- Branch List Name
    ,                        !- Connector List Name
    SAC_Exc_EmpLge_RestRm Air Loop Inlet,  !- Supply Side Inlet Node Name
    SAC_Exc_EmpLge_RestRm Return Air Outlet,  !- Demand Side Outlet Node Name
    SAC_Exc_EmpLge_RestRm Supply Path Inlet,  !- Demand Side Inlet Node Names
    SAC_Exc_EmpLge_RestRm Air Loop Outlet;  !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========


  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SAC_FrontOffice OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SAC_FrontOffice OA Mixing Box;  !- Component 1 Name



  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SAC_FrontLounge OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SAC_FrontLounge OA Mixing Box;  !- Component 1 Name



  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SAC_MeetingRoom OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SAC_MeetingRoom OA Mixing Box;  !- Component 1 Name



  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    SAC_Exc_EmpLge_RestRm OA System Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    SAC_Exc_EmpLge_RestRm OA Mixing Box;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========


  AirLoopHVAC:OutdoorAirSystem,
    SAC_FrontOffice OA System,  !- Name
    SAC_FrontOffice OA System Controllers,  !- Controller List Name
    SAC_FrontOffice OA System Equipment,  !- Outdoor Air Equipment List Name
    SAC_FrontOffice Availability Managers;  !- Availability Manager List Name



  AirLoopHVAC:OutdoorAirSystem,
    SAC_FrontLounge OA System,  !- Name
    SAC_FrontLounge OA System Controllers,  !- Controller List Name
    SAC_FrontLounge OA System Equipment,  !- Outdoor Air Equipment List Name
    SAC_FrontLounge Availability Managers;  !- Availability Manager List Name



  AirLoopHVAC:OutdoorAirSystem,
    SAC_MeetingRoom OA System,  !- Name
    SAC_MeetingRoom OA System Controllers,  !- Controller List Name
    SAC_MeetingRoom OA System Equipment,  !- Outdoor Air Equipment List Name
    SAC_MeetingRoom Availability Managers;  !- Availability Manager List Name



  AirLoopHVAC:OutdoorAirSystem,
    SAC_Exc_EmpLge_RestRm OA System,  !- Name
    SAC_Exc_EmpLge_RestRm OA System Controllers,  !- Controller List Name
    SAC_Exc_EmpLge_RestRm OA System Equipment,  !- Outdoor Air Equipment List Name
    SAC_Exc_EmpLge_RestRm Availability Managers;  !- Availability Manager List Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========


  OutdoorAir:Mixer,
    101 PTAC OA Mixing Box,  !- Name
    101 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    101 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    101 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    101 PTAC Return;         !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    102 PTAC OA Mixing Box,  !- Name
    102 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    102 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    102 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    102 PTAC Return;         !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    103 PTAC OA Mixing Box,  !- Name
    103 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    103 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    103 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    103 PTAC Return;         !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    104 PTAC OA Mixing Box,  !- Name
    104 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    104 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    104 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    104 PTAC Return;         !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    105 PTAC OA Mixing Box,  !- Name
    105 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    105 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    105 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    105 PTAC Return;         !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    201 PTAC OA Mixing Box,  !- Name
    201 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    201 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    201 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    201 PTAC Return;         !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    202_205 PTAC OA Mixing Box,  !- Name
    202_205 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    202_205 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    202_205 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    202_205 PTAC Return;     !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    206_208 PTAC OA Mixing Box,  !- Name
    206_208 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    206_208 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    206_208 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    206_208 PTAC Return;     !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    209_212 PTAC OA Mixing Box,  !- Name
    209_212 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    209_212 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    209_212 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    209_212 PTAC Return;     !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    213 PTAC OA Mixing Box,  !- Name
    213 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    213 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    213 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    213 PTAC Return;         !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    214 PTAC OA Mixing Box,  !- Name
    214 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    214 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    214 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    214 PTAC Return;         !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    215_218 PTAC OA Mixing Box,  !- Name
    215_218 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    215_218 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    215_218 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    215_218 PTAC Return;     !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    219 PTAC OA Mixing Box,  !- Name
    219 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    219 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    219 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    219 PTAC Return;         !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    220_223 PTAC OA Mixing Box,  !- Name
    220_223 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    220_223 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    220_223 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    220_223 PTAC Return;     !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    224 PTAC OA Mixing Box,  !- Name
    224 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    224 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    224 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    224 PTAC Return;         !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    301 PTAC OA Mixing Box,  !- Name
    301 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    301 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    301 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    301 PTAC Return;         !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    302_305 PTAC OA Mixing Box,  !- Name
    302_305 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    302_305 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    302_305 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    302_305 PTAC Return;     !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    306_308 PTAC OA Mixing Box,  !- Name
    306_308 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    306_308 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    306_308 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    306_308 PTAC Return;     !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    309_312 PTAC OA Mixing Box,  !- Name
    309_312 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    309_312 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    309_312 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    309_312 PTAC Return;     !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    313 PTAC OA Mixing Box,  !- Name
    313 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    313 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    313 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    313 PTAC Return;         !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    314 PTAC OA Mixing Box,  !- Name
    314 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    314 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    314 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    314 PTAC Return;         !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    315_318 PTAC OA Mixing Box,  !- Name
    315_318 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    315_318 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    315_318 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    315_318 PTAC Return;     !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    319 PTAC OA Mixing Box,  !- Name
    319 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    319 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    319 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    319 PTAC Return;         !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    320_323 PTAC OA Mixing Box,  !- Name
    320_323 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    320_323 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    320_323 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    320_323 PTAC Return;     !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    324 PTAC OA Mixing Box,  !- Name
    324 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    324 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    324 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    324 PTAC Return;         !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    401 PTAC OA Mixing Box,  !- Name
    401 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    401 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    401 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    401 PTAC Return;         !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    402_405 PTAC OA Mixing Box,  !- Name
    402_405 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    402_405 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    402_405 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    402_405 PTAC Return;     !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    406_408 PTAC OA Mixing Box,  !- Name
    406_408 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    406_408 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    406_408 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    406_408 PTAC Return;     !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    409_412 PTAC OA Mixing Box,  !- Name
    409_412 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    409_412 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    409_412 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    409_412 PTAC Return;     !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    413 PTAC OA Mixing Box,  !- Name
    413 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    413 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    413 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    413 PTAC Return;         !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    414 PTAC OA Mixing Box,  !- Name
    414 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    414 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    414 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    414 PTAC Return;         !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    415_418 PTAC OA Mixing Box,  !- Name
    415_418 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    415_418 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    415_418 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    415_418 PTAC Return;     !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    419 PTAC OA Mixing Box,  !- Name
    419 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    419 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    419 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    419 PTAC Return;         !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    420_423 PTAC OA Mixing Box,  !- Name
    420_423 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    420_423 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    420_423 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    420_423 PTAC Return;     !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    424 PTAC OA Mixing Box,  !- Name
    424 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    424 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    424 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    424 PTAC Return;         !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    CorridorFlr1 PTAC OA Mixing Box,  !- Name
    CorridorFlr1 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    CorridorFlr1 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    CorridorFlr1 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    CorridorFlr1 PTAC Return;!- Return Air Stream Node Name



  OutdoorAir:Mixer,
    CorridorFlr2 PTAC OA Mixing Box,  !- Name
    CorridorFlr2 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    CorridorFlr2 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    CorridorFlr2 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    CorridorFlr2 PTAC Return;!- Return Air Stream Node Name



  OutdoorAir:Mixer,
    CorridorFlr3 PTAC OA Mixing Box,  !- Name
    CorridorFlr3 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    CorridorFlr3 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    CorridorFlr3 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    CorridorFlr3 PTAC Return;!- Return Air Stream Node Name



  OutdoorAir:Mixer,
    CorridorFlr4 PTAC OA Mixing Box,  !- Name
    CorridorFlr4 PTAC Mixed Air Outlet,  !- Mixed Air Node Name
    CorridorFlr4 PTAC Outside Air Inlet,  !- Outdoor Air Stream Node Name
    CorridorFlr4 PTAC Relief Air Outlet,  !- Relief Air Stream Node Name
    CorridorFlr4 PTAC Return;!- Return Air Stream Node Name



  OutdoorAir:Mixer,
    SAC_FrontOffice OA Mixing Box,  !- Name
    SAC_FrontOffice Mixed Air Outlet,  !- Mixed Air Node Name
    SAC_FrontOffice Outside Air Inlet,  !- Outdoor Air Stream Node Name
    SAC_FrontOffice Relief Air Outlet,  !- Relief Air Stream Node Name
    SAC_FrontOffice Air Loop Inlet;  !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    SAC_FrontLounge OA Mixing Box,  !- Name
    SAC_FrontLounge Mixed Air Outlet,  !- Mixed Air Node Name
    SAC_FrontLounge Outside Air Inlet,  !- Outdoor Air Stream Node Name
    SAC_FrontLounge Relief Air Outlet,  !- Relief Air Stream Node Name
    SAC_FrontLounge Air Loop Inlet;  !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    SAC_MeetingRoom OA Mixing Box,  !- Name
    SAC_MeetingRoom Mixed Air Outlet,  !- Mixed Air Node Name
    SAC_MeetingRoom Outside Air Inlet,  !- Outdoor Air Stream Node Name
    SAC_MeetingRoom Relief Air Outlet,  !- Relief Air Stream Node Name
    SAC_MeetingRoom Air Loop Inlet;  !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    SAC_Exc_EmpLge_RestRm OA Mixing Box,  !- Name
    SAC_Exc_EmpLge_RestRm Mixed Air Outlet,  !- Mixed Air Node Name
    SAC_Exc_EmpLge_RestRm Outside Air Inlet,  !- Outdoor Air Stream Node Name
    SAC_Exc_EmpLge_RestRm Relief Air Outlet,  !- Relief Air Stream Node Name
    SAC_Exc_EmpLge_RestRm Air Loop Inlet;  !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========


  AirLoopHVAC:ZoneSplitter,
    SAC_FrontOffice Zone Splitter,  !- Name
    SAC_FrontOffice Supply Path Inlet,  !- Inlet Node Name
    FrontOfficeFlr1 Zone Equip Inlet;  !- Outlet 1 Node Name



  AirLoopHVAC:ZoneSplitter,
    SAC_FrontLounge Zone Splitter,  !- Name
    SAC_FrontLounge Supply Path Inlet,  !- Inlet Node Name
    FrontLoungeFlr1 Zone Equip Inlet;  !- Outlet 1 Node Name



  AirLoopHVAC:ZoneSplitter,
    SAC_MeetingRoom Zone Splitter,  !- Name
    SAC_MeetingRoom Supply Path Inlet,  !- Inlet Node Name
    MeetingRoomFlr1 Zone Equip Inlet;  !- Outlet 1 Node Name



  AirLoopHVAC:ZoneSplitter,
    SAC_Exc_EmpLge_RestRm Zone Splitter,  !- Name
    SAC_Exc_EmpLge_RestRm Supply Path Inlet,  !- Inlet Node Name
    RestRoomFlr1 Zone Equip Inlet,  !- Outlet 1 Node Name
    EmployeeLoungeFlr1 Zone Equip Inlet,  !- Outlet 2 Node Name
    ExerciseCenterFlr1 Zone Equip Inlet;  !- Outlet 3 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========


  AirLoopHVAC:SupplyPath,
    SAC_FrontOffice Supply Path,  !- Name
    SAC_FrontOffice Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SAC_FrontOffice Zone Splitter;  !- Component 1 Name



  AirLoopHVAC:SupplyPath,
    SAC_FrontLounge Supply Path,  !- Name
    SAC_FrontLounge Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SAC_FrontLounge Zone Splitter;  !- Component 1 Name



  AirLoopHVAC:SupplyPath,
    SAC_MeetingRoom Supply Path,  !- Name
    SAC_MeetingRoom Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SAC_MeetingRoom Zone Splitter;  !- Component 1 Name



  AirLoopHVAC:SupplyPath,
    SAC_Exc_EmpLge_RestRm Supply Path,  !- Name
    SAC_Exc_EmpLge_RestRm Supply Path Inlet,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    SAC_Exc_EmpLge_RestRm Zone Splitter;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========


  AirLoopHVAC:ZoneMixer,
    SAC_FrontOffice Zone Mixer,  !- Name
    SAC_FrontOffice Return Air Outlet,  !- Outlet Node Name
    FrontOfficeFlr1 Return Outlet;  !- Inlet 1 Node Name



  AirLoopHVAC:ZoneMixer,
    SAC_FrontLounge Zone Mixer,  !- Name
    SAC_FrontLounge Return Air Outlet,  !- Outlet Node Name
    FrontLoungeFlr1 Return Outlet;  !- Inlet 1 Node Name



  AirLoopHVAC:ZoneMixer,
    SAC_MeetingRoom Zone Mixer,  !- Name
    SAC_MeetingRoom Return Air Outlet,  !- Outlet Node Name
    MeetingRoomFlr1 Return Outlet;  !- Inlet 1 Node Name



  AirLoopHVAC:ZoneMixer,
    SAC_Exc_EmpLge_RestRm Zone Mixer,  !- Name
    SAC_Exc_EmpLge_RestRm Return Air Outlet,  !- Outlet Node Name
    RestRoomFlr1 Return Outlet,  !- Inlet 1 Node Name
    EmployeeLoungeFlr1 Return Outlet,  !- Inlet 2 Node Name
    ExerciseCenterFlr1 Return Outlet;  !- Inlet 3 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========


  AirLoopHVAC:ReturnPath,
    SAC_FrontOffice Return Path,  !- Name
    SAC_FrontOffice Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SAC_FrontOffice Zone Mixer;  !- Component 1 Name



  AirLoopHVAC:ReturnPath,
    SAC_FrontLounge Return Path,  !- Name
    SAC_FrontLounge Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SAC_FrontLounge Zone Mixer;  !- Component 1 Name



  AirLoopHVAC:ReturnPath,
    SAC_MeetingRoom Return Path,  !- Name
    SAC_MeetingRoom Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SAC_MeetingRoom Zone Mixer;  !- Component 1 Name



  AirLoopHVAC:ReturnPath,
    SAC_Exc_EmpLge_RestRm Return Path,  !- Name
    SAC_Exc_EmpLge_RestRm Return Air Outlet,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    SAC_Exc_EmpLge_RestRm Zone Mixer;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========


  Branch,
    SAC_FrontOffice Main Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    SAC_FrontOffice OA System,  !- Component 1 Name
    SAC_FrontOffice Air Loop Inlet,  !- Component 1 Inlet Node Name
    SAC_FrontOffice Mixed Air Outlet,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
    SAC_FrontOffice,         !- Component 2 Name
    SAC_FrontOffice Mixed Air Outlet,  !- Component 2 Inlet Node Name
    SAC_FrontOffice Air Loop Outlet,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type



  Branch,
    SAC_FrontLounge Main Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    SAC_FrontLounge OA System,  !- Component 1 Name
    SAC_FrontLounge Air Loop Inlet,  !- Component 1 Inlet Node Name
    SAC_FrontLounge Mixed Air Outlet,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
    SAC_FrontLounge,         !- Component 2 Name
    SAC_FrontLounge Mixed Air Outlet,  !- Component 2 Inlet Node Name
    SAC_FrontLounge Air Loop Outlet,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type



  Branch,
    SAC_MeetingRoom Main Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    SAC_MeetingRoom OA System,  !- Component 1 Name
    SAC_MeetingRoom Air Loop Inlet,  !- Component 1 Inlet Node Name
    SAC_MeetingRoom Mixed Air Outlet,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
    SAC_MeetingRoom,         !- Component 2 Name
    SAC_MeetingRoom Mixed Air Outlet,  !- Component 2 Inlet Node Name
    SAC_MeetingRoom Air Loop Outlet,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type



  Branch,
    SAC_Exc_EmpLge_RestRm Main Branch,  !- Name
    autosize,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    SAC_Exc_EmpLge_RestRm OA System,  !- Component 1 Name
    SAC_Exc_EmpLge_RestRm Air Loop Inlet,  !- Component 1 Inlet Node Name
    SAC_Exc_EmpLge_RestRm Mixed Air Outlet,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:Unitary:Furnace:HeatCool,  !- Component 2 Object Type
    SAC_Exc_EmpLge_RestRm,   !- Component 2 Name
    SAC_Exc_EmpLge_RestRm Mixed Air Outlet,  !- Component 2 Inlet Node Name
    SAC_Exc_EmpLge_RestRm Air Loop Outlet,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type



  Branch,
    SHWSysShower Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    SHWSysShower Pump,       !- Component 1 Name
    SHWSysShower Supply Inlet Node,  !- Component 1 Inlet Node Name
    SHWSysShower Pump-SHWSysShower Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Supply Equipment Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SHWSysShower Water Heater,  !- Component 1 Name
    SHWSysShower Pump-SHWSysShower Water HeaterNode,  !- Component 1 Inlet Node Name
    SHWSysShower Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSysShower Supply Equipment Bypass Pipe,  !- Component 1 Name
    SHWSysShower Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SHWSysShower Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSysShower Supply Outlet Pipe,  !- Component 1 Name
    SHWSysShower Supply Mixer-SHWSysShower Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SHWSysShower Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSysShower Demand Inlet Pipe,  !- Component 1 Name
    SHWSysShower Demand Inlet Node,  !- Component 1 Inlet Node Name
    SHWSysShower Demand Inlet Pipe-SHWSysShower Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    101_SHW,                 !- Component 1 Name
    101_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    101_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    102_SHW,                 !- Component 1 Name
    102_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    102_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 3,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    103_SHW,                 !- Component 1 Name
    103_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    103_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 4,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    104_SHW,                 !- Component 1 Name
    104_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    104_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 5,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    105_SHW,                 !- Component 1 Name
    105_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    105_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 6,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    201_SHW,                 !- Component 1 Name
    201_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    201_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 7,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    202_SHW,                 !- Component 1 Name
    202_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    202_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 8,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    203_SHW,                 !- Component 1 Name
    203_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    203_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 9,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    204_SHW,                 !- Component 1 Name
    204_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    204_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 10,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    205_SHW,                 !- Component 1 Name
    205_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    205_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 11,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    206_SHW,                 !- Component 1 Name
    206_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    206_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 12,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    207_SHW,                 !- Component 1 Name
    207_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    207_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 13,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    208_SHW,                 !- Component 1 Name
    208_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    208_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 14,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    209_SHW,                 !- Component 1 Name
    209_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    209_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 15,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    210_SHW,                 !- Component 1 Name
    210_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    210_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 16,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    211_SHW,                 !- Component 1 Name
    211_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    211_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 17,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    212_SHW,                 !- Component 1 Name
    212_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    212_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 18,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    213_SHW,                 !- Component 1 Name
    213_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    213_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 19,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    214_SHW,                 !- Component 1 Name
    214_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    214_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 20,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    215_SHW,                 !- Component 1 Name
    215_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    215_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 21,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    216_SHW,                 !- Component 1 Name
    216_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    216_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 22,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    217_SHW,                 !- Component 1 Name
    217_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    217_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 23,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    218_SHW,                 !- Component 1 Name
    218_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    218_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 24,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    219_SHW,                 !- Component 1 Name
    219_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    219_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 25,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    220_SHW,                 !- Component 1 Name
    220_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    220_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 26,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    221_SHW,                 !- Component 1 Name
    221_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    221_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 27,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    222_SHW,                 !- Component 1 Name
    222_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    222_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 28,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    223_SHW,                 !- Component 1 Name
    223_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    223_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 29,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    224_SHW,                 !- Component 1 Name
    224_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    224_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 30,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    301_SHW,                 !- Component 1 Name
    301_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    301_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 31,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    302_SHW,                 !- Component 1 Name
    302_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    302_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 32,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    303_SHW,                 !- Component 1 Name
    303_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    303_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 33,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    304_SHW,                 !- Component 1 Name
    304_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    304_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 34,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    305_SHW,                 !- Component 1 Name
    305_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    305_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 35,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    306_SHW,                 !- Component 1 Name
    306_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    306_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 36,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    307_SHW,                 !- Component 1 Name
    307_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    307_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 37,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    308_SHW,                 !- Component 1 Name
    308_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    308_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 38,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    309_SHW,                 !- Component 1 Name
    309_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    309_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 39,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    310_SHW,                 !- Component 1 Name
    310_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    310_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 40,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    311_SHW,                 !- Component 1 Name
    311_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    311_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 41,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    312_SHW,                 !- Component 1 Name
    312_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    312_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 42,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    313_SHW,                 !- Component 1 Name
    313_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    313_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 43,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    314_SHW,                 !- Component 1 Name
    314_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    314_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 44,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    315_SHW,                 !- Component 1 Name
    315_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    315_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 45,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    316_SHW,                 !- Component 1 Name
    316_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    316_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 46,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    317_SHW,                 !- Component 1 Name
    317_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    317_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 47,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    318_SHW,                 !- Component 1 Name
    318_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    318_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 48,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    319_SHW,                 !- Component 1 Name
    319_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    319_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 49,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    320_SHW,                 !- Component 1 Name
    320_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    320_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 50,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    321_SHW,                 !- Component 1 Name
    321_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    321_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 51,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    322_SHW,                 !- Component 1 Name
    322_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    322_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 52,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    323_SHW,                 !- Component 1 Name
    323_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    323_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 53,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    324_SHW,                 !- Component 1 Name
    324_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    324_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 54,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    401_SHW,                 !- Component 1 Name
    401_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    401_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 55,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    402_SHW,                 !- Component 1 Name
    402_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    402_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 56,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    403_SHW,                 !- Component 1 Name
    403_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    403_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 57,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    404_SHW,                 !- Component 1 Name
    404_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    404_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 58,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    405_SHW,                 !- Component 1 Name
    405_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    405_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 59,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    406_SHW,                 !- Component 1 Name
    406_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    406_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 60,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    407_SHW,                 !- Component 1 Name
    407_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    407_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 61,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    408_SHW,                 !- Component 1 Name
    408_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    408_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 62,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    409_SHW,                 !- Component 1 Name
    409_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    409_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 63,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    410_SHW,                 !- Component 1 Name
    410_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    410_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 64,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    411_SHW,                 !- Component 1 Name
    411_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    411_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 65,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    412_SHW,                 !- Component 1 Name
    412_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    412_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 66,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    413_SHW,                 !- Component 1 Name
    413_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    413_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 67,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    414_SHW,                 !- Component 1 Name
    414_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    414_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 68,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    415_SHW,                 !- Component 1 Name
    415_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    415_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 69,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    416_SHW,                 !- Component 1 Name
    416_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    416_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 70,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    417_SHW,                 !- Component 1 Name
    417_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    417_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 71,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    418_SHW,                 !- Component 1 Name
    418_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    418_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 72,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    419_SHW,                 !- Component 1 Name
    419_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    419_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 73,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    420_SHW,                 !- Component 1 Name
    420_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    420_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 74,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    421_SHW,                 !- Component 1 Name
    421_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    421_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 75,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    422_SHW,                 !- Component 1 Name
    422_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    422_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 76,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    423_SHW,                 !- Component 1 Name
    423_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    423_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Load Branch 77,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    424_SHW,                 !- Component 1 Name
    424_SHW Water Inlet Node,!- Component 1 Inlet Node Name
    424_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSysShower Demand Bypass Pipe,  !- Component 1 Name
    SHWSysShower Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SHWSysShower Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysShower Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSysShower Demand Outlet Pipe,  !- Component 1 Name
    SHWSysShower Demand Mixer-SHWSysShower Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SHWSysShower Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type



  Branch,
    SHWSysLaundry Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    SHWSysLaundry Pump,      !- Component 1 Name
    SHWSysLaundry Supply Inlet Node,  !- Component 1 Inlet Node Name
    SHWSysLaundry Pump-SHWSysLaundry Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysLaundry Supply Equipment Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SHWSysLaundry Water Heater,  !- Component 1 Name
    SHWSysLaundry Pump-SHWSysLaundry Water HeaterNode,  !- Component 1 Inlet Node Name
    SHWSysLaundry Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysLaundry Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSysLaundry Supply Equipment Bypass Pipe,  !- Component 1 Name
    SHWSysLaundry Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SHWSysLaundry Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysLaundry Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSysLaundry Supply Outlet Pipe,  !- Component 1 Name
    SHWSysLaundry Supply Mixer-SHWSysLaundry Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SHWSysLaundry Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type



  Branch,
    SHWSysLaundry Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSysLaundry Demand Inlet Pipe,  !- Component 1 Name
    SHWSysLaundry Demand Inlet Node,  !- Component 1 Inlet Node Name
    SHWSysLaundry Demand Inlet Pipe-SHWSysLaundry Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type



  Branch,
    SHWSysLaundry Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Laundry_SHW,             !- Component 1 Name
    Laundry_SHW Water Inlet Node,  !- Component 1 Inlet Node Name
    Laundry_SHW Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysLaundry Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSysLaundry Demand Bypass Pipe,  !- Component 1 Name
    SHWSysLaundry Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SHWSysLaundry Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type



  Branch,
    SHWSysLaundry Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSysLaundry Demand Outlet Pipe,  !- Component 1 Name
    SHWSysLaundry Demand Mixer-SHWSysLaundry Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SHWSysLaundry Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========


  BranchList,
    SAC_FrontOffice Branches,!- Name
    SAC_FrontOffice Main Branch;  !- Branch 1 Name



  BranchList,
    SAC_FrontLounge Branches,!- Name
    SAC_FrontLounge Main Branch;  !- Branch 1 Name



  BranchList,
    SAC_MeetingRoom Branches,!- Name
    SAC_MeetingRoom Main Branch;  !- Branch 1 Name



  BranchList,
    SAC_Exc_EmpLge_RestRm Branches,  !- Name
    SAC_Exc_EmpLge_RestRm Main Branch;  !- Branch 1 Name



  BranchList,
    SHWSysShower Supply Branches,  !- Name
    SHWSysShower Supply Inlet Branch,  !- Branch 1 Name
    SHWSysShower Supply Equipment Branch,  !- Branch 2 Name
    SHWSysShower Supply Equipment Bypass Branch,  !- Branch 3 Name
    SHWSysShower Supply Outlet Branch;  !- Branch 4 Name



  BranchList,
    SHWSysShower Demand Branches,  !- Name
    SHWSysShower Demand Inlet Branch,  !- Branch 1 Name
    SHWSysShower Demand Load Branch 1,  !- Branch 2 Name
    SHWSysShower Demand Load Branch 2,  !- Branch 3 Name
    SHWSysShower Demand Load Branch 3,  !- Branch 4 Name
    SHWSysShower Demand Load Branch 4,  !- Branch 5 Name
    SHWSysShower Demand Load Branch 5,  !- Branch 6 Name
    SHWSysShower Demand Load Branch 6,  !- Branch 7 Name
    SHWSysShower Demand Load Branch 7,  !- Branch 8 Name
    SHWSysShower Demand Load Branch 8,  !- Branch 9 Name
    SHWSysShower Demand Load Branch 9,  !- Branch 10 Name
    SHWSysShower Demand Load Branch 10,  !- Branch 11 Name
    SHWSysShower Demand Load Branch 11,  !- Branch 12 Name
    SHWSysShower Demand Load Branch 12,  !- Branch 13 Name
    SHWSysShower Demand Load Branch 13,  !- Branch 14 Name
    SHWSysShower Demand Load Branch 14,  !- Branch 15 Name
    SHWSysShower Demand Load Branch 15,  !- Branch 16 Name
    SHWSysShower Demand Load Branch 16,  !- Branch 17 Name
    SHWSysShower Demand Load Branch 17,  !- Branch 18 Name
    SHWSysShower Demand Load Branch 18,  !- Branch 19 Name
    SHWSysShower Demand Load Branch 19,  !- Branch 20 Name
    SHWSysShower Demand Load Branch 20,  !- Branch 21 Name
    SHWSysShower Demand Load Branch 21,  !- Branch 22 Name
    SHWSysShower Demand Load Branch 22,  !- Branch 23 Name
    SHWSysShower Demand Load Branch 23,  !- Branch 24 Name
    SHWSysShower Demand Load Branch 24,  !- Branch 25 Name
    SHWSysShower Demand Load Branch 25,  !- Branch 26 Name
    SHWSysShower Demand Load Branch 26,  !- Branch 27 Name
    SHWSysShower Demand Load Branch 27,  !- Branch 28 Name
    SHWSysShower Demand Load Branch 28,  !- Branch 29 Name
    SHWSysShower Demand Load Branch 29,  !- Branch 30 Name
    SHWSysShower Demand Load Branch 30,  !- Branch 31 Name
    SHWSysShower Demand Load Branch 31,  !- Branch 32 Name
    SHWSysShower Demand Load Branch 32,  !- Branch 33 Name
    SHWSysShower Demand Load Branch 33,  !- Branch 34 Name
    SHWSysShower Demand Load Branch 34,  !- Branch 35 Name
    SHWSysShower Demand Load Branch 35,  !- Branch 36 Name
    SHWSysShower Demand Load Branch 36,  !- Branch 37 Name
    SHWSysShower Demand Load Branch 37,  !- Branch 38 Name
    SHWSysShower Demand Load Branch 38,  !- Branch 39 Name
    SHWSysShower Demand Load Branch 39,  !- Branch 40 Name
    SHWSysShower Demand Load Branch 40,  !- Branch 41 Name
    SHWSysShower Demand Load Branch 41,  !- Branch 42 Name
    SHWSysShower Demand Load Branch 42,  !- Branch 43 Name
    SHWSysShower Demand Load Branch 43,  !- Branch 44 Name
    SHWSysShower Demand Load Branch 44,  !- Branch 45 Name
    SHWSysShower Demand Load Branch 45,  !- Branch 46 Name
    SHWSysShower Demand Load Branch 46,  !- Branch 47 Name
    SHWSysShower Demand Load Branch 47,  !- Branch 48 Name
    SHWSysShower Demand Load Branch 48,  !- Branch 49 Name
    SHWSysShower Demand Load Branch 49,  !- Branch 50 Name
    SHWSysShower Demand Load Branch 50,  !- Branch 51 Name
    SHWSysShower Demand Load Branch 51,  !- Branch 52 Name
    SHWSysShower Demand Load Branch 52,  !- Branch 53 Name
    SHWSysShower Demand Load Branch 53,  !- Branch 54 Name
    SHWSysShower Demand Load Branch 54,  !- Branch 55 Name
    SHWSysShower Demand Load Branch 55,  !- Branch 56 Name
    SHWSysShower Demand Load Branch 56,  !- Branch 57 Name
    SHWSysShower Demand Load Branch 57,  !- Branch 58 Name
    SHWSysShower Demand Load Branch 58,  !- Branch 59 Name
    SHWSysShower Demand Load Branch 59,  !- Branch 60 Name
    SHWSysShower Demand Load Branch 60,  !- Branch 61 Name
    SHWSysShower Demand Load Branch 61,  !- Branch 62 Name
    SHWSysShower Demand Load Branch 62,  !- Branch 63 Name
    SHWSysShower Demand Load Branch 63,  !- Branch 64 Name
    SHWSysShower Demand Load Branch 64,  !- Branch 65 Name
    SHWSysShower Demand Load Branch 65,  !- Branch 66 Name
    SHWSysShower Demand Load Branch 66,  !- Branch 67 Name
    SHWSysShower Demand Load Branch 67,  !- Branch 68 Name
    SHWSysShower Demand Load Branch 68,  !- Branch 69 Name
    SHWSysShower Demand Load Branch 69,  !- Branch 70 Name
    SHWSysShower Demand Load Branch 70,  !- Branch 71 Name
    SHWSysShower Demand Load Branch 71,  !- Branch 72 Name
    SHWSysShower Demand Load Branch 72,  !- Branch 73 Name
    SHWSysShower Demand Load Branch 73,  !- Branch 74 Name
    SHWSysShower Demand Load Branch 74,  !- Branch 75 Name
    SHWSysShower Demand Load Branch 75,  !- Branch 76 Name
    SHWSysShower Demand Load Branch 76,  !- Branch 77 Name
    SHWSysShower Demand Load Branch 77,  !- Branch 78 Name
    SHWSysShower Demand Bypass Branch,  !- Branch 79 Name
    SHWSysShower Demand Outlet Branch;  !- Branch 80 Name



  BranchList,
    SHWSysLaundry Supply Branches,  !- Name
    SHWSysLaundry Supply Inlet Branch,  !- Branch 1 Name
    SHWSysLaundry Supply Equipment Branch,  !- Branch 2 Name
    SHWSysLaundry Supply Equipment Bypass Branch,  !- Branch 3 Name
    SHWSysLaundry Supply Outlet Branch;  !- Branch 4 Name



  BranchList,
    SHWSysLaundry Demand Branches,  !- Name
    SHWSysLaundry Demand Inlet Branch,  !- Branch 1 Name
    SHWSysLaundry Demand Load Branch 1,  !- Branch 2 Name
    SHWSysLaundry Demand Bypass Branch,  !- Branch 3 Name
    SHWSysLaundry Demand Outlet Branch;  !- Branch 4 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========


  Connector:Splitter,
    SHWSysShower Supply Splitter,  !- Name
    SHWSysShower Supply Inlet Branch,  !- Inlet Branch Name
    SHWSysShower Supply Equipment Branch,  !- Outlet Branch 1 Name
    SHWSysShower Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name



  Connector:Splitter,
    SHWSysShower Demand Splitter,  !- Name
    SHWSysShower Demand Inlet Branch,  !- Inlet Branch Name
    SHWSysShower Demand Load Branch 1,  !- Outlet Branch 1 Name
    SHWSysShower Demand Load Branch 2,  !- Outlet Branch 2 Name
    SHWSysShower Demand Load Branch 3,  !- Outlet Branch 3 Name
    SHWSysShower Demand Load Branch 4,  !- Outlet Branch 4 Name
    SHWSysShower Demand Load Branch 5,  !- Outlet Branch 5 Name
    SHWSysShower Demand Load Branch 6,  !- Outlet Branch 6 Name
    SHWSysShower Demand Load Branch 7,  !- Outlet Branch 7 Name
    SHWSysShower Demand Load Branch 8,  !- Outlet Branch 8 Name
    SHWSysShower Demand Load Branch 9,  !- Outlet Branch 9 Name
    SHWSysShower Demand Load Branch 10,  !- Outlet Branch 10 Name
    SHWSysShower Demand Load Branch 11,  !- Outlet Branch 11 Name
    SHWSysShower Demand Load Branch 12,  !- Outlet Branch 12 Name
    SHWSysShower Demand Load Branch 13,  !- Outlet Branch 13 Name
    SHWSysShower Demand Load Branch 14,  !- Outlet Branch 14 Name
    SHWSysShower Demand Load Branch 15,  !- Outlet Branch 15 Name
    SHWSysShower Demand Load Branch 16,  !- Outlet Branch 16 Name
    SHWSysShower Demand Load Branch 17,  !- Outlet Branch 17 Name
    SHWSysShower Demand Load Branch 18,  !- Outlet Branch 18 Name
    SHWSysShower Demand Load Branch 19,  !- Outlet Branch 19 Name
    SHWSysShower Demand Load Branch 20,  !- Outlet Branch 20 Name
    SHWSysShower Demand Load Branch 21,  !- Outlet Branch 21 Name
    SHWSysShower Demand Load Branch 22,  !- Outlet Branch 22 Name
    SHWSysShower Demand Load Branch 23,  !- Outlet Branch 23 Name
    SHWSysShower Demand Load Branch 24,  !- Outlet Branch 24 Name
    SHWSysShower Demand Load Branch 25,  !- Outlet Branch 25 Name
    SHWSysShower Demand Load Branch 26,  !- Outlet Branch 26 Name
    SHWSysShower Demand Load Branch 27,  !- Outlet Branch 27 Name
    SHWSysShower Demand Load Branch 28,  !- Outlet Branch 28 Name
    SHWSysShower Demand Load Branch 29,  !- Outlet Branch 29 Name
    SHWSysShower Demand Load Branch 30,  !- Outlet Branch 30 Name
    SHWSysShower Demand Load Branch 31,  !- Outlet Branch 31 Name
    SHWSysShower Demand Load Branch 32,  !- Outlet Branch 32 Name
    SHWSysShower Demand Load Branch 33,  !- Outlet Branch 33 Name
    SHWSysShower Demand Load Branch 34,  !- Outlet Branch 34 Name
    SHWSysShower Demand Load Branch 35,  !- Outlet Branch 35 Name
    SHWSysShower Demand Load Branch 36,  !- Outlet Branch 36 Name
    SHWSysShower Demand Load Branch 37,  !- Outlet Branch 37 Name
    SHWSysShower Demand Load Branch 38,  !- Outlet Branch 38 Name
    SHWSysShower Demand Load Branch 39,  !- Outlet Branch 39 Name
    SHWSysShower Demand Load Branch 40,  !- Outlet Branch 40 Name
    SHWSysShower Demand Load Branch 41,  !- Outlet Branch 41 Name
    SHWSysShower Demand Load Branch 42,  !- Outlet Branch 42 Name
    SHWSysShower Demand Load Branch 43,  !- Outlet Branch 43 Name
    SHWSysShower Demand Load Branch 44,  !- Outlet Branch 44 Name
    SHWSysShower Demand Load Branch 45,  !- Outlet Branch 45 Name
    SHWSysShower Demand Load Branch 46,  !- Outlet Branch 46 Name
    SHWSysShower Demand Load Branch 47,  !- Outlet Branch 47 Name
    SHWSysShower Demand Load Branch 48,  !- Outlet Branch 48 Name
    SHWSysShower Demand Load Branch 49,  !- Outlet Branch 49 Name
    SHWSysShower Demand Load Branch 50,  !- Outlet Branch 50 Name
    SHWSysShower Demand Load Branch 51,  !- Outlet Branch 51 Name
    SHWSysShower Demand Load Branch 52,  !- Outlet Branch 52 Name
    SHWSysShower Demand Load Branch 53,  !- Outlet Branch 53 Name
    SHWSysShower Demand Load Branch 54,  !- Outlet Branch 54 Name
    SHWSysShower Demand Load Branch 55,  !- Outlet Branch 55 Name
    SHWSysShower Demand Load Branch 56,  !- Outlet Branch 56 Name
    SHWSysShower Demand Load Branch 57,  !- Outlet Branch 57 Name
    SHWSysShower Demand Load Branch 58,  !- Outlet Branch 58 Name
    SHWSysShower Demand Load Branch 59,  !- Outlet Branch 59 Name
    SHWSysShower Demand Load Branch 60,  !- Outlet Branch 60 Name
    SHWSysShower Demand Load Branch 61,  !- Outlet Branch 61 Name
    SHWSysShower Demand Load Branch 62,  !- Outlet Branch 62 Name
    SHWSysShower Demand Load Branch 63,  !- Outlet Branch 63 Name
    SHWSysShower Demand Load Branch 64,  !- Outlet Branch 64 Name
    SHWSysShower Demand Load Branch 65,  !- Outlet Branch 65 Name
    SHWSysShower Demand Load Branch 66,  !- Outlet Branch 66 Name
    SHWSysShower Demand Load Branch 67,  !- Outlet Branch 67 Name
    SHWSysShower Demand Load Branch 68,  !- Outlet Branch 68 Name
    SHWSysShower Demand Load Branch 69,  !- Outlet Branch 69 Name
    SHWSysShower Demand Load Branch 70,  !- Outlet Branch 70 Name
    SHWSysShower Demand Load Branch 71,  !- Outlet Branch 71 Name
    SHWSysShower Demand Load Branch 72,  !- Outlet Branch 72 Name
    SHWSysShower Demand Load Branch 73,  !- Outlet Branch 73 Name
    SHWSysShower Demand Load Branch 74,  !- Outlet Branch 74 Name
    SHWSysShower Demand Load Branch 75,  !- Outlet Branch 75 Name
    SHWSysShower Demand Load Branch 76,  !- Outlet Branch 76 Name
    SHWSysShower Demand Load Branch 77,  !- Outlet Branch 77 Name
    SHWSysShower Demand Bypass Branch;  !- Outlet Branch 78 Name



  Connector:Splitter,
    SHWSysLaundry Supply Splitter,  !- Name
    SHWSysLaundry Supply Inlet Branch,  !- Inlet Branch Name
    SHWSysLaundry Supply Equipment Branch,  !- Outlet Branch 1 Name
    SHWSysLaundry Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name



  Connector:Splitter,
    SHWSysLaundry Demand Splitter,  !- Name
    SHWSysLaundry Demand Inlet Branch,  !- Inlet Branch Name
    SHWSysLaundry Demand Load Branch 1,  !- Outlet Branch 1 Name
    SHWSysLaundry Demand Bypass Branch;  !- Outlet Branch 2 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========


  Connector:Mixer,
    SHWSysShower Supply Mixer,  !- Name
    SHWSysShower Supply Outlet Branch,  !- Outlet Branch Name
    SHWSysShower Supply Equipment Branch,  !- Inlet Branch 1 Name
    SHWSysShower Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name



  Connector:Mixer,
    SHWSysShower Demand Mixer,  !- Name
    SHWSysShower Demand Outlet Branch,  !- Outlet Branch Name
    SHWSysShower Demand Load Branch 1,  !- Inlet Branch 1 Name
    SHWSysShower Demand Load Branch 2,  !- Inlet Branch 2 Name
    SHWSysShower Demand Load Branch 3,  !- Inlet Branch 3 Name
    SHWSysShower Demand Load Branch 4,  !- Inlet Branch 4 Name
    SHWSysShower Demand Load Branch 5,  !- Inlet Branch 5 Name
    SHWSysShower Demand Load Branch 6,  !- Inlet Branch 6 Name
    SHWSysShower Demand Load Branch 7,  !- Inlet Branch 7 Name
    SHWSysShower Demand Load Branch 8,  !- Inlet Branch 8 Name
    SHWSysShower Demand Load Branch 9,  !- Inlet Branch 9 Name
    SHWSysShower Demand Load Branch 10,  !- Inlet Branch 10 Name
    SHWSysShower Demand Load Branch 11,  !- Inlet Branch 11 Name
    SHWSysShower Demand Load Branch 12,  !- Inlet Branch 12 Name
    SHWSysShower Demand Load Branch 13,  !- Inlet Branch 13 Name
    SHWSysShower Demand Load Branch 14,  !- Inlet Branch 14 Name
    SHWSysShower Demand Load Branch 15,  !- Inlet Branch 15 Name
    SHWSysShower Demand Load Branch 16,  !- Inlet Branch 16 Name
    SHWSysShower Demand Load Branch 17,  !- Inlet Branch 17 Name
    SHWSysShower Demand Load Branch 18,  !- Inlet Branch 18 Name
    SHWSysShower Demand Load Branch 19,  !- Inlet Branch 19 Name
    SHWSysShower Demand Load Branch 20,  !- Inlet Branch 20 Name
    SHWSysShower Demand Load Branch 21,  !- Inlet Branch 21 Name
    SHWSysShower Demand Load Branch 22,  !- Inlet Branch 22 Name
    SHWSysShower Demand Load Branch 23,  !- Inlet Branch 23 Name
    SHWSysShower Demand Load Branch 24,  !- Inlet Branch 24 Name
    SHWSysShower Demand Load Branch 25,  !- Inlet Branch 25 Name
    SHWSysShower Demand Load Branch 26,  !- Inlet Branch 26 Name
    SHWSysShower Demand Load Branch 27,  !- Inlet Branch 27 Name
    SHWSysShower Demand Load Branch 28,  !- Inlet Branch 28 Name
    SHWSysShower Demand Load Branch 29,  !- Inlet Branch 29 Name
    SHWSysShower Demand Load Branch 30,  !- Inlet Branch 30 Name
    SHWSysShower Demand Load Branch 31,  !- Inlet Branch 31 Name
    SHWSysShower Demand Load Branch 32,  !- Inlet Branch 32 Name
    SHWSysShower Demand Load Branch 33,  !- Inlet Branch 33 Name
    SHWSysShower Demand Load Branch 34,  !- Inlet Branch 34 Name
    SHWSysShower Demand Load Branch 35,  !- Inlet Branch 35 Name
    SHWSysShower Demand Load Branch 36,  !- Inlet Branch 36 Name
    SHWSysShower Demand Load Branch 37,  !- Inlet Branch 37 Name
    SHWSysShower Demand Load Branch 38,  !- Inlet Branch 38 Name
    SHWSysShower Demand Load Branch 39,  !- Inlet Branch 39 Name
    SHWSysShower Demand Load Branch 40,  !- Inlet Branch 40 Name
    SHWSysShower Demand Load Branch 41,  !- Inlet Branch 41 Name
    SHWSysShower Demand Load Branch 42,  !- Inlet Branch 42 Name
    SHWSysShower Demand Load Branch 43,  !- Inlet Branch 43 Name
    SHWSysShower Demand Load Branch 44,  !- Inlet Branch 44 Name
    SHWSysShower Demand Load Branch 45,  !- Inlet Branch 45 Name
    SHWSysShower Demand Load Branch 46,  !- Inlet Branch 46 Name
    SHWSysShower Demand Load Branch 47,  !- Inlet Branch 47 Name
    SHWSysShower Demand Load Branch 48,  !- Inlet Branch 48 Name
    SHWSysShower Demand Load Branch 49,  !- Inlet Branch 49 Name
    SHWSysShower Demand Load Branch 50,  !- Inlet Branch 50 Name
    SHWSysShower Demand Load Branch 51,  !- Inlet Branch 51 Name
    SHWSysShower Demand Load Branch 52,  !- Inlet Branch 52 Name
    SHWSysShower Demand Load Branch 53,  !- Inlet Branch 53 Name
    SHWSysShower Demand Load Branch 54,  !- Inlet Branch 54 Name
    SHWSysShower Demand Load Branch 55,  !- Inlet Branch 55 Name
    SHWSysShower Demand Load Branch 56,  !- Inlet Branch 56 Name
    SHWSysShower Demand Load Branch 57,  !- Inlet Branch 57 Name
    SHWSysShower Demand Load Branch 58,  !- Inlet Branch 58 Name
    SHWSysShower Demand Load Branch 59,  !- Inlet Branch 59 Name
    SHWSysShower Demand Load Branch 60,  !- Inlet Branch 60 Name
    SHWSysShower Demand Load Branch 61,  !- Inlet Branch 61 Name
    SHWSysShower Demand Load Branch 62,  !- Inlet Branch 62 Name
    SHWSysShower Demand Load Branch 63,  !- Inlet Branch 63 Name
    SHWSysShower Demand Load Branch 64,  !- Inlet Branch 64 Name
    SHWSysShower Demand Load Branch 65,  !- Inlet Branch 65 Name
    SHWSysShower Demand Load Branch 66,  !- Inlet Branch 66 Name
    SHWSysShower Demand Load Branch 67,  !- Inlet Branch 67 Name
    SHWSysShower Demand Load Branch 68,  !- Inlet Branch 68 Name
    SHWSysShower Demand Load Branch 69,  !- Inlet Branch 69 Name
    SHWSysShower Demand Load Branch 70,  !- Inlet Branch 70 Name
    SHWSysShower Demand Load Branch 71,  !- Inlet Branch 71 Name
    SHWSysShower Demand Load Branch 72,  !- Inlet Branch 72 Name
    SHWSysShower Demand Load Branch 73,  !- Inlet Branch 73 Name
    SHWSysShower Demand Load Branch 74,  !- Inlet Branch 74 Name
    SHWSysShower Demand Load Branch 75,  !- Inlet Branch 75 Name
    SHWSysShower Demand Load Branch 76,  !- Inlet Branch 76 Name
    SHWSysShower Demand Load Branch 77,  !- Inlet Branch 77 Name
    SHWSysShower Demand Bypass Branch;  !- Inlet Branch 78 Name



  Connector:Mixer,
    SHWSysLaundry Supply Mixer,  !- Name
    SHWSysLaundry Supply Outlet Branch,  !- Outlet Branch Name
    SHWSysLaundry Supply Equipment Branch,  !- Inlet Branch 1 Name
    SHWSysLaundry Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name



  Connector:Mixer,
    SHWSysLaundry Demand Mixer,  !- Name
    SHWSysLaundry Demand Outlet Branch,  !- Outlet Branch Name
    SHWSysLaundry Demand Load Branch 1,  !- Inlet Branch 1 Name
    SHWSysLaundry Demand Bypass Branch;  !- Inlet Branch 2 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========


  ConnectorList,
    SHWSysShower Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHWSysShower Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHWSysShower Supply Mixer;  !- Connector 2 Name



  ConnectorList,
    SHWSysShower Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHWSysShower Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHWSysShower Demand Mixer;  !- Connector 2 Name



  ConnectorList,
    SHWSysLaundry Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHWSysLaundry Supply Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHWSysLaundry Supply Mixer;  !- Connector 2 Name



  ConnectorList,
    SHWSysLaundry Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHWSysLaundry Demand Splitter,  !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHWSysLaundry Demand Mixer;  !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========


  NodeList,
    101 Exhausts,            !- Name
    101 PTAC Return;         !- Node 1 Name



  NodeList,
    102 Exhausts,            !- Name
    102 PTAC Return;         !- Node 1 Name



  NodeList,
    103 Exhausts,            !- Name
    103 PTAC Return;         !- Node 1 Name



  NodeList,
    104 Exhausts,            !- Name
    104 PTAC Return;         !- Node 1 Name



  NodeList,
    105 Exhausts,            !- Name
    105 PTAC Return;         !- Node 1 Name



  NodeList,
    201 Exhausts,            !- Name
    201 PTAC Return;         !- Node 1 Name



  NodeList,
    202_205 Exhausts,        !- Name
    202_205 PTAC Return;     !- Node 1 Name



  NodeList,
    206_208 Exhausts,        !- Name
    206_208 PTAC Return;     !- Node 1 Name



  NodeList,
    209_212 Exhausts,        !- Name
    209_212 PTAC Return;     !- Node 1 Name



  NodeList,
    213 Exhausts,            !- Name
    213 PTAC Return;         !- Node 1 Name



  NodeList,
    214 Exhausts,            !- Name
    214 PTAC Return;         !- Node 1 Name



  NodeList,
    215_218 Exhausts,        !- Name
    215_218 PTAC Return;     !- Node 1 Name



  NodeList,
    219 Exhausts,            !- Name
    219 PTAC Return;         !- Node 1 Name



  NodeList,
    220_223 Exhausts,        !- Name
    220_223 PTAC Return;     !- Node 1 Name



  NodeList,
    224 Exhausts,            !- Name
    224 PTAC Return;         !- Node 1 Name



  NodeList,
    301 Exhausts,            !- Name
    301 PTAC Return;         !- Node 1 Name



  NodeList,
    302_305 Exhausts,        !- Name
    302_305 PTAC Return;     !- Node 1 Name



  NodeList,
    306_308 Exhausts,        !- Name
    306_308 PTAC Return;     !- Node 1 Name



  NodeList,
    309_312 Exhausts,        !- Name
    309_312 PTAC Return;     !- Node 1 Name



  NodeList,
    313 Exhausts,            !- Name
    313 PTAC Return;         !- Node 1 Name



  NodeList,
    314 Exhausts,            !- Name
    314 PTAC Return;         !- Node 1 Name



  NodeList,
    315_318 Exhausts,        !- Name
    315_318 PTAC Return;     !- Node 1 Name



  NodeList,
    319 Exhausts,            !- Name
    319 PTAC Return;         !- Node 1 Name



  NodeList,
    320_323 Exhausts,        !- Name
    320_323 PTAC Return;     !- Node 1 Name



  NodeList,
    324 Exhausts,            !- Name
    324 PTAC Return;         !- Node 1 Name



  NodeList,
    401 Exhausts,            !- Name
    401 PTAC Return;         !- Node 1 Name



  NodeList,
    402_405 Exhausts,        !- Name
    402_405 PTAC Return;     !- Node 1 Name



  NodeList,
    406_408 Exhausts,        !- Name
    406_408 PTAC Return;     !- Node 1 Name



  NodeList,
    409_412 Exhausts,        !- Name
    409_412 PTAC Return;     !- Node 1 Name



  NodeList,
    413 Exhausts,            !- Name
    413 PTAC Return;         !- Node 1 Name



  NodeList,
    414 Exhausts,            !- Name
    414 PTAC Return;         !- Node 1 Name



  NodeList,
    415_418 Exhausts,        !- Name
    415_418 PTAC Return;     !- Node 1 Name



  NodeList,
    419 Exhausts,            !- Name
    419 PTAC Return;         !- Node 1 Name



  NodeList,
    420_423 Exhausts,        !- Name
    420_423 PTAC Return;     !- Node 1 Name



  NodeList,
    424 Exhausts,            !- Name
    424 PTAC Return;         !- Node 1 Name



  NodeList,
    CorridorFlr1 Exhausts,   !- Name
    CorridorFlr1 PTAC Return;!- Node 1 Name



  NodeList,
    CorridorFlr2 Exhausts,   !- Name
    CorridorFlr2 PTAC Return;!- Node 1 Name



  NodeList,
    CorridorFlr3 Exhausts,   !- Name
    CorridorFlr3 PTAC Return;!- Node 1 Name



  NodeList,
    CorridorFlr4 Exhausts,   !- Name
    CorridorFlr4 PTAC Return;!- Node 1 Name



  NodeList,
    101 Inlets,              !- Name
    101 PTAC Supply Inlet;   !- Node 1 Name



  NodeList,
    102 Inlets,              !- Name
    102 PTAC Supply Inlet;   !- Node 1 Name



  NodeList,
    103 Inlets,              !- Name
    103 PTAC Supply Inlet;   !- Node 1 Name



  NodeList,
    104 Inlets,              !- Name
    104 PTAC Supply Inlet;   !- Node 1 Name



  NodeList,
    105 Inlets,              !- Name
    105 PTAC Supply Inlet;   !- Node 1 Name



  NodeList,
    201 Inlets,              !- Name
    201 PTAC Supply Inlet;   !- Node 1 Name



  NodeList,
    202_205 Inlets,          !- Name
    202_205 PTAC Supply Inlet;  !- Node 1 Name



  NodeList,
    206_208 Inlets,          !- Name
    206_208 PTAC Supply Inlet;  !- Node 1 Name



  NodeList,
    209_212 Inlets,          !- Name
    209_212 PTAC Supply Inlet;  !- Node 1 Name



  NodeList,
    213 Inlets,              !- Name
    213 PTAC Supply Inlet;   !- Node 1 Name



  NodeList,
    214 Inlets,              !- Name
    214 PTAC Supply Inlet;   !- Node 1 Name



  NodeList,
    215_218 Inlets,          !- Name
    215_218 PTAC Supply Inlet;  !- Node 1 Name



  NodeList,
    219 Inlets,              !- Name
    219 PTAC Supply Inlet;   !- Node 1 Name



  NodeList,
    220_223 Inlets,          !- Name
    220_223 PTAC Supply Inlet;  !- Node 1 Name



  NodeList,
    224 Inlets,              !- Name
    224 PTAC Supply Inlet;   !- Node 1 Name



  NodeList,
    301 Inlets,              !- Name
    301 PTAC Supply Inlet;   !- Node 1 Name



  NodeList,
    302_305 Inlets,          !- Name
    302_305 PTAC Supply Inlet;  !- Node 1 Name



  NodeList,
    306_308 Inlets,          !- Name
    306_308 PTAC Supply Inlet;  !- Node 1 Name



  NodeList,
    309_312 Inlets,          !- Name
    309_312 PTAC Supply Inlet;  !- Node 1 Name



  NodeList,
    313 Inlets,              !- Name
    313 PTAC Supply Inlet;   !- Node 1 Name



  NodeList,
    314 Inlets,              !- Name
    314 PTAC Supply Inlet;   !- Node 1 Name



  NodeList,
    315_318 Inlets,          !- Name
    315_318 PTAC Supply Inlet;  !- Node 1 Name



  NodeList,
    319 Inlets,              !- Name
    319 PTAC Supply Inlet;   !- Node 1 Name



  NodeList,
    320_323 Inlets,          !- Name
    320_323 PTAC Supply Inlet;  !- Node 1 Name



  NodeList,
    324 Inlets,              !- Name
    324 PTAC Supply Inlet;   !- Node 1 Name



  NodeList,
    401 Inlets,              !- Name
    401 PTAC Supply Inlet;   !- Node 1 Name



  NodeList,
    402_405 Inlets,          !- Name
    402_405 PTAC Supply Inlet;  !- Node 1 Name



  NodeList,
    406_408 Inlets,          !- Name
    406_408 PTAC Supply Inlet;  !- Node 1 Name



  NodeList,
    409_412 Inlets,          !- Name
    409_412 PTAC Supply Inlet;  !- Node 1 Name



  NodeList,
    413 Inlets,              !- Name
    413 PTAC Supply Inlet;   !- Node 1 Name



  NodeList,
    414 Inlets,              !- Name
    414 PTAC Supply Inlet;   !- Node 1 Name



  NodeList,
    415_418 Inlets,          !- Name
    415_418 PTAC Supply Inlet;  !- Node 1 Name



  NodeList,
    419 Inlets,              !- Name
    419 PTAC Supply Inlet;   !- Node 1 Name



  NodeList,
    420_423 Inlets,          !- Name
    420_423 PTAC Supply Inlet;  !- Node 1 Name



  NodeList,
    424 Inlets,              !- Name
    424 PTAC Supply Inlet;   !- Node 1 Name



  NodeList,
    CorridorFlr1 Inlets,     !- Name
    CorridorFlr1 PTAC Supply Inlet;  !- Node 1 Name



  NodeList,
    CorridorFlr2 Inlets,     !- Name
    CorridorFlr2 PTAC Supply Inlet;  !- Node 1 Name



  NodeList,
    CorridorFlr3 Inlets,     !- Name
    CorridorFlr3 PTAC Supply Inlet;  !- Node 1 Name



  NodeList,
    CorridorFlr4 Inlets,     !- Name
    CorridorFlr4 PTAC Supply Inlet;  !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========


  OutdoorAir:Node,
    101 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    102 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    103 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    104 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    105 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    201 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    202_205 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    206_208 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    209_212 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    213 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    214 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    215_218 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    219 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    220_223 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    224 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    301 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    302_305 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    306_308 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    309_312 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    313 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    314 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    315_318 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    319 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    320_323 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    324 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    401 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    402_405 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    406_408 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    409_412 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    413 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    414 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    415_418 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    419 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    420_423 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    424 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    CorridorFlr1 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    CorridorFlr2 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    CorridorFlr3 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}



  OutdoorAir:Node,
    CorridorFlr4 PTAC Outside Air Inlet,  !- Name
    3;                       !- Height Above Ground {m}

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========


  OutdoorAir:NodeList,
    SAC_FrontOffice Outside Air Inlet;  !- Node or NodeList Name 1



  OutdoorAir:NodeList,
    SAC_FrontLounge Outside Air Inlet;  !- Node or NodeList Name 1



  OutdoorAir:NodeList,
    SAC_MeetingRoom Outside Air Inlet;  !- Node or NodeList Name 1



  OutdoorAir:NodeList,
    SAC_Exc_EmpLge_RestRm Outside Air Inlet;  !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: PUMP:CONSTANTSPEED ===========

  Pump:ConstantSpeed,
    SHWSysShower Pump,       !- Name
    SHWSysShower Supply Inlet Node,  !- Inlet Node Name
    SHWSysShower Pump-SHWSysShower Water HeaterNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Rated Flow Rate {m3/s}
    29891,                   !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    0.85,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type


  Pump:ConstantSpeed,
    SHWSysLaundry Pump,      !- Name
    SHWSysLaundry Supply Inlet Node,  !- Inlet Node Name
    SHWSysLaundry Pump-SHWSysLaundry Water HeaterNodeviaConnector,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    0.001,                   !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    0.30,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========
 
  WaterHeater:Mixed,
    SHWSysShower Water Heater,   !- Name
    1.135624,                 !- Tank Volume {m3}
    SHWSysShower Water Heater Setpoint Temperature Schedule,   !- Setpoint Temperature Schedule Name
    2.0,                      !- Deadband Temperature Difference {deltaC}
    82.2222,                  !- Maximum Temperature Limit {C}
    Cycle,                    !- Heater Control Type
    87921.32,                 !- Heater Maximum Capacity {W}
    ,                         !- Heater Minimum Capacity {W}
    ,                         !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                         !- Heater Ignition Delay {s}
    NATURALGAS,               !- Heater Fuel Type
    0.803988738,              !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    1704,       !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,               !- Off Cycle Parasitic Fuel Type
    0.8,                      !- Off Cycle Parasitic Heat Fraction to Tank
    1704,       !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,               !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    MECHANICALROOMFLR1,       !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    11.25413987,              !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                         !- Off Cycle Loss Fraction to Zone
    11.25413987,              !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SHWSysShower Pump-SHWSysShower Water HeaterNode,  !- Use Side Inlet Node Name
    SHWSysShower Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

  WaterHeater:Mixed,
    SHWSysLaundry Water Heater,   !- Name
    0.7570824,                !- Tank Volume {m3}
    SHWSysLaundry Water Heater Setpoint Temperature Schedule,   !- Setpoint Temperature Schedule Name
    2.0,                      !- Deadband Temperature Difference {deltaC}
    82.2222,                  !- Maximum Temperature Limit {C}
    Cycle,                    !- Heater Control Type
    58614.21,                 !- Heater Maximum Capacity {W}
    ,                         !- Heater Minimum Capacity {W}
    ,                         !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                         !- Heater Ignition Delay {s}
    NATURALGAS,               !- Heater Fuel Type
    0.80512672,              !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    0,                        !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,               !- Off Cycle Parasitic Fuel Type
    0.8,                      !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,               !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    LAUNDRYROOMFLR1,          !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    9.643286505,              !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                         !- Off Cycle Loss Fraction to Zone
    9.643286505,              !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    0,                       !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SHWSysLaundry Pump-SHWSysLaundry Water HeaterNode,  !- Use Side Inlet Node Name
    SHWSysLaundry Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========


  PlantLoop,
    SHWSysShower,            !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SHWSysShower Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SHWSysShower Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
!    48.9,                    !- Maximum Loop Temperature {C} This is to fix warning error.
    60,                    !- Maximum Loop Temperature {C} 
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SHWSysShower Supply Inlet Node,  !- Plant Side Inlet Node Name
    SHWSysShower Supply Outlet Node,  !- Plant Side Outlet Node Name
    SHWSysShower Supply Branches,  !- Plant Side Branch List Name
    SHWSysShower Supply Connectors,  !- Plant Side Connector List Name
    SHWSysShower Demand Inlet Node,  !- Demand Side Inlet Node Name
    SHWSysShower Demand Outlet Node,  !- Demand Side Outlet Node Name
    SHWSysShower Demand Branches,  !- Demand Side Branch List Name
    SHWSysShower Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme



  PlantLoop,
    SHWSysLaundry,           !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SHWSysLaundry Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SHWSysLaundry Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    82.22,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SHWSysLaundry Supply Inlet Node,  !- Plant Side Inlet Node Name
    SHWSysLaundry Supply Outlet Node,  !- Plant Side Outlet Node Name
    SHWSysLaundry Supply Branches,  !- Plant Side Branch List Name
    SHWSysLaundry Supply Connectors,  !- Plant Side Connector List Name
    SHWSysLaundry Demand Inlet Node,  !- Demand Side Inlet Node Name
    SHWSysLaundry Demand Outlet Node,  !- Demand Side Outlet Node Name
    SHWSysLaundry Demand Branches,  !- Demand Side Branch List Name
    SHWSysLaundry Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========


  Pipe:Adiabatic,
    SHWSysShower Supply Equipment Bypass Pipe,  !- Name
    SHWSysShower Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SHWSysShower Supply Equip Bypass Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    SHWSysShower Supply Outlet Pipe,  !- Name
    SHWSysShower Supply Mixer-SHWSysShower Supply Outlet Pipe,  !- Inlet Node Name
    SHWSysShower Supply Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    SHWSysShower Demand Inlet Pipe,  !- Name
    SHWSysShower Demand Inlet Node,  !- Inlet Node Name
    SHWSysShower Demand Inlet Pipe-SHWSysShower Demand Mixer;  !- Outlet Node Name



  Pipe:Adiabatic,
    SHWSysShower Demand Bypass Pipe,  !- Name
    SHWSysShower Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SHWSysShower Demand Bypass Pipe Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    SHWSysShower Demand Outlet Pipe,  !- Name
    SHWSysShower Demand Mixer-SHWSysShower Demand Outlet Pipe,  !- Inlet Node Name
    SHWSysShower Demand Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    SHWSysLaundry Supply Equipment Bypass Pipe,  !- Name
    SHWSysLaundry Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SHWSysLaundry Supply Equip Bypass Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    SHWSysLaundry Supply Outlet Pipe,  !- Name
    SHWSysLaundry Supply Mixer-SHWSysLaundry Supply Outlet Pipe,  !- Inlet Node Name
    SHWSysLaundry Supply Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    SHWSysLaundry Demand Inlet Pipe,  !- Name
    SHWSysLaundry Demand Inlet Node,  !- Inlet Node Name
    SHWSysLaundry Demand Inlet Pipe-SHWSysLaundry Demand Mixer;  !- Outlet Node Name



  Pipe:Adiabatic,
    SHWSysLaundry Demand Bypass Pipe,  !- Name
    SHWSysLaundry Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SHWSysLaundry Demand Bypass Pipe Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    SHWSysLaundry Demand Outlet Pipe,  !- Name
    SHWSysLaundry Demand Mixer-SHWSysLaundry Demand Outlet Pipe,  !- Inlet Node Name
    SHWSysLaundry Demand Outlet Node;  !- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========


  PlantEquipmentList,
    SHWSysShower Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SHWSysShower Water Heater;  !- Equipment 1 Name



  PlantEquipmentList,
    SHWSysLaundry Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SHWSysLaundry Water Heater;  !- Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========


  PlantEquipmentOperation:HeatingLoad,
    SHWSysShower Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SHWSysShower Equipment List;  !- Range 1 Equipment List Name



  PlantEquipmentOperation:HeatingLoad,
    SHWSysLaundry Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SHWSysLaundry Equipment List;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========


  PlantEquipmentOperationSchemes,
    SHWSysShower Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SHWSysShower Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name



  PlantEquipmentOperationSchemes,
    SHWSysLaundry Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SHWSysLaundry Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:SCHEDULED ===========


  AvailabilityManager:Scheduled,
    SAC_FrontOffice Availability Manager,  !- Name
    COMPACT HVAC-ALWAYS 1;   !- Schedule Name



  AvailabilityManager:Scheduled,
    SAC_FrontLounge Availability Manager,  !- Name
    COMPACT HVAC-ALWAYS 1;   !- Schedule Name



  AvailabilityManager:Scheduled,
    SAC_MeetingRoom Availability Manager,  !- Name
    COMPACT HVAC-ALWAYS 1;   !- Schedule Name



  AvailabilityManager:Scheduled,
    SAC_Exc_EmpLge_RestRm Availability Manager,  !- Name
    COMPACT HVAC-ALWAYS 1;   !- Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========


  AvailabilityManagerAssignmentList,
    SAC_FrontOffice Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    SAC_FrontOffice Availability Manager;  !- Availability Manager 1 Name



  AvailabilityManagerAssignmentList,
    SAC_FrontLounge Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    SAC_FrontLounge Availability Manager;  !- Availability Manager 1 Name



  AvailabilityManagerAssignmentList,
    SAC_MeetingRoom Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    SAC_MeetingRoom Availability Manager;  !- Availability Manager 1 Name



  AvailabilityManagerAssignmentList,
    SAC_Exc_EmpLge_RestRm Availability Managers,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    SAC_Exc_EmpLge_RestRm Availability Manager;  !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SCHEDULED ===========

  SetpointManager:Scheduled,
    SHWSysShower Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SHWSysShower-Loop-Temp-Schedule,  !- Schedule Name
    SHWSysShower Supply Outlet Node;  !- Setpoint Node or NodeList Name



  SetpointManager:Scheduled,
    SHWSysLaundry Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SHWSysLaundry-Loop-Temp-Schedule,  !- Schedule Name
    SHWSysLaundry Supply Outlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:REHEAT ===========


  SetpointManager:SingleZone:Reheat,
    SAC_FrontOffice Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    FrontOfficeFlr1,         !- Control Zone Name
    FrontOfficeFlr1 Zone Air Node,  !- Zone Node Name
    FrontOfficeFlr1 Zone Equip Inlet,  !- Zone Inlet Node Name
    SAC_FrontOffice Air Loop Outlet;  !- Setpoint Node or NodeList Name



  SetpointManager:SingleZone:Reheat,
    SAC_FrontLounge Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    FrontLoungeFlr1,         !- Control Zone Name
    FrontLoungeFlr1 Zone Air Node,  !- Zone Node Name
    FrontLoungeFlr1 Zone Equip Inlet,  !- Zone Inlet Node Name
    SAC_FrontLounge Air Loop Outlet;  !- Setpoint Node or NodeList Name



  SetpointManager:SingleZone:Reheat,
    SAC_MeetingRoom Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    MeetingRoomFlr1,         !- Control Zone Name
    MeetingRoomFlr1 Zone Air Node,  !- Zone Node Name
    MeetingRoomFlr1 Zone Equip Inlet,  !- Zone Inlet Node Name
    SAC_MeetingRoom Air Loop Outlet;  !- Setpoint Node or NodeList Name



  SetpointManager:SingleZone:Reheat,
    SAC_Exc_EmpLge_RestRm Supply Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    13,                      !- Minimum Supply Air Temperature {C}
    45,                      !- Maximum Supply Air Temperature {C}
    ExerciseCenterFlr1,      !- Control Zone Name
    ExerciseCenterFlr1 Zone Air Node,  !- Zone Node Name
    ExerciseCenterFlr1 Zone Equip Inlet,  !- Zone Inlet Node Name
    SAC_Exc_EmpLge_RestRm Air Loop Outlet;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========


  SetpointManager:MixedAir,
    SAC_FrontOffice Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    SAC_FrontOffice Air Loop Outlet,  !- Reference Setpoint Node Name
    SAC_FrontOffice Mixed Air Outlet,  !- Fan Inlet Node Name
    SAC_FrontOffice Supply Fan Outlet,  !- Fan Outlet Node Name
    SAC_FrontOffice Mixed Air Outlet;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    SAC_FrontLounge Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    SAC_FrontLounge Air Loop Outlet,  !- Reference Setpoint Node Name
    SAC_FrontLounge Mixed Air Outlet,  !- Fan Inlet Node Name
    SAC_FrontLounge Supply Fan Outlet,  !- Fan Outlet Node Name
    SAC_FrontLounge Mixed Air Outlet;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    SAC_MeetingRoom Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    SAC_MeetingRoom Air Loop Outlet,  !- Reference Setpoint Node Name
    SAC_MeetingRoom Mixed Air Outlet,  !- Fan Inlet Node Name
    SAC_MeetingRoom Supply Fan Outlet,  !- Fan Outlet Node Name
    SAC_MeetingRoom Mixed Air Outlet;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    SAC_Exc_EmpLge_RestRm Cooling Coil Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    SAC_Exc_EmpLge_RestRm Air Loop Outlet,  !- Reference Setpoint Node Name
    SAC_Exc_EmpLge_RestRm Mixed Air Outlet,  !- Fan Inlet Node Name
    SAC_Exc_EmpLge_RestRm Supply Fan Outlet,  !- Fan Outlet Node Name
    SAC_Exc_EmpLge_RestRm Mixed Air Outlet;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:EQUIPMENT ===========
  WaterUse:Equipment,
    101_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom101,            !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    102_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom102,            !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    103_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom103,            !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    104_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom104,            !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    105_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom105,            !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    201_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom201,            !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    202_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom202_205,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    203_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom202_205,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    204_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom202_205,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    205_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom202_205,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    206_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom206_208,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    207_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom206_208,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    208_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom206_208,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    209_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom209_212,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    210_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom209_212,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    211_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom209_212,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    212_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom209_212,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    213_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom213,            !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    214_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom214,            !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    215_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom215_218,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    216_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom215_218,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    217_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom215_218,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    218_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom215_218,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    219_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom219,            !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    220_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom220_223,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    221_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom220_223,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    222_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom220_223,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    223_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom220_223,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    224_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom224,            !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    301_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom301,            !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    302_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom302_305,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    303_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom302_305,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    304_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom302_305,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    305_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom302_305,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    306_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom306_308,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    307_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom306_308,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    308_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom306_308,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    309_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom309_312,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    310_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom309_312,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    311_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom309_312,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    312_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom309_312,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    313_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom313,            !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    314_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom314,            !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    315_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom315_318,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    316_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom315_318,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    317_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom315_318,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    318_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom315_318,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    319_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom319,            !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    320_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom320_323,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    321_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom320_323,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    322_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom320_323,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    323_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom320_323,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    324_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom324,            !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    401_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom401,            !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    402_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom402_405,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    403_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom402_405,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    404_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom402_405,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    405_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom402_405,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    406_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom406_408,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    407_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom406_408,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    408_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom406_408,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    409_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom409_412,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    410_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom409_412,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    411_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom409_412,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    412_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom409_412,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    413_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom413,            !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    414_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    AlwaysOff,               !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom414,            !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    415_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom415_418,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    416_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom415_418,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    417_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom415_418,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    418_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom415_418,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    419_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom419,            !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    420_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom420_423,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    421_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom420_423,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    422_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom420_423,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    423_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom420_423,        !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    424_SHW,                 !- Name
    ,                        !- End-Use Subcategory
    2.337e-06,               !- Peak Flow Rate {m3/s}
    GuestRoom_SHW_Sch,       !- Flow Rate Fraction Schedule Name
    SHW Shower Temp Sched,   !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom424,            !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name


  WaterUse:Equipment,
    Laundry_SHW,             !- Name
    ,                        !- End-Use Subcategory
    1.2933e-04,              !- Peak Flow Rate {m3/s}
    LaundryRoom_SHW_Sch,     !- Flow Rate Fraction Schedule Name
    SHW Laundry Temp Sched,  !- Target Temperature Schedule Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    LaundryRoomFlr1,         !- Zone Name
    SHW Sensible fract sched,!- Sensible Fraction Schedule Name
    SHW Latent fract sched;  !- Latent Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========


  WaterUse:Connections,
    101_SHW,                 !- Name
    101_SHW Water Inlet Node,!- Inlet Node Name
    101_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    101_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    102_SHW,                 !- Name
    102_SHW Water Inlet Node,!- Inlet Node Name
    102_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    102_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    103_SHW,                 !- Name
    103_SHW Water Inlet Node,!- Inlet Node Name
    103_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    103_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    104_SHW,                 !- Name
    104_SHW Water Inlet Node,!- Inlet Node Name
    104_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    104_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    105_SHW,                 !- Name
    105_SHW Water Inlet Node,!- Inlet Node Name
    105_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    105_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    201_SHW,                 !- Name
    201_SHW Water Inlet Node,!- Inlet Node Name
    201_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    201_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    202_SHW,                 !- Name
    202_SHW Water Inlet Node,!- Inlet Node Name
    202_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    202_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    203_SHW,                 !- Name
    203_SHW Water Inlet Node,!- Inlet Node Name
    203_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    203_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    204_SHW,                 !- Name
    204_SHW Water Inlet Node,!- Inlet Node Name
    204_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    204_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    205_SHW,                 !- Name
    205_SHW Water Inlet Node,!- Inlet Node Name
    205_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    205_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    206_SHW,                 !- Name
    206_SHW Water Inlet Node,!- Inlet Node Name
    206_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    206_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    207_SHW,                 !- Name
    207_SHW Water Inlet Node,!- Inlet Node Name
    207_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    207_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    208_SHW,                 !- Name
    208_SHW Water Inlet Node,!- Inlet Node Name
    208_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    208_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    209_SHW,                 !- Name
    209_SHW Water Inlet Node,!- Inlet Node Name
    209_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    209_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    210_SHW,                 !- Name
    210_SHW Water Inlet Node,!- Inlet Node Name
    210_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    210_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    211_SHW,                 !- Name
    211_SHW Water Inlet Node,!- Inlet Node Name
    211_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    211_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    212_SHW,                 !- Name
    212_SHW Water Inlet Node,!- Inlet Node Name
    212_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    212_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    213_SHW,                 !- Name
    213_SHW Water Inlet Node,!- Inlet Node Name
    213_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    213_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    214_SHW,                 !- Name
    214_SHW Water Inlet Node,!- Inlet Node Name
    214_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    214_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    215_SHW,                 !- Name
    215_SHW Water Inlet Node,!- Inlet Node Name
    215_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    215_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    216_SHW,                 !- Name
    216_SHW Water Inlet Node,!- Inlet Node Name
    216_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    216_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    217_SHW,                 !- Name
    217_SHW Water Inlet Node,!- Inlet Node Name
    217_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    217_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    218_SHW,                 !- Name
    218_SHW Water Inlet Node,!- Inlet Node Name
    218_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    218_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    219_SHW,                 !- Name
    219_SHW Water Inlet Node,!- Inlet Node Name
    219_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    219_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    220_SHW,                 !- Name
    220_SHW Water Inlet Node,!- Inlet Node Name
    220_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    220_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    221_SHW,                 !- Name
    221_SHW Water Inlet Node,!- Inlet Node Name
    221_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    221_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    222_SHW,                 !- Name
    222_SHW Water Inlet Node,!- Inlet Node Name
    222_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    222_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    223_SHW,                 !- Name
    223_SHW Water Inlet Node,!- Inlet Node Name
    223_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    223_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    224_SHW,                 !- Name
    224_SHW Water Inlet Node,!- Inlet Node Name
    224_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    224_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    301_SHW,                 !- Name
    301_SHW Water Inlet Node,!- Inlet Node Name
    301_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    301_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    302_SHW,                 !- Name
    302_SHW Water Inlet Node,!- Inlet Node Name
    302_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    302_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    303_SHW,                 !- Name
    303_SHW Water Inlet Node,!- Inlet Node Name
    303_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    303_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    304_SHW,                 !- Name
    304_SHW Water Inlet Node,!- Inlet Node Name
    304_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    304_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    305_SHW,                 !- Name
    305_SHW Water Inlet Node,!- Inlet Node Name
    305_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    305_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    306_SHW,                 !- Name
    306_SHW Water Inlet Node,!- Inlet Node Name
    306_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    306_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    307_SHW,                 !- Name
    307_SHW Water Inlet Node,!- Inlet Node Name
    307_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    307_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    308_SHW,                 !- Name
    308_SHW Water Inlet Node,!- Inlet Node Name
    308_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    308_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    309_SHW,                 !- Name
    309_SHW Water Inlet Node,!- Inlet Node Name
    309_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    309_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    310_SHW,                 !- Name
    310_SHW Water Inlet Node,!- Inlet Node Name
    310_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    310_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    311_SHW,                 !- Name
    311_SHW Water Inlet Node,!- Inlet Node Name
    311_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    311_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    312_SHW,                 !- Name
    312_SHW Water Inlet Node,!- Inlet Node Name
    312_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    312_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    313_SHW,                 !- Name
    313_SHW Water Inlet Node,!- Inlet Node Name
    313_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    313_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    314_SHW,                 !- Name
    314_SHW Water Inlet Node,!- Inlet Node Name
    314_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    314_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    315_SHW,                 !- Name
    315_SHW Water Inlet Node,!- Inlet Node Name
    315_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    315_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    316_SHW,                 !- Name
    316_SHW Water Inlet Node,!- Inlet Node Name
    316_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    316_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    317_SHW,                 !- Name
    317_SHW Water Inlet Node,!- Inlet Node Name
    317_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    317_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    318_SHW,                 !- Name
    318_SHW Water Inlet Node,!- Inlet Node Name
    318_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    318_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    319_SHW,                 !- Name
    319_SHW Water Inlet Node,!- Inlet Node Name
    319_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    319_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    320_SHW,                 !- Name
    320_SHW Water Inlet Node,!- Inlet Node Name
    320_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    320_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    321_SHW,                 !- Name
    321_SHW Water Inlet Node,!- Inlet Node Name
    321_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    321_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    322_SHW,                 !- Name
    322_SHW Water Inlet Node,!- Inlet Node Name
    322_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    322_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    323_SHW,                 !- Name
    323_SHW Water Inlet Node,!- Inlet Node Name
    323_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    323_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    324_SHW,                 !- Name
    324_SHW Water Inlet Node,!- Inlet Node Name
    324_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    324_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    401_SHW,                 !- Name
    401_SHW Water Inlet Node,!- Inlet Node Name
    401_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    401_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    402_SHW,                 !- Name
    402_SHW Water Inlet Node,!- Inlet Node Name
    402_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    402_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    403_SHW,                 !- Name
    403_SHW Water Inlet Node,!- Inlet Node Name
    403_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    403_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    404_SHW,                 !- Name
    404_SHW Water Inlet Node,!- Inlet Node Name
    404_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    404_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    405_SHW,                 !- Name
    405_SHW Water Inlet Node,!- Inlet Node Name
    405_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    405_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    406_SHW,                 !- Name
    406_SHW Water Inlet Node,!- Inlet Node Name
    406_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    406_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    407_SHW,                 !- Name
    407_SHW Water Inlet Node,!- Inlet Node Name
    407_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    407_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    408_SHW,                 !- Name
    408_SHW Water Inlet Node,!- Inlet Node Name
    408_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    408_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    409_SHW,                 !- Name
    409_SHW Water Inlet Node,!- Inlet Node Name
    409_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    409_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    410_SHW,                 !- Name
    410_SHW Water Inlet Node,!- Inlet Node Name
    410_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    410_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    411_SHW,                 !- Name
    411_SHW Water Inlet Node,!- Inlet Node Name
    411_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    411_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    412_SHW,                 !- Name
    412_SHW Water Inlet Node,!- Inlet Node Name
    412_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    412_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    413_SHW,                 !- Name
    413_SHW Water Inlet Node,!- Inlet Node Name
    413_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    413_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    414_SHW,                 !- Name
    414_SHW Water Inlet Node,!- Inlet Node Name
    414_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    414_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    415_SHW,                 !- Name
    415_SHW Water Inlet Node,!- Inlet Node Name
    415_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    415_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    416_SHW,                 !- Name
    416_SHW Water Inlet Node,!- Inlet Node Name
    416_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    416_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    417_SHW,                 !- Name
    417_SHW Water Inlet Node,!- Inlet Node Name
    417_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    417_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    418_SHW,                 !- Name
    418_SHW Water Inlet Node,!- Inlet Node Name
    418_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    418_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    419_SHW,                 !- Name
    419_SHW Water Inlet Node,!- Inlet Node Name
    419_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    419_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    420_SHW,                 !- Name
    420_SHW Water Inlet Node,!- Inlet Node Name
    420_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    420_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    421_SHW,                 !- Name
    421_SHW Water Inlet Node,!- Inlet Node Name
    421_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    421_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    422_SHW,                 !- Name
    422_SHW Water Inlet Node,!- Inlet Node Name
    422_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    422_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    423_SHW,                 !- Name
    423_SHW Water Inlet Node,!- Inlet Node Name
    423_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    423_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    424_SHW,                 !- Name
    424_SHW Water Inlet Node,!- Inlet Node Name
    424_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    424_SHW;                 !- Water Use Equipment 1 Name



  WaterUse:Connections,
    Laundry_SHW,             !- Name
    Laundry_SHW Water Inlet Node,  !- Inlet Node Name
    Laundry_SHW Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Laundry_SHW;             !- Water Use Equipment 1 Name

!No PV for this case

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========


  Curve:Quadratic,
    PTAC Cooling Coil Cap-FF,!- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    PTAC Cooling Coil EIR-FF,!- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    PTAC Cooling Coil PLF-FPLR,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

! DOE-2.1E, RATED-CCAP-FFLOW for PTAC


  Curve:Quadratic,
    SAC DX Cooling Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! DOE-2.1E, RATED-CEIR-FFLOW for PTAC


  Curve:Quadratic,
    SAC DX Cooling Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! PLF = l.- Cd(1.-PLR) where Cd = 0.15


  Curve:Quadratic,
    SAC DX Cooling Coil PLF-FPLR,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x

! DOE-2.1E, RATED-CCAP-FFLOW for PTAC


  Curve:Quadratic,
    MAU DX Cooling Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! DOE-2.1E, RATED-CEIR-FFLOW for PTAC


  Curve:Quadratic,
    MAU DX Cooling Coil EIR-FF,  !- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! PLF = l.- Cd(1.-PLR) where Cd = 0.15


  Curve:Quadratic,
    MAU DX Cooling Coil PLF-FPLR,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x



  Curve:Quadratic,
    PTHP Cooling Coil Cap-FF,!- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    PTHP Cooling Coil EIR-FF,!- Name
    1.1552,                  !- Coefficient1 Constant
    -0.1808,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

! PLF = l.- Cd(1.-PLR) where Cd = 0.15


  Curve:Quadratic,
    PTHP Cooling Coil PLF-FPLR,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x



  Curve:Quadratic,
    SHP DX Cooling Coil PLF-FPLR,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x



  Curve:Quadratic,
    SHP DX Heating Coil PLF-FPLR,  !- Name
    0.85,                    !- Coefficient1 Constant
    0.15,                    !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x



  Curve:Quadratic,
    SHP DX Cooling Coil Cap-FF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    PTHP DX Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x



  Curve:Quadratic,
    SHP DX Heating Coil EIR-FF,  !- Name
    1.3824,                  !- Coefficient1 Constant
    -0.4336,                 !- Coefficient2 x
    0.0512,                  !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x



  Curve:Quadratic,
    PTHP DX Heating Coil PLF-FPLR,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x



  Curve:Quadratic,
    SHP DX Cooling Coil EIR-FF,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========


  Curve:Cubic,
    SAC Heating Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x



  Curve:Cubic,
    MAU Heating Coil PLF-FPLR,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x



  Curve:Cubic,
    PTHP DX Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x



  Curve:Cubic,
    SHP DX Heating Coil Cap-FT,  !- Name
    0.758746,                !- Coefficient1 Constant
    0.027626,                !- Coefficient2 x
    0.000148716,             !- Coefficient3 x**2
    0.0000034992,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x



  Curve:Cubic,
    PTHP DX Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Cubic,
    SHP DX Heating Coil Cap-FF,  !- Name
    0.84,                    !- Coefficient1 Constant
    0.16,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Coefficient4 x**3
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Cubic,
    PTHP DX Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x



  Curve:Cubic,
    SHP DX Heating Coil EIR-FT,  !- Name
    1.19248,                 !- Coefficient1 Constant
    -0.0300438,              !- Coefficient2 x
    0.00103745,              !- Coefficient3 x**2
    -0.000023328,            !- Coefficient4 x**3
    -20.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========


  Curve:Biquadratic,
    PTAC Cooling Coil Cap-FT,!- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y



  Curve:Biquadratic,
    PTAC Cooling Coil EIR-FT,!- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y



  Curve:Biquadratic,
    PTHP Cooling Coil Cap-FT,!- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y



  Curve:Biquadratic,
    PTHP Cooling Coil EIR-FT,!- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps


  Curve:Biquadratic,
    SAC DX Cooling Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps


  Curve:Biquadratic,
    SAC DX Cooling Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y



  Curve:Biquadratic,
    SHP DX Cooling Coil Cap-FT,  !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y



  Curve:Biquadratic,
    SHP DX Cooling Coil EIR-FT,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

! DOE-2.1E, COOL-CAP-FT for PTAC w/ SI temps


  Curve:Biquadratic,
    MAU DX Cooling Coil Cap-FT,  !- Name
    0.942587793,             !- Coefficient1 Constant
    0.009543347,             !- Coefficient2 x
    0.00068377,              !- Coefficient3 x**2
    -0.011042676,            !- Coefficient4 y
    0.000005249,             !- Coefficient5 y**2
    -0.00000972,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

! DOE-2.1E, COOL-EIR-FT for PTAC w/ SI temps


  Curve:Biquadratic,
    MAU DX Cooling Coil EIR-FT,  !- Name
    0.342414409,             !- Coefficient1 Constant
    0.034885008,             !- Coefficient2 x
    -0.0006237,              !- Coefficient3 x**2
    0.004977216,             !- Coefficient4 y
    0.000437951,             !- Coefficient5 y**2
    -0.000728028,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    23.88889,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:REPORTS ===========


  Output:Surfaces:Drawing,DXF;



  Output:Surfaces:List,Details;



  Output:VariableDictionary,IDF;



  Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========


  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    InputVerificationandResultsSummary,  !- Report 2 Name
    ClimaticDataSummary,         !- Report 3 Name
    EquipmentSummary,        !- Report 4 Name
    EnvelopeSummary,         !- Report 5 Name
    HVACSizingSummary,       !- Report 6 Name
    SystemSummary,           !- Report 7 Name
    ComponentSizingSummary;  !- Report 8 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========


  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:METER:METERFILEONLY ===========


  Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;



  Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;



  Output:Meter:MeterFileOnly,Gas:Facility,Hourly;



  Output:Table:Monthly,
    Monthly Indoor Temp,     !- Name
    2,                       !- Digits After Decimal
    Zone Mean Air Temperature,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2



  Output:Table:Monthly,
    Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17



  Output:Table:Monthly,
    Peak Gas Demand,         !- Name
    3,                       !- Digits After Decimal
    Gas:Facility,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Gas:Facility,            !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Gas:HVAC,                !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Gas,   !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    MiscPlugGas:InteriorEquipment:Gas,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Gas:Plant,               !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    WaterSystems:Gas,        !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Water Heater:WaterSystems:Gas,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Heating:Gas,             !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 9







!
! EMS code for economizer and fan operation of SAC_FrontLounge.
!
! 1. Sensors
! 2. Internal Variables
! 3. Actuators
! 4. Global Variables
! 5. Programs
! 6. Program Calling Managers
!
!
! Sensors


  EnergyManagementSystem:Sensor,
    OAT_F,                   !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    OAwb_F,                  !- Name
    *,                       !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Wetbulb Temperature;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    SAC_FL_OASch,            !- Name
    MinOA_MotorizedDamper_Sched,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    SAC_FL_OAFlowMass,       !- Name
    SAC_FrontLounge Outside Air Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    SAC_FL_DAT_Rqd,          !- Name
    SAC_FrontLounge Air Loop Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

! Internal Variables


  EnergyManagementSystem:InternalVariable,
    SAC_FL_DesignFlowMass,   !- Name
    SAC_FrontLounge OA Controller,  !- Internal Data Index Key Name
    Outdoor Air Controller Maximum Mass Flow Rate;  !- Internal Data Type



  EnergyManagementSystem:InternalVariable,
    SAC_FL_OADesignMass,     !- Name
    SAC_FrontLounge OA Controller,  !- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

! Actuators


  EnergyManagementSystem:Actuator,
    SAC_FL_Timestep_Econ_Eff,!- Name
    SAC_FL_Timestep_Econ_Eff_SCH,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

! Global Variables


  EnergyManagementSystem:GlobalVariable,
    SAC_FL_FanPwrExponent,   !- Erl Variable 1 Name
    SAC_FL_Stage1Speed,      !- Erl Variable 2 Name
    SAC_FL_Stage2Speed,      !- Erl Variable 3 Name
    SAC_FL_HeatSpeed,        !- <none>
    SAC_FL_VenSpeed,         !- <none>
    SAC_FL_Number_of_Stages; !- <none>

  EnergyManagementSystem:Program,
    SAC_FL_Economizer_CTRL_Prog,  !- Name
    SET SAC_FL_Timestep_Econ_Eff = 0.7,  !- Program Line 1
    SET SAC_FL_MaxE = 0.7,   !- Program Line 2
    SET SAC_FL_DAT_Rqd = (SAC_FL_DAT_Rqd*1.8) +32,  !- <none>
    SET OAT_F = (OAT_F*1.8) +32,  !- <none>
    SET OAwb_F = (OAwb_F*1.8) +32,  !- <none>
    IF SAC_FL_OAFlowMass > (SAC_FL_OADesignMass * SAC_FL_OASch),  !- <none>
    SET SAC_FL_Econo_Active = 1,  !- <none>
    ELSE,                    !- <none>
    SET SAC_FL_Econo_Active = 0,  !- <none>
    ENDIF,                   !- <none>
    SET SAC_FL_dT_Needed = 75 - SAC_FL_DAT_Rqd,  !- <none>
    SET SAC_FL_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55,  !- <none>
    SET SAC_FL_Cool_Load = SAC_FL_dT_Needed/ SAC_FL_Cool_Des_dT,  !- <none>
    IF SAC_FL_Cool_Load > 1, !- <none>
    SET SAC_FL_Cool_Load = 1,!- <none>
    ELSEIF SAC_FL_Cool_Load < 0,  !- <none>
    SET SAC_FL_Cool_Load = 0,!- <none>
    ENDIF,                   !- <none>
    IF SAC_FL_Econo_Active == 1,  !- <none>
    SET SAC_FL_Stage = SAC_FL_Number_of_Stages,  !- <none>
    IF SAC_FL_Stage == 2,    !- <none>
    IF SAC_FL_Cool_Load < 0.6,  !- <none>
    SET SAC_FL_Timestep_Econ_Eff = SAC_FL_MaxE,  !- <none>
    ELSE,                    !- <none>
    SET SAC_FL_ECO_Eff = 0-2.18919863612305,  !- <none>
    SET SAC_FL_ECO_Eff = SAC_FL_ECO_Eff + (0-0.674461284910428 * SAC_FL_Cool_Load),  !- <none>
    SET SAC_FL_ECO_Eff = SAC_FL_ECO_Eff + (0.000459106275872404 * (OAT_F^2)),  !- <none>
    SET SAC_FL_ECO_Eff = SAC_FL_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3)),  !- <none>
    SET SAC_FL_ECO_Eff = SAC_FL_ECO_Eff + (0.182915713033586 * OAwb_F),  !- <none>
    SET SAC_FL_ECO_Eff = SAC_FL_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2)),  !- <none>
    SET SAC_FL_ECO_Eff = SAC_FL_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3)),  !- <none>
    SET SAC_FL_Timestep_Econ_Eff = SAC_FL_ECO_Eff,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET SAC_FL_ECO_Eff = 2.36337942464462,  !- <none>
    SET SAC_FL_ECO_Eff = SAC_FL_ECO_Eff + (0-0.409939515512619 * SAC_FL_Cool_Load),  !- <none>
    SET SAC_FL_ECO_Eff = SAC_FL_ECO_Eff + (0-0.0565205596792225 * OAwb_F),  !- <none>
    SET SAC_FL_ECO_Eff = SAC_FL_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2)),  !- <none>
    SET SAC_FL_Timestep_Econ_Eff = SAC_FL_ECO_Eff + (0.000571724868775081 * (OAwb_F^2)),  !- <none>
    ENDIF,                   !- <none>
    IF SAC_FL_Timestep_Econ_Eff > SAC_FL_MaxE,  !- <none>
    SET SAC_FL_Timestep_Econ_Eff = SAC_FL_MaxE,  !- <none>
    ELSEIF SAC_FL_Timestep_Econ_Eff < (SAC_FL_OADesignMass * SAC_FL_OASch),  !- <none>
    SET SAC_FL_Timestep_Econ_Eff = (SAC_FL_OADesignMass * SAC_FL_OASch),  !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    SAC_FL_Set_Number_of_Stages,  !- Name
    SET SAC_FL_Number_of_Stages = 1;  !- Program Line 1


  EnergyManagementSystem:ProgramCallingManager,
    SAC_FL_Set_Number_of_Stages_CallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    SAC_FL_Set_Number_of_Stages;  !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    SAC_FL_ECO_Manager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    SAC_FL_Economizer_CTRL_Prog;  !- Program Name 1

!  Schedules for economizer operation


  Schedule:Constant,SAC_FL_Timestep_Econ_Eff_SCH,Fraction,0.7;

!
! EMS code for economizer and fan operation of SAC_Exc_EmpLge_RestRm.
!
! 1. Sensors
! 2. Internal Variables
! 3. Actuators
! 4. Global Variables
! 5. Programs
! 6. Program Calling Managers
!
!
! Sensors


  EnergyManagementSystem:Sensor,
    SAC_Exc_OASch,           !- Name
    MinOA_MotorizedDamper_Sched,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    SAC_Exc_OAFlowMass,      !- Name
    SAC_Exc_EmpLge_RestRm Outside Air Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    SAC_Exc_DAT_Rqd,         !- Name
    SAC_Exc_EmpLge_RestRm Air Loop Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

! Internal Variables


  EnergyManagementSystem:InternalVariable,
    SAC_Exc_DesignFlowMass,  !- Name
    SAC_Exc_EmpLge_RestRm OA Controller,  !- Internal Data Index Key Name
    Outdoor Air Controller Maximum Mass Flow Rate;  !- Internal Data Type



  EnergyManagementSystem:InternalVariable,
    SAC_Exc_OADesignMass,    !- Name
    SAC_Exc_EmpLge_RestRm OA Controller,  !- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

! Actuators


  EnergyManagementSystem:Actuator,
    SAC_Exc_Timestep_Econ_Eff,  !- Name
    SAC_Exc_Timestep_Econ_Eff_SCH,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

! Global Variables
  EnergyManagementSystem:GlobalVariable,
    SAC_Exc_FanPwrExponent,  !- Erl Variable 1 Name
    SAC_Exc_Stage1Speed,     !- Erl Variable 2 Name
    SAC_Exc_Stage2Speed,     !- Erl Variable 3 Name
    SAC_Exc_HeatSpeed,       !- <none>
    SAC_Exc_VenSpeed,        !- <none>
    SAC_Exc_Number_of_Stages;!- <none>

  EnergyManagementSystem:Program,
    SAC_Exc_Economizer_CTRL_Prog,  !- Name
    SET SAC_Exc_Timestep_Econ_Eff = 0.7,  !- Program Line 1
    SET SAC_Exc_MaxE = 0.7,  !- Program Line 2
    SET SAC_Exc_DAT_Rqd = (SAC_Exc_DAT_Rqd*1.8) +32,  !- <none>
    SET OAT_F = (OAT_F*1.8) +32,  !- <none>
    SET OAwb_F = (OAwb_F*1.8) +32,  !- <none>
    IF SAC_Exc_OAFlowMass > (SAC_Exc_OADesignMass * SAC_Exc_OASch),  !- <none>
    SET SAC_Exc_Econo_Active = 1,  !- <none>
    ELSE,                    !- <none>
    SET SAC_Exc_Econo_Active = 0,  !- <none>
    ENDIF,                   !- <none>
    SET SAC_Exc_dT_Needed = 75 - SAC_Exc_DAT_Rqd,  !- <none>
    SET SAC_Exc_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55,  !- <none>
    SET SAC_Exc_Cool_Load = SAC_Exc_dT_Needed/ SAC_Exc_Cool_Des_dT,  !- <none>
    IF SAC_Exc_Cool_Load > 1,!- <none>
    SET SAC_Exc_Cool_Load = 1,  !- <none>
    ELSEIF SAC_Exc_Cool_Load < 0,  !- <none>
    SET SAC_Exc_Cool_Load = 0,  !- <none>
    ENDIF,                   !- <none>
    IF SAC_Exc_Econo_Active == 1,  !- <none>
    SET SAC_Exc_Stage = SAC_Exc_Number_of_Stages,  !- <none>
    IF SAC_Exc_Stage == 2,   !- <none>
    IF SAC_Exc_Cool_Load < 0.6,  !- <none>
    SET SAC_Exc_Timestep_Econ_Eff = SAC_Exc_MaxE,  !- <none>
    ELSE,                    !- <none>
    SET SAC_Exc_ECO_Eff = 0-2.18919863612305,  !- <none>
    SET SAC_Exc_ECO_Eff = SAC_Exc_ECO_Eff + (0-0.674461284910428 * SAC_Exc_Cool_Load),  !- <none>
    SET SAC_Exc_ECO_Eff = SAC_Exc_ECO_Eff + (0.000459106275872404 * (OAT_F^2)),  !- <none>
    SET SAC_Exc_ECO_Eff = SAC_Exc_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3)),  !- <none>
    SET SAC_Exc_ECO_Eff = SAC_Exc_ECO_Eff + (0.182915713033586 * OAwb_F),  !- <none>
    SET SAC_Exc_ECO_Eff = SAC_Exc_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2)),  !- <none>
    SET SAC_Exc_ECO_Eff = SAC_Exc_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3)),  !- <none>
    SET SAC_Exc_Timestep_Econ_Eff = SAC_Exc_ECO_Eff,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET SAC_Exc_ECO_Eff = 2.36337942464462,  !- <none>
    SET SAC_Exc_ECO_Eff = SAC_Exc_ECO_Eff + (0-0.409939515512619 * SAC_Exc_Cool_Load),  !- <none>
    SET SAC_Exc_ECO_Eff = SAC_Exc_ECO_Eff + (0-0.0565205596792225 * OAwb_F),  !- <none>
    SET SAC_Exc_ECO_Eff = SAC_Exc_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2)),  !- <none>
    SET SAC_Exc_Timestep_Econ_Eff = SAC_Exc_ECO_Eff + (0.000571724868775081 * (OAwb_F^2)),  !- <none>
    ENDIF,                   !- <none>
    IF SAC_Exc_Timestep_Econ_Eff > SAC_Exc_MaxE,  !- <none>
    SET SAC_Exc_Timestep_Econ_Eff = SAC_Exc_MaxE,  !- <none>
    ELSEIF SAC_Exc_Timestep_Econ_Eff < (SAC_Exc_OADesignMass * SAC_Exc_OASch),  !- <none>
    SET SAC_Exc_Timestep_Econ_Eff = (SAC_Exc_OADesignMass * SAC_Exc_OASch),  !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    SAC_Exc_Set_Number_of_Stages,  !- Name
    SET SAC_Exc_Number_of_Stages = 1;  !- Program Line 1



  EnergyManagementSystem:ProgramCallingManager,
    SAC_Exc_Set_Number_of_Stages_CallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    SAC_Exc_Set_Number_of_Stages;  !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    SAC_Exc_ECO_Manager,     !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    SAC_Exc_Economizer_CTRL_Prog;  !- Program Name 1

!  Schedules for economizer operation


  Schedule:Constant,SAC_Exc_Timestep_Econ_Eff_SCH,Fraction,0.7;

!
! EMS code for economizer and fan operation of SAC_FrontOffice.
!
! 1. Sensors
! 2. Internal Variables
! 3. Actuators
! 4. Global Variables
! 5. Programs
! 6. Program Calling Managers
!
!
! Sensors


  EnergyManagementSystem:Sensor,
    SAC_FO_OASch,            !- Name
    MinOA_MotorizedDamper_Sched,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    SAC_FO_OAFlowMass,       !- Name
    SAC_FrontOffice Outside Air Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    SAC_FO_DAT_Rqd,          !- Name
    SAC_FrontOffice Air Loop Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

! Internal Variables


  EnergyManagementSystem:InternalVariable,
    SAC_FO_DesignFlowMass,   !- Name
    SAC_FrontOffice OA Controller,  !- Internal Data Index Key Name
    Outdoor Air Controller Maximum Mass Flow Rate;  !- Internal Data Type



  EnergyManagementSystem:InternalVariable,
    SAC_FO_OADesignMass,     !- Name
    SAC_FrontOffice OA Controller,  !- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

! Actuators


  EnergyManagementSystem:Actuator,
    SAC_FO_Timestep_Econ_Eff,!- Name
    SAC_FO_Timestep_Econ_Eff_SCH,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type



  EnergyManagementSystem:GlobalVariable,
    SAC_FO_FanPwrExponent,   !- Erl Variable 1 Name
    SAC_FO_Stage1Speed,      !- Erl Variable 2 Name
    SAC_FO_Stage2Speed,      !- Erl Variable 3 Name
    SAC_FO_HeatSpeed,        !- <none>
    SAC_FO_VenSpeed,         !- <none>
    SAC_FO_Number_of_Stages; !- <none>

  EnergyManagementSystem:Program,
    SAC_FO_Economizer_CTRL_Prog,  !- Name
    SET SAC_FO_Timestep_Econ_Eff = 0.7,  !- Program Line 1
    SET SAC_FO_MaxE = 0.7,   !- Program Line 2
    SET SAC_FO_DAT_Rqd = (SAC_FO_DAT_Rqd*1.8) +32,  !- <none>
    SET OAT_F = (OAT_F*1.8) +32,  !- <none>
    SET OAwb_F = (OAwb_F*1.8) +32,  !- <none>
    IF SAC_FO_OAFlowMass > (SAC_FO_OADesignMass * SAC_FO_OASch),  !- <none>
    SET SAC_FO_Econo_Active = 1,  !- <none>
    ELSE,                    !- <none>
    SET SAC_FO_Econo_Active = 0,  !- <none>
    ENDIF,                   !- <none>
    SET SAC_FO_dT_Needed = 75 - SAC_FO_DAT_Rqd,  !- <none>
    SET SAC_FO_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55,  !- <none>
    SET SAC_FO_Cool_Load = SAC_FO_dT_Needed/ SAC_FO_Cool_Des_dT,  !- <none>
    IF SAC_FO_Cool_Load > 1, !- <none>
    SET SAC_FO_Cool_Load = 1,!- <none>
    ELSEIF SAC_FO_Cool_Load < 0,  !- <none>
    SET SAC_FO_Cool_Load = 0,!- <none>
    ENDIF,                   !- <none>
    IF SAC_FO_Econo_Active == 1,  !- <none>
    SET SAC_FO_Stage = SAC_FO_Number_of_Stages,  !- <none>
    IF SAC_FO_Stage == 2,    !- <none>
    IF SAC_FO_Cool_Load < 0.6,  !- <none>
    SET SAC_FO_Timestep_Econ_Eff = SAC_FO_MaxE,  !- <none>
    ELSE,                    !- <none>
    SET SAC_FO_ECO_Eff = 0-2.18919863612305,  !- <none>
    SET SAC_FO_ECO_Eff = SAC_FO_ECO_Eff + (0-0.674461284910428 * SAC_FO_Cool_Load),  !- <none>
    SET SAC_FO_ECO_Eff = SAC_FO_ECO_Eff + (0.000459106275872404 * (OAT_F^2)),  !- <none>
    SET SAC_FO_ECO_Eff = SAC_FO_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3)),  !- <none>
    SET SAC_FO_ECO_Eff = SAC_FO_ECO_Eff + (0.182915713033586 * OAwb_F),  !- <none>
    SET SAC_FO_ECO_Eff = SAC_FO_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2)),  !- <none>
    SET SAC_FO_ECO_Eff = SAC_FO_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3)),  !- <none>
    SET SAC_FO_Timestep_Econ_Eff = SAC_FO_ECO_Eff,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET SAC_FO_ECO_Eff = 2.36337942464462,  !- <none>
    SET SAC_FO_ECO_Eff = SAC_FO_ECO_Eff + (0-0.409939515512619 * SAC_FO_Cool_Load),  !- <none>
    SET SAC_FO_ECO_Eff = SAC_FO_ECO_Eff + (0-0.0565205596792225 * OAwb_F),  !- <none>
    SET SAC_FO_ECO_Eff = SAC_FO_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2)),  !- <none>
    SET SAC_FO_Timestep_Econ_Eff = SAC_FO_ECO_Eff + (0.000571724868775081 * (OAwb_F^2)),  !- <none>
    ENDIF,                   !- <none>
    IF SAC_FO_Timestep_Econ_Eff > SAC_FO_MaxE,  !- <none>
    SET SAC_FO_Timestep_Econ_Eff = SAC_FO_MaxE,  !- <none>
    ELSEIF SAC_FO_Timestep_Econ_Eff < (SAC_FO_OADesignMass * SAC_FO_OASch),  !- <none>
    SET SAC_FO_Timestep_Econ_Eff = (SAC_FO_OADesignMass * SAC_FO_OASch),  !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>


  EnergyManagementSystem:Program,
    SAC_FO_Set_Number_of_Stages,  !- Name
    SET SAC_FO_Number_of_Stages = 1;  !- Program Line 1



  EnergyManagementSystem:ProgramCallingManager,
    SAC_FO_Set_Number_of_Stages_CallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    SAC_FO_Set_Number_of_Stages;  !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    SAC_FO_ECO_Manager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    SAC_FO_Economizer_CTRL_Prog;  !- Program Name 1

!  Schedules for economizer operation


  Schedule:Constant,SAC_FO_Timestep_Econ_Eff_SCH,Fraction,0.7;

!
! EMS code for economizer and fan operation of SAC_MeetingRoom.
!
! 1. Sensors
! 2. Internal Variables
! 3. Actuators
! 4. Global Variables
! 5. Programs
! 6. Program Calling Managers
!
!
! Sensors


  EnergyManagementSystem:Sensor,
    SAC_MR_OASch,            !- Name
    MinOA_MotorizedDamper_Sched,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    SAC_MR_OAFlowMass,       !- Name
    SAC_MeetingRoom Outside Air Inlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    SAC_MR_DAT_Rqd,          !- Name
    SAC_MeetingRoom Air Loop Outlet,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name

! Internal Variables


  EnergyManagementSystem:InternalVariable,
    SAC_MR_DesignFlowMass,   !- Name
    SAC_MeetingRoom OA Controller,  !- Internal Data Index Key Name
    Outdoor Air Controller Maximum Mass Flow Rate;  !- Internal Data Type



  EnergyManagementSystem:InternalVariable,
    SAC_MR_OADesignMass,     !- Name
    SAC_MeetingRoom OA Controller,  !- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

! Actuators


  EnergyManagementSystem:Actuator,
    SAC_MR_Timestep_Econ_Eff,!- Name
    SAC_MR_Timestep_Econ_Eff_SCH,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

! Global Variables
  EnergyManagementSystem:GlobalVariable,
    SAC_MR_FanPwrExponent,   !- Erl Variable 1 Name
    SAC_MR_Stage1Speed,      !- Erl Variable 2 Name
    SAC_MR_Stage2Speed,      !- Erl Variable 3 Name
    SAC_MR_HeatSpeed,        !- <none>
    SAC_MR_VenSpeed,         !- <none>
    SAC_MR_Number_of_Stages; !- <none>

  EnergyManagementSystem:Program,
    SAC_MR_Economizer_CTRL_Prog,  !- Name
    SET SAC_MR_Timestep_Econ_Eff = 0.7,  !- Program Line 1
    SET SAC_MR_MaxE = 0.7,   !- Program Line 2
    SET SAC_MR_DAT_Rqd = (SAC_MR_DAT_Rqd*1.8) +32,  !- <none>
    SET OAT_F = (OAT_F*1.8) +32,  !- <none>
    SET OAwb_F = (OAwb_F*1.8) +32,  !- <none>
    IF SAC_MR_OAFlowMass > (SAC_MR_OADesignMass * SAC_MR_OASch),  !- <none>
    SET SAC_MR_Econo_Active = 1,  !- <none>
    ELSE,                    !- <none>
    SET SAC_MR_Econo_Active = 0,  !- <none>
    ENDIF,                   !- <none>
    SET SAC_MR_dT_Needed = 75 - SAC_MR_DAT_Rqd,  !- <none>
    SET SAC_MR_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55,  !- <none>
    SET SAC_MR_Cool_Load = SAC_MR_dT_Needed/ SAC_MR_Cool_Des_dT,  !- <none>
    IF SAC_MR_Cool_Load > 1, !- <none>
    SET SAC_MR_Cool_Load = 1,!- <none>
    ELSEIF SAC_MR_Cool_Load < 0,  !- <none>
    SET SAC_MR_Cool_Load = 0,!- <none>
    ENDIF,                   !- <none>
    IF SAC_MR_Econo_Active == 1,  !- <none>
    SET SAC_MR_Stage = SAC_MR_Number_of_Stages,  !- <none>
    IF SAC_MR_Stage == 2,    !- <none>
    IF SAC_MR_Cool_Load < 0.6,  !- <none>
    SET SAC_MR_Timestep_Econ_Eff = SAC_MR_MaxE,  !- <none>
    ELSE,                    !- <none>
    SET SAC_MR_ECO_Eff = 0-2.18919863612305,  !- <none>
    SET SAC_MR_ECO_Eff = SAC_MR_ECO_Eff + (0-0.674461284910428 * SAC_MR_Cool_Load),  !- <none>
    SET SAC_MR_ECO_Eff = SAC_MR_ECO_Eff + (0.000459106275872404 * (OAT_F^2)),  !- <none>
    SET SAC_MR_ECO_Eff = SAC_MR_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3)),  !- <none>
    SET SAC_MR_ECO_Eff = SAC_MR_ECO_Eff + (0.182915713033586 * OAwb_F),  !- <none>
    SET SAC_MR_ECO_Eff = SAC_MR_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2)),  !- <none>
    SET SAC_MR_ECO_Eff = SAC_MR_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3)),  !- <none>
    SET SAC_MR_Timestep_Econ_Eff = SAC_MR_ECO_Eff,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET SAC_MR_ECO_Eff = 2.36337942464462,  !- <none>
    SET SAC_MR_ECO_Eff = SAC_MR_ECO_Eff + (0-0.409939515512619 * SAC_MR_Cool_Load),  !- <none>
    SET SAC_MR_ECO_Eff = SAC_MR_ECO_Eff + (0-0.0565205596792225 * OAwb_F),  !- <none>
    SET SAC_MR_ECO_Eff = SAC_MR_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2)),  !- <none>
    SET SAC_MR_Timestep_Econ_Eff = SAC_MR_ECO_Eff + (0.000571724868775081 * (OAwb_F^2)),  !- <none>
    ENDIF,                   !- <none>
    IF SAC_MR_Timestep_Econ_Eff > SAC_MR_MaxE,  !- <none>
    SET SAC_MR_Timestep_Econ_Eff = SAC_MR_MaxE,  !- <none>
    ELSEIF SAC_MR_Timestep_Econ_Eff < (SAC_MR_OADesignMass * SAC_MR_OASch),  !- <none>
    SET SAC_MR_Timestep_Econ_Eff = (SAC_MR_OADesignMass * SAC_MR_OASch),  !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    SAC_MR_Set_Number_of_Stages,  !- Name
    SET SAC_MR_Number_of_Stages = 1;  !- Program Line 1


  EnergyManagementSystem:ProgramCallingManager,
    SAC_MR_Set_Number_of_Stages_CallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    SAC_MR_Set_Number_of_Stages;  !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    SAC_MR_ECO_Manager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    SAC_MR_Economizer_CTRL_Prog;  !- Program Name 1

!  Schedules for economizer operation


  Schedule:Constant,SAC_MR_Timestep_Econ_Eff_SCH,Fraction,0.7;



!-   ===========  ALL OBJECTS IN CLASS: ZONEVENTILATION:WINDANDSTACKOPENAREA ===========

ZoneVentilation:WindandStackOpenArea,
    GUESTROOM103 Sliding Door Ventilation,  !- Name
    GUESTROOM103,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    GUESTROOM202_205 Sliding Door Ventilation,  !- Name
    GUESTROOM202_205,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    GUESTROOM206_208 Sliding Door Ventilation,  !- Name
    GUESTROOM206_208,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}
ZoneVentilation:WindandStackOpenArea,
    GUESTROOM209_212 Sliding Door Ventilation,  !- Name
    GUESTROOM209_212,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    GUESTROOM213 Sliding Door Ventilation,  !- Name
    GUESTROOM213,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    GUESTROOM309_312 Sliding Door Ventilation,  !- Name
    GUESTROOM309_312,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    GUESTROOM401 Sliding Door Ventilation,  !- Name
    GUESTROOM401,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    GUESTROOM409_412 Sliding Door Ventilation,  !- Name
    GUESTROOM409_412,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    0,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}




ZoneVentilation:WindandStackOpenArea,
    GUESTROOM104 Sliding Door Ventilation,  !- Name
    GUESTROOM104,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    GUESTROOM105 Sliding Door Ventilation,  !- Name
    GUESTROOM105,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    GUESTROOM214 Sliding Door Ventilation,  !- Name
    GUESTROOM214,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    GUESTROOM219 Sliding Door Ventilation,  !- Name
    GUESTROOM219,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    GUESTROOM220_223 Sliding Door Ventilation,  !- Name
    GUESTROOM220_223,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    GUESTROOM224 Sliding Door Ventilation,  !- Name
    GUESTROOM224,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    GUESTROOM314 Sliding Door Ventilation,  !- Name
    GUESTROOM314,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    GUESTROOM315_318 Sliding Door Ventilation,  !- Name
    GUESTROOM315_318,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    GUESTROOM320_323 Sliding Door Ventilation,  !- Name
    GUESTROOM320_323,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    GUESTROOM415_418 Sliding Door Ventilation,  !- Name
    GUESTROOM415_418,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    GUESTROOM419 Sliding Door Ventilation,  !- Name
    GUESTROOM419,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    GUESTROOM420_423 Sliding Door Ventilation,  !- Name
    GUESTROOM420_423,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}

ZoneVentilation:WindandStackOpenArea,
    GUESTROOM424 Sliding Door Ventilation,  !- Name
    GUESTROOM424,          !- Zone Name
    0.0021,                  !- Opening Area {m2}
    Sliding_Doors_Ventilation_Availability_SCH,  !- Opening Area Fraction Schedule Name
    autocalculate,           !- Opening Effectiveness {dimensionless}
    180,                     !- Effective Angle {deg}
    5.7909,                  !- Height Difference {m}
    autocalculate,           !- Discharge Coefficient for Opening
    18.89,                   !- Minimum Indoor Temperature {C}
    ,                        !- Minimum Indoor Temperature Schedule Name
    25.56,                   !- Maximum Indoor Temperature {C}
    ,                        !- Maximum Indoor Temperature Schedule Name
    -100,                    !- Delta Temperature {deltaC}
    ,                        !- Delta Temperature Schedule Name
    15.56,                   !- Minimum Outdoor Temperature {C}
    ,                        !- Minimum Outdoor Temperature Schedule Name
    26.67,                   !- Maximum Outdoor Temperature {C}
    ,                        !- Maximum Outdoor Temperature Schedule Name
    40;                      !- Maximum Wind Speed {m/s}


Schedule:Compact,
    Sliding_Doors_Ventilation_Availability_SCH,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay SummerDesignDay,  !- Field 2
    Until: 24:00,            !- Field 3
    0,                      !- Field 4
    For: Allotherdays,       !- Field 5
    Until: 6:00,             !- Field 6
    0,                      !- Field 7
    Until: 9:00,
    1,      
    Until: 16:00,
    0,     
    Until: 22:00,            !- Field 8
    1,                      !- Field 9
    Until: 24:00,            !- Field 10
    0;                      !- Field 11


  ThermostatSetpoint:DualSetpoint,
    S Adva OccGuestRoom Thermostat Dual SP Control,  !- Name
    S Adva_OccGuestRoom_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
    S Adva_OccGuestRoom_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    N Adva OccGuestRoom Thermostat Dual SP Control,  !- Name
    N Adva_OccGuestRoom_HtgSP_Sch,  !- Heating Setpoint Temperature Schedule Name
    N Adva_OccGuestRoom_ClgSP_Sch;  !- Cooling Setpoint Temperature Schedule Name



  Schedule:Compact,
    S Adva_OccGuestRoom_HtgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,21.111,     !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 9:00,21.111,      !- Field 6
    Until: 16:00,18.889,     !- Field 8
    Until: 24:00,21.111;     !- Field 10

  Schedule:Compact,
    S Adva_OccGuestRoom_ClgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,21.111,     !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 9:00,21.111,      !- Field 6
    Until: 16:00,23.333,     !- Field 8
    Until: 24:00,21.111;     !- Field 10

  Schedule:Compact,
    N Adva_OccGuestRoom_HtgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,21.111,     !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 9:00,21.111,      !- Field 6
    Until: 16:00,18.889,     !- Field 8
    Until: 24:00,21.111;     !- Field 10

  Schedule:Compact,
    N Adva_OccGuestRoom_ClgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,21.111,     !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 9:00,21.111,      !- Field 6
    Until: 16:00,23.333,     !- Field 8
    Until: 24:00,21.111;     !- Field 10


EnergyManagementSystem:Sensor,
    GuestRoom315_318_Sliding_Door_Ventilation_Sensor,  !- Name
    GuestRoom315_318,          !- Output:Variable or Output:Meter Index Key Name
    Zone Ventilation Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Sensor,
    GuestRoom309_312_Sliding_Door_Ventilation_Sensor,  !- Name
    GuestRoom309_312,          !- Output:Variable or Output:Meter Index Key Name
    Zone Ventilation Standard Density Volume Flow Rate;  !- Output:Variable or Output:Meter Name

EnergyManagementSystem:Actuator,
    S_Guestroom_CLGSETP_Vent_CTRL, ! Name
    S Adva_OccGuestRoom_ClgSP_Sch, !- Actuated Component Unique Name
    Schedule:Compact, ! Actuated Component Type
    Schedule Value; ! Actuated Component Control Type

EnergyManagementSystem:Actuator,
    S_Guestroom_HTGSETP_Vent_CTRL, ! Name
    S Adva_OccGuestRoom_HtgSP_Sch, !- Actuated Component Unique Name
    Schedule:Compact, ! Actuated Component Type
    Schedule Value; ! Actuated Component Control Type

EnergyManagementSystem:Actuator,
    N_Guestroom_CLGSETP_Vent_CTRL, ! Name
    N Adva_OccGuestRoom_ClgSP_Sch, !- Actuated Component Unique Name
    Schedule:Compact, ! Actuated Component Type
    Schedule Value; ! Actuated Component Control Type

EnergyManagementSystem:Actuator,
    N_Guestroom_HTGSETP_Vent_CTRL, ! Name
    N Adva_OccGuestRoom_HtgSP_Sch, !- Actuated Component Unique Name
    Schedule:Compact, ! Actuated Component Type
    Schedule Value; ! Actuated Component Control Type

EnergyManagementSystem:ProgramCallingManager,
   Vent_Thermostat_Reset, ! Name
   BeginTimestepBeforePredictor, ! EnergyPlus Model Calling Point
   Vent_Program_N_Guestroom,
   Vent_Program_S_Guestroom;


EnergyManagementSystem:Program,
    Vent_Program_S_Guestroom, ! Name
    Set Vent_Setback_Flag = 0,
    IF (Guestroom315_318_Sliding_Door_Ventilation_Sensor > 0) && (Vent_Setback_Flag == 1),
      SET S_Guestroom_CLGSETP_Vent_CTRL = 32.22,
      SET S_Guestroom_HTGSETP_Vent_CTRL = 12.78,
    ELSE,
      SET S_Guestroom_CLGSETP_Vent_CTRL = null,
      SET S_Guestroom_HTGSETP_Vent_CTRL = null,
    ENDIF;

EnergyManagementSystem:Program,
    Vent_Program_N_Guestroom, ! Name
    Set Vent_Setback_Flag = 0,
    IF (Guestroom309_312_Sliding_Door_Ventilation_Sensor > 0) && (Vent_Setback_Flag == 1),
      SET N_Guestroom_CLGSETP_Vent_CTRL = 32.22,
      SET N_Guestroom_HTGSETP_Vent_CTRL = 12.78,
    ELSE,
      SET N_Guestroom_CLGSETP_Vent_CTRL = null,
      SET N_Guestroom_HTGSETP_Vent_CTRL = null,
    ENDIF;












Output:SQLite, SimpleAndTabular;        !- Option Type
