! -----------------------------------------------------------------------
! The 90.1 Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL), 
! under contract with the U.S. Department of Energy (DOE).  These building models were originally derived from 
! DOE’s Commercial Reference Building Models with modifications from ASHRAE 90.1 committee, 
! Advanced Energy Design Guide series, and other building industry expert input.  
! The original purpose of developing these prototype building models was to measure energy saving impacts from 
! newly published editions of ASHRAE Standard 90.1.  The basic building descriptions can be found in the Scorecards 
! posted at this website.  The detailed descriptions of the prototype model development and addenda modeling 
! strategies can be found in PNNL’s reports, entitled "Achieving 30% Goal: Energy and Cost Saving Analysis 
! of ASHRAE/IES Standard 90.1-2010" and "Enhancements to ASHRAE Standard 90.1 Prototype Building Models", 
! both posted at this website. 
! -----------------------------------------------------------------------
! BEGIN ECONOMIZER MAP
! Economizer Name, DX COIL Name
! SAC_FrontOffice OA Controller, SAC_FrontOffice Cooling Coil
! SAC_FrontLounge OA Controller, SAC_FrontLounge Cooling Coil
! SAC_MeetingRoom OA Controller, SAC_MeetingRoom Cooling Coil
! SAC_Exc_EmpLge_RestRm OA Controller, SAC_Exc_EmpLge_RestRm Cooling Coil
! MAU OA Controller, MAU Cooling Coil
! END ECONOMIZER MAP
!
!
! BEGIN EMS PROGRAM MAP
! EMS PROGRAM, DX COIL Name
! SAC_FO, SAC_FrontOffice Cooling Coil
! SAC_FL, SAC_FrontLounge Cooling Coil
! SAC_MR, SAC_MeetingRoom Cooling Coil
! SAC_Exc, SAC_Exc_EmpLge_RestRm Cooling Coil
! END EMS PROGRAM MAP
!
! WeatherFile:  USA_VT_Burlington.Intl.AP.726170_TMY3.epw
! IDF File:     /phome/comstd/ASHRAE90.1_2013_for_reporting/HotelSmall/90.1_std2013/input.nobackup/ASHRAE30pct_HotelSmall_STD2004_Burlington.dd.idf
! Run Case:     ASHRAE30pct_HotelSmall_STD2004_Burlington
! GPARM parameters as input:
!    Case = ASHRAE30pct_HotelSmall_STD2004_Burlington
!    weatherfile = USA_VT_Burlington_TMY2.epw
!    ground_tempt = Zone6A_nonres_R0_0ftV_HotelSmall_Burlington_STD2004.gtp
!    avg_oa_tempt_ip = 44.978
!    maxdiff_oa_tempt_ip = 51.786
!    ext_wall_type = SteelFramedWall
!    nonres_ext_wall_ufactor = 0.476974092
!    res_ext_wall_ufactor = 0.363408832
!    roof_type = LightweightRoof
!    res_roof_ufactor = 0.357730569
!    nonres_window = Window_U_0.62_SHGC_0.39
!    res_window = Window_U_0.62_SHGC_0.39
!    sidelighting_control = no
!    roof_emissivity = 0.9
!    roof_solar_absorp = 0.77
!    LPD_guestroom = 11.84030146
!    LPD_corridor = 5.381955209
!    LPD_stair = 6.45834625
!    LPD_lobby = 11.84030146
!    LPD_storage = 8.611128334
!    LPD_office = 11.84030146
!    LPD_laundry = 6.45834625
!    LPD_meeting = 13.99308354
!    LPD_restroom = 9.687519375
!    LPD_exercise = 9.687519375
!    LPD_lounge = 12.9166925
!    LPD_mechanical = 16.14586563
!    LPD_elevator = 0
!    guestroom_ltg_sch = Guestroom_Ltg_Sch_Base
!    guestroom_eqp_sch = Guestroom_Eqp_Sch_Base
!    lights_exterior = 6063
!    economizer = DifferentialDryBulb
!    skip_economizer_control = No
!    MAU_flowrate = 1.4066
!    avg_oa_tempt = 7.21
!    maxdiff_oa_tempt = 28.77
!    infil = 0.001024128
!    OA_guestroom = 0.00050629
!    OA_suite = 0.000805896
!    OA_corridor = 0.000253902
!    OA_stair = 0.000253902
!    OA_lobby = 0.002285118
!    OA_storage = 0.000761706
!    OA_office = 0.000507804
!    OA_laundry = 0
!    OA_meeting = 0.005078041
!    OA_restroom = 0
!    OA_exercise = 0.000761706
!    OA_lounge = 0.005078041
!    OA_mechanical = 0
!    OA_elevator = 0
!    door_infil = 0.91557718
!    frac_ofpk = 0.144
!    PTAC_COP = 3.54
!    n_thermostatctrl_guestroom = Base OccGuestRoom Thermostat Dual SP Control
!    economizer_lockout = LockoutWithCompressor
!    BLDG_ELEVATORS_LIGHTS_FAN_SCH = ELEV_LIGHT_FAN_SCH_24_7
!    BLDG_ELEVATORS_LIGHTS_FAN_POWER = 323.8
!    orientation = 90
!    BLDG_EQUIP_SCH = BLDG_EQUIP_SCH_BASE
!    pv_generator = no
!    pv_surface_area = 0
!    STD189_overhang = no
!    overhang_pf_ew = 
!    swh_et1 = 0.803988738
!    swh_ua1 = 11.25413987
!    swh_et2 = 0.80512672
!    swh_ua2 = 9.643286505
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    MAU_ERV = No
!    LTG_SCH_SET = LTG_SET_STD2004
!    MAU_ERV_power = NA
!    pipe_heat_loss = 1704
!    skip_EMSprogram = no
!    Wfile_TMY3 = USA_VT_Burlington.Intl.AP.726170_TMY3.epw
!    loadProfile = No
!    vent_setback_flag = 0
!    s_thermostatctrl_guestroom = Base OccGuestRoom Thermostat Dual SP Control
!    office_receptacle_ctrl_occ_reduction_frac = 1
!    emp_lounge_receptacle_ctrl_occ_reduction_frac = 1
!    emp_lounge_receptacle_ctrl_unocc_reduction_frac = 1
!    meetingroom_receptacle_ctrl_occ_reduction_frac = 1
!    meetingroom_receptacle_ctrl_unocc_reduction_frac = 1




  Version,8.0;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========


  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
YES;                      !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========
!- parenthesis
!- if (($Case =~ /determination2010/ && $Case =~ /STD2010/) || ($Case =~ /PI/)){
!- $OUT="    180,                  !- North Axis {deg}"
!- }else{
!- $OUT="    90,                  !- North Axis {deg}"
!- }
!- close parenthesis
! Addendum bn: Building is rorated for PI case.

  Building,
    Small Hotel,              !- Name
    90,          !- North Axis {deg}
    Suburbs,                 !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullExterior,            !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========


  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========


  SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========


  HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========


  Timestep,4;

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
! Site:Location and design-day objects created by:
! /tools/bin/ddy2idf /phome/weather/EnergyPlus/tmy3.new/all/USA_VT_Burlington.Intl.AP.726170_TMY3.ddy
!
Site:Location,
  Burlington International Ap_VT_USA Design_Conditions,     !- Site:Location Name
      44.47,     !- Latitude {N+ S-}
     -73.15,     !- Longitude {W- E+}
      -5.00,     !- Time Zone Relative to GMT {GMT+/-}
     101.00;     !- Elevation {m}

SizingPeriod:DesignDay,
  Burlington International Ap Ann Htg 99.6% Condns DB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
      -22.4,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
      -22.4,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
    100118.,      !- Barometric Pressure {Pa}
          3,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
         60,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  Burlington International Ap Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       31.3,      !- Maximum Dry-Bulb Temperature {C}
       10.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       21.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
    100118.,      !- Barometric Pressure {Pa}
        4.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        170,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.459,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.002;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)


!-   ===========  ALL OBJECTS IN CLASS: GROUNDTEMPERATURES ===========
!
! Ground temperature object produced by /tools/bin/gt2idf /phome/comstd/_p.gtp/state.analyses/slab/output/Zone6A_nonres_R0_0ftV_HotelSmall_Burlington_STD2004.gtp
Site:GroundTemperature:BuildingSurface,
    19.70,            !- January Ground Temperature {C}
    19.63,            !- February Ground Temperature {C}
    19.70,            !- March Ground Temperature {C}
    19.96,            !- April Ground Temperature {C}
    20.30,            !- May Ground Temperature {C}
    20.47,            !- June Ground Temperature {C}
    20.65,            !- July Ground Temperature {C}
    20.69,            !- August Ground Temperature {C}
    20.58,            !- September Ground Temperature {C}
    20.41,            !- October Ground Temperature {C}
    20.16,            !- November Ground Temperature {C}
    19.88;            !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========


  Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    7.21,        !- Annual Average Outdoor Air Temperature {C}
    28.77;        !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! ------------------------------------------------------------------
! $Id: OpaqueLibraryScript_v30.idf,v 1.5 2010/10/21 19:30:30 atha577 Exp $
! $Log: OpaqueLibraryScript_v30.idf,v $
! Revision 1.5  2010/10/21 19:30:30  atha577
! Removed bb constructions for skylights.
!
! Revision 1.4  2010/10/16 00:49:56  atha577
! Minor change to bb code.
!
! Revision 1.3  2010/10/16 00:08:35  atha577
! Added bb skylight constructions.
!
! Revision 1.2  2010/01/20 21:56:42  d3l143
! reset R value of semi-heated Roof to 0.001 if the R values goes below 0.001.  V4.0 has a 0.001 threshold with it.
!
! Revision 1.1  2010/01/20 21:49:30  d3l143
! Initial revision
!
! Note: 
! January 20, 2010: We experienced a problem in upgrading Warehouse from V3.0 to V4.0. 
!                   The R value of the semiheated roof goes to around 0.0002 for Miami and Ryihad which V4.0 compliants that it is below 0.001.
!                   This was not a problem for V3.0.  Here we implemented a temporal solution to re-set the r value to 0.001 when it is below it.
! ------------------------------------------------------------------
!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F08 Metal roof surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.77;                     !- Absorptance:Solar	
    
  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.77;                     !- Absorptance:Solar	
 
  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.77;                     !- Absorptance:Solar

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Absorptance:Thermal
    0.7000,                  !- Absorptance:Solar
    0.5000;                  !- Absorptance:Visible
    
  Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}
 
  Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}
 
  Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    100mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    200mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    150mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                    !- Conductivity {W/m-K}
    1842,       !- Density {kg/m3}
    912;           !- Specific Heat {J/kg-K}



!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
! Name
! Roughness
! Thermal Resistance
! Absorptance:Thermal --
! Absorptance:Solar

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

 
  Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.7,                     !- Absorptance:Solar
    0.7;                     !- Absorptance:Visible

  Material:NoMass,
    Res_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    2.59864128954982,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    1.71282848878858,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    2.36800034244138,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!- Door material properties taken from DOE Benchmark files released in Nov. 2008

  Material:NoMass,
    Std Opaque Door Panel,  !- Name
    MediumRough,             !- Roughness
    0.123456790123457,  !- (corresponds to default RSI-0.12327 or R-0.7) Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer
   
  Construction,
    OpaqueDoor,   !- Name
    Std Opaque Door Panel;  !- Outside Layer

  Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2
 
  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2
 
  Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2
 
  Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer
 
  Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3
 
  Construction,
    ext_soffit_floor,          !- Name
    G02 16mm plywood;   !- Outside Layer
 
  Construction,
    nonres_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Nonres_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    res_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Res_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    semiheated_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Semiheated_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3




  Construction,
    nonres_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #2
	Nonres_Exterior_Wall_Insulation,      !- Layer #3
	G01 16mm gypsum board;         !- Layer #4


  Construction,
    res_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Res_Exterior_Wall_Insulation,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Semiheated_Exterior_Wall_Insulation,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    nonres_floor,                !- Name
	Nonres_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    res_floor,                !- Name
	Res_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    semiheated_floor,                !- Name
	Semiheated_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    nonres_floor_ceiling,                !- Name - reverse ordered layers for nonres_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Nonres_Floor_Insulation;         !- Layer #2
       
  Construction,
    res_floor_ceiling,                !- Name - reverse ordered layers for res_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Res_Floor_Insulation;         !- Layer #2
       
  Construction,
    semiheated_floor_ceiling,                !- Name - reverse ordered layers for semiheated_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Semiheated_Floor_Insulation;         !- Layer #2
       






! ------------------------------------------------------------------
! $Id: WindowsLibrary_v30.idf,v 1.6 2010/10/16 00:03:25 atha577 Exp $
! $Log: WindowsLibrary_v30.idf,v $
! Revision 1.6  2010/10/16 00:03:25  atha577
! Deleted bb skylight constructions. Added them to opaquelibraryscript.
!
! Revision 1.5  2010/10/15 23:31:07  atha577
! Added addendum bb skylight constructions.
!
! Revision 1.4  2010/10/14 22:53:47  atha577
! Added new skylight constructions for bb
!
! Revision 1.3  2010/05/19 20:10:16  atha577
! *** empty log message ***
!
! Revision 1.2  2010/05/19 20:08:49  atha577
! added bb constructions.
!
!
! Revision 1.1  2010/01/20 21:58:41  d3l143
! Initial revision
! Revised 5/19/2010: Added new constructions for bb from E+ window 
!		     construction library
!
! ------------------------------------------------------------------
!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
 
  WindowMaterial:Glazing,
    GREEN 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.487,                   !- Solar Transmittance at Normal Incidence
    0.056,                   !- Front Side Solar Reflectance at Normal Incidence
    0.056,                   !- Back Side Solar Reflectance at Normal Incidence
    0.749,                   !- Visible Transmittance at Normal Incidence
    0.070,                   !- Front Side Visible Reflectance at Normal Incidence
    0.070,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
! ID 221
 
  WindowMaterial:Glazing,
    REF B CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.240,                   !- Solar Transmittance at Normal Incidence
    0.160,                   !- Front Side Solar Reflectance at Normal Incidence
    0.320,                   !- Back Side Solar Reflectance at Normal Incidence
    0.300,                   !- Visible Transmittance at Normal Incidence
    0.160,                   !- Front Side Visible Reflectance at Normal Incidence
    0.290,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.60,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    REF C CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.200,                   !- Solar Transmittance at Normal Incidence
    0.160,                   !- Front Side Solar Reflectance at Normal Incidence
    0.390,                   !- Back Side Solar Reflectance at Normal Incidence
    0.220,                   !- Visible Transmittance at Normal Incidence
    0.170,                   !- Front Side Visible Reflectance at Normal Incidence
    0.350,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.55,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    ECREF-1 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.099,                   !- Solar Transmittance at Normal Incidence
    0.219,                   !- Front Side Solar Reflectance at Normal Incidence
    0.219,                   !- Back Side Solar Reflectance at Normal Incidence
    0.155,                   !- Visible Transmittance at Normal Incidence
    0.073,                   !- Front Side Visible Reflectance at Normal Incidence
    0.073,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    REF B TINT MID 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.100,                   !- Solar Transmittance at Normal Incidence
    0.110,                   !- Front Side Solar Reflectance at Normal Incidence
    0.410,                   !- Back Side Solar Reflectance at Normal Incidence
    0.130,                   !- Visible Transmittance at Normal Incidence
    0.100,                   !- Front Side Visible Reflectance at Normal Incidence
    0.320,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.45,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    REF D CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.429,                   !- Solar Transmittance at Normal Incidence
    0.308,                   !- Front Side Solar Reflectance at Normal Incidence
    0.379,                   !- Back Side Solar Reflectance at Normal Incidence
    0.334,                   !- Visible Transmittance at Normal Incidence
    0.453,                   !- Front Side Visible Reflectance at Normal Incidence
    0.505,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    BLUE 6MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.480,                   !- Solar Transmittance at Normal Incidence
    0.050,                   !- Front Side Solar Reflectance at Normal Incidence
    0.050,                   !- Back Side Solar Reflectance at Normal Incidence
    0.570,                   !- Visible Transmittance at Normal Incidence
    0.060,                   !- Front Side Visible Reflectance at Normal Incidence
    0.060,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    GREY 6MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.455,                   !- Solar Transmittance at Normal Incidence
    0.053,                   !- Front Side Solar Reflectance at Normal Incidence
    0.053,                   !- Back Side Solar Reflectance at Normal Incidence
    0.431,                   !- Visible Transmittance at Normal Incidence
    0.052,                   !- Front Side Visible Reflectance at Normal Incidence
    0.052,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    LoE CLEAR 6MM,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.600,                   !- Solar Transmittance at Normal Incidence
    0.170,                   !- Front Side Solar Reflectance at Normal Incidence
    0.220,                   !- Back Side Solar Reflectance at Normal Incidence
    0.840,                   !- Visible Transmittance at Normal Incidence
    0.055,                   !- Front Side Visible Reflectance at Normal Incidence
    0.078,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,LoE TINT 6MM,SpectralAverage,              ,.006,.360,.093,.200,.500,.035,.054,.0,.84,.10,.9;  ! ID 451
WindowMaterial:Glazing,REF B TINT HI 6MM,SpectralAverage,         ,.006,.150,.090,.330,.180,.080,.280,.0,.84,.60,.9;  ! ID 232
WindowMaterial:Glazing,REF C CLEAR MID 6MM,SpectralAverage,       ,.006,.170,.200,.420,.190,.210,.380,.0,.84,.51,.9;  ! ID 241

WindowMaterial:Glazing,REF D TINT 6MM,SpectralAverage,            ,.006,.300,.140,.360,.250,.180,.450,.0,.84,.82,.9;  ! ID 270
WindowMaterial:Glazing,COATED POLY-77,SpectralAverage,          ,.00051,.504,.402,.398,.766,.147,.167,.0,.075,.720,.14;  ! ID 601
WindowMaterial:Glazing,LoE SPEC SEL TINT 6MM,SpectralAverage,     ,.006,.260,.140,.410,.460,.060,.040,.0,.84,.03,.9;  ! ID 550

WindowMaterial:Glazing,PYR B CLEAR 6MM,SpectralAverage,           ,.006,.680,.090,.100,.810,.110,.120,.0,.84,.20,.9;  ! ID 351

WindowMaterial:Glazing,CLEAR 3MM,SpectralAverage,                 ,.003,.837,.075,.075,.898,.081,.081,.0,.84,.84,.9;  ! ID 2

WindowMaterial:Glazing,REF B CLEAR LO 6MM,SpectralAverage,        ,.006,.150,.220,.380,.200,.230,.330,.0,.84,.58,.9;  ! ID 220
WindowMaterial:Glazing,REF A CLEAR LO 6MM,SpectralAverage,        ,.006,.066,.341,.493,.080,.410,.370,.0,.84,.40,.9;  ! ID 200
WindowMaterial:Glazing,GREEN 3MM,SpectralAverage,                 ,.003,.635,.063,.063,.822,.075,.075,.0,.84,.84,.9;  ! ID 11
WindowMaterial:Glazing,ECABS-2 COLORED 6MM,SpectralAverage,       ,.006,.111,.179,.179,.128,.081,.081,.0,.84,.10,.9;  ! ID 705
WindowMaterial:Glazing,COATED POLY-55,SpectralAverage,          ,.00051,.320,.582,.593,.551,.336,.375,.0,.046,.720,.14;  ! ID 603
WindowMaterial:Glazing,ECREF-2 COLORED 6MM,SpectralAverage,       ,.006,.099,.219,.219,.155,.073,.073,.0,.84,.10,.9;  ! ID 707
WindowMaterial:Glazing,LoE SPEC SEL CLEAR 6MM Rev,SpectralAverage,,.006,.430,.420,.300,.770,.060,.070,.0,.03,.84,.9;  ! 
WindowMaterial:Glazing,BRONZE 6MM,SpectralAverage,                ,.006,.482,.054,.054,.534,.057,.057,.0,.84,.84,.9;  ! ID 6
WindowMaterial:Glazing,REF A TINT MID 6MM,SpectralAverage,        ,.006,.060,.130,.420,.090,.140,.350,.0,.84,.47,.9;  ! ID 211


WindowMaterial:Glazing,
    Theoretical Glass 297, !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.375039,                !- Solar Transmittance at Normal Incidence
    0.574961,                !- Front Side Solar Reflectance at Normal Incidence
    0.574961,                !- Back Side Solar Reflectance at Normal Incidence
    0.529698,                !- Visible Transmittance at Normal Incidence
    0.420302,                !- Front Side Visible Reflectance at Normal Incidence
    0.420302,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0103561;               !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Theoretical Glass 347, !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.315861,                !- Solar Transmittance at Normal Incidence
    0.634139,                !- Front Side Solar Reflectance at Normal Incidence
    0.634139,                !- Back Side Solar Reflectance at Normal Incidence
    0.479911,                !- Visible Transmittance at Normal Incidence
    0.470089,                !- Front Side Visible Reflectance at Normal Incidence
    0.470089,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.010358;                !- Conductivity {W/m-K}

 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGAS ===========
 
  WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}
 
  WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}
 
  WindowMaterial:Gas,
    ARGON 13MM,              !- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}
 
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
!    Sgl Green 6mm,           !- Name
 
  Construction,
    Window_U_1.22_SHGC_0.61, !- Name
    GREEN 6MM;               !- Outside Layer
 
!    Sgl Ref-B-H Clr 6mm,     !- Name
 
  Construction,
    Window_U_1.22_SHGC_0.39, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer
 
!    Sgl Ref-C-H Clr 6mm,     !- Name
 
  Construction,
    Window_U_1.22_SHGC_0.34, !- Name
    REF C CLEAR HI 6MM;      !- Outside Layer
 
!    Sgl Elec Ref Colored 6mm,!- Name
 
  Construction,
    Window_U_1.22_SHGC_0.25, !- Name
    ECREF-1 COLORED 6MM;     !- Outside Layer
 
!    Sgl Ref-B-M Tint 6mm,    !- Name
 
  Construction,
    Window_U_0.72_SHGC_0.25, !- Name
    REF B TINT MID 6MM;      !- Outside Layer
 
!    Dbl Ref-D Clr 6mm/6mm Air,  !- Name
 
  Construction,
    Window_U_0.62_SHGC_0.39, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-D Clr 6mm/6mm Air,  !- Name
 
  Construction,
    Window_U_0.57_SHGC_0.39, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
 
  Construction,
    Window_U_0.65_SHGC_0.25, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
 
  Construction,
    Window_U_0.62_SHGC_0.25, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
 
  Construction,
    Window_U_0.57_SHGC_0.25, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Blue 6mm/6mm Air,    !- Name
 
  Construction,
    Window_U_0.62_SHGC_0.49, !- Name
    BLUE 6MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Blue 6mm/6mm Air,    !- Name
 
  Construction,
    Window_U_0.57_SHGC_0.49, !- Name
    BLUE 6MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-D Clr 6mm/13mm Air,  !- Name
 
  Construction,
    Window_U_0.52_SHGC_0.40, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-D Clr 6mm/13mm Air,  !- Name
 
  Construction,
    Window_U_0.48_SHGC_0.40, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-D Clr 6mm/13mm Arg,  !- Name
 
  Construction,
    Window_U_0.42_SHGC_0.45, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Grey 6mm/13mm Air,   !- Name
 
  Construction,
    Window_U_0.46_SHGC_0.45, !- Name
    GREY 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl LoE (e2=.1) Tint 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.42_SHGC_0.40, !- Name
    LoE TINT 6MM,           !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.43_SHGC_0.26,  !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.44_SHGC_0.26,  !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.1) Tint 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.42_SHGC_0.35,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.1) Tint 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.33_SHGC_0.40,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.34_SHGC_0.40,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.1) Tint 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.35_SHGC_0.35,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-D Tint 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.55_SHGC_0.31,  !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE Spec Sel Tint 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.43_SHGC_0.29,  !- Name
    LoE SPEC SEL TINT 6MM,   !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.2) Clr 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.34_SHGC_0.45,  !- Name
    PYR B CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!       Dbl Ref-D Tint 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.56_SHGC_0.35,  !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name (0.44/0.30)

Construction,
    Window_U_0.45_SHGC_0.31,  !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3
    
!    Trp LoE Film (77) Clr 3mm/6mm Air,  !- Name (0.31/0.46)

Construction,
    Window_U_0.33_SHGC_0.45,  !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 6MM,                 !- Layer 2
    COATED POLY-77,          !- Layer 3
    AIR 6MM,                 !- Layer 4
    CLEAR 3MM;               !- Layer 5

!	Dbl Ref B-H Tint 6mm/13mm Arg,         ! U=2.297  SC= .27  SHGC=.236  TSOL=.119  TVIS=.163    
 
Construction, 
     Window_U_0.38_SHGC_0.26,  !- Name
     REF B TINT HI 6MM,
     ARGON 13MM,
     CLEAR 6MM;

! Dbl LoE (e2=.1) Tint 6mm/13mm Arg,     ! U=1.502  SC= .43  SHGC=.371  TSOL=.284  TVIS=.444

Construction, 
    Window_U_0.25_SHGC_0.40,  !- Name
    LoE TINT 6MM,
    ARGON 13MM,
    CLEAR 6MM;

! Dbl Ref-C-M Clr 6mm/13mm Arg,          ! U=2.184  SC= .27  SHGC=.233  TSOL=.136  TVIS=.173

Construction, 
    Window_U_0.35_SHGC_0.26,  !- Name
    REF C CLEAR MID 6MM,
    ARGON 13MM,
    CLEAR 6MM;


!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.54_SHGC_0.27, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-A-M Tint 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.54_SHGC_0.18, !- Name
    REF A TINT MID 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-A-L Clr 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.54_SHGC_0.13, !- Name
    REF A CLEAR LO 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE Elec Ref Colored 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.33_SHGC_0.11, !- Name
    ECREF-2 COLORED 6MM,     !- Outside Layer
    AIR 13MM,                !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3

!    Trp LoE Film (55) Bronze 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.29_SHGC_0.22, !- Name
    BRONZE 6MM,              !- Outside Layer
    AIR 6MM,                 !- Layer 2
    COATED POLY-55,          !- Layer 3
    AIR 6MM,                 !- Layer 4
    CLEAR 6MM;               !- Layer 5

!    Dbl Elec Abs Colored 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.29_SHGC_0.17, !- Name
    ECABS-2 COLORED 6MM,     !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE Elec Ref Colored 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.29_SHGC_0.11, !- Name
    ECREF-2 COLORED 6MM,     !- Outside Layer
    AIR 13MM,                !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3


!    Dbl LoE Spec Sel Tint 6mm/13mm Arg,  !- Name

Construction,
    Window_U_0.24_SHGC_0.23, !- Name
    LoE SPEC SEL TINT 6MM,   !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Elec Abs Colored 6mm/13mm Arg,  !- Name

Construction,
    Window_U_0.24_SHGC_0.16, !- Name
    ECABS-2 COLORED 6MM,     !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3


!    Dbl LoE Elec Abs Colored 6mm/13mm Arg,  !- Name

Construction,
    Window_U_0.24_SHGC_0.11, !- Name
    ECABS-2 COLORED 6MM,     !- Outside Layer
    ARGON 13MM,              !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3


!    Trp LoE Film (55) Bronze 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.19_SHGC_0.20, !- Name
    BRONZE 6MM,              !- Outside Layer
    AIR 13MM,                !- Layer 2
    COATED POLY-55,          !- Layer 3
    AIR 13MM,                !- Layer 4
    CLEAR 6MM;               !- Layer 5


!
!
! Following constructions are added as part of Addendum bb
!
!

! Dbl Ref-C-H Clr 6mm/6mm Air

Construction,
    Window_U_0.71_SHGC_0.25,  !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3


! Dbl Ref-B-H Clr 6mm/13mm Arg

Construction,
    Window_U_0.38_SHGC_0.30,  !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3


! Dbl LoE Spec Sel Tint 6mm/6mm Air

Construction,
    Window_U_0.36_SHGC_0.35,  !- Name
    LoE SPEC SEL TINT 6MM,   !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3


! Dbl LoE (e2=.1) Tint 6mm/13mm Air

Construction,
    Window_U_0.30_SHGC_0.40,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3


!
!
! End set of new bb constructions
!
!




!=================skylight====================

!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_1.98_SHGC_0.36, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_1.17_SHGC_0.39, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Green 6mm,           !- Name

  Construction,
    Window_U_1.98_SHGC_0.61, !- Name
    GREEN 6MM;               !- Outside Layer

!    Sgl Ref-D Clr 6mm,       !- Name

  Construction,
    Window_U_1.17_SHGC_0.49, !- Name
    REF D CLEAR 6MM;         !- Outside Layer

!    Sgl Green 3mm,           !- Name

  Construction,
    Window_U_1.17_SHGC_0.68, !- Name
    GREEN 3MM;               !- Outside Layer

!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_0.98_SHGC_0.45, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_0.98_SHGC_0.68, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Ref-A-L Clr 6mm,     !- Name

  Construction,
    Window_U_0.88_SHGC_0.16, !- Name
    REF A CLEAR LO 6MM;      !- Outside Layer

!    Sgl Elec Ref Colored 6mm,!- Name

  Construction,
    Window_U_0.88_SHGC_0.27, !- Name
    ECREF-1 COLORED 6MM;     !- Outside Layer

!    Dbl Ref-B-L Clr 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.52_SHGC_0.22, !- Name
    REF B CLEAR LO 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-B-H Tint 6mm/13mm Air,  !- Name

  Construction,
    Window_U_0.44_SHGC_0.20, !- Name
    REF B TINT HI 6MM,       !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3


Construction,
    Window_U_0.39_SHGC_0.38, !- Name
    Theoretical Glass 297;      !- Outside Layer

Construction,
    Window_U_0.39_SHGC_0.32, !- Name
    Theoretical Glass 347;      !- Outside Layer
    
!=================Additional Skylight Constructions for 189.1====================

!    Sgl LoE (e2=.2) Clr 6mm,     !- Name
    
Construction,
    Window_U_0.75_SHGC_0.72, !- Name
    PYR B CLEAR 6MM;         !- Outside Layer

!    Sgl LoE (e2=.2) Clr 3mm,     !- Name

Construction,
    Window_U_0.67_SHGC_0.77, !- Name
    PYR B CLEAR 3MM;         !- Outside Layer

!    Dbl Clr 3mm/6mm Air,     !- Name

Construction,
    Window_U_0.56_SHGC_0.76,     !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

WindowMaterial:Glazing,PYR B CLEAR 3MM,SpectralAverage,           ,.003,.740,.090,.100,.820,.110,.120,.0,.84,.20,.9;  ! ID 350


!=================Additional Window Constructions for 189.1====================

!    Dbl LoE Spec Sel Clr 3mm/6mm/6mm Air,     !- Name

Construction,
    Window_U_0.40_SHGC_0.43,  !- Name
    LoE SPEC SEL CLEAR 3MM,  !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

WindowMaterial:Glazing,LoE SPEC SEL CLEAR 3MM,SpectralAverage,    ,.003,.450,.340,.370,.780,.070,.060,.0,.84,.03,.9;  ! ID 500

!=================Additional Window Materials and Constructions for 50% Concept====================


WindowMaterial:Glazing,ECABS-2 BLEACHED 6MM,SpectralAverage,      ,.006,.814,.086,.086,.847,.099,.099,.0,.84,.10,.9;  ! ID 704

!    Dbl LoE Elec Abs Bleached 6mm/6mm Air,     !- Name

Construction,
    Window_U_0.40_SHGC_0.45,  !- Name
    ECABS-2 BLEACHED 6MM,    !- Outside Layer
    AIR 6MM,                 !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3

!
! The next four constructions are derived from Window 6.3.
! Refer to the scorecard for individual layers' definitions.
!

WindowMaterial:Glazing,
Glass_2175_LayerAvg,                                 !- Layer name : GREY-SGP-E366 - 8.6.CIG
SpectralAverage,                                    !- Optical Data Type
,                                                   !- Spectral Data name
0.008600,                                           !- Thickness
0.167758,                                           !- Solar Transmittance
2.176064e-001,                                      !- Solar Front Reflectance
4.379779e-001,                                      !- Solar Back Reflectance
0.416044,                                           !- Visible Transmittance
0.078729,                                           !-Visible Front Reflectance
0.106540,                                           !-Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.840000,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1;                                                  !-Conductivity


WindowMaterial:Glazing,
Glass_2022F_LayerAvg,                                 !- Layer name : LoE262-4.CIG
SpectralAverage,                                    !- Optical Data Type
,                                                   !- Spectral Data name
0.003900,                                           !- Thickness
0.355897,                                           !- Solar Transmittance
3.940945e-001,                                      !- Solar Front Reflectance
2.656452e-001,                                      !- Solar Back Reflectance
0.677694,                                           !- Visible Transmittance
0.042734,                                           !- Visible Front Reflectance
0.055470,                                           !- Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.046000,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1;                                                  !-Conductivity

WindowMaterial:Glazing,
Glass_2052_LayerAvg,                                 !- Layer name : 86SGP-G.CIG
SpectralAverage,                                    !- Optical Data Type
,                                                   !- Spectral Data name
0.008370,                                           !- Thickness
0.507767,                                           !- Solar Transmittance
5.422805e-002,                                      !- Solar Front Reflectance
5.449309e-002,                                      !- Solar Back Reflectance
0.586833,                                           !- Visible Transmittance
0.058050,                                           !-Visible Front Reflectance
0.058397,                                           !-Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.840000,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1;                                                  !-Conductivity


WindowMaterial:Glazing,
Glass_2010F_LayerAvg,                                 !- Layer name : LoE272-2.CIG
SpectralAverage,                                    !- Optical Data Type
,                                                   !- Spectral Data name
0.002210,                                           !- Thickness
0.434294,                                           !- Solar Transmittance
4.183747e-001,                                      !- Solar Front Reflectance
3.410654e-001,                                      !- Solar Back Reflectance
0.797579,                                           !- Visible Transmittance
0.043577,                                           !- Visible Front Reflectance
0.056031,                                           !- Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.042274,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1;                                                  !-Conductivity

WindowMaterial:Glazing,
Glass_2027F_LayerAvg,                                 !- Layer name : LoE270-4.CIG
SpectralAverage,                                    !- Optical Data Type
,                                                   !- Spectral Data name
0.004000,                                           !- Thickness
0.369744,                                           !- Solar Transmittance
4.700695e-001,                                      !- Solar Front Reflectance
3.409350e-001,                                      !- Solar Back Reflectance
0.765222,                                           !- Visible Transmittance
0.054600,                                           !- Visible Front Reflectance
0.073741,                                           !- Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.036750,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1;                                                  !-Conductivity


WindowMaterial:Gas,
Gap_1_W_0_0025,                              !- gap name - Air
Air,                               !- type
0.0025;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0032,                              !- gap name - Air
Air,                               !- type
0.0032;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0042,                              !- gap name - Air
Air,                               !- type
0.0042;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0043,                              !- gap name - Air
Air,                               !- type
0.0043;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0018,                              !- gap name - Air
Air,                               !- type
0.0018;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0024,                              !- gap name - Air
Air,                               !- type
0.0024;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0038,                              !- gap name - Air
Air,                               !- type
0.0038;                             !- thickness



Construction,
    Window_U_0.60_SHGC_0.25,              !- Name
    Glass_2175_LayerAvg,                             !- glass name : GREY-SGP-E366 - 8.6.CIG
    Gap_1_W_0_0025,                              !- gap name - Air
    Glass_2022F_LayerAvg;                             !- glass name : LoE262-4.CIG


Construction,
    Window_U_0.55_SHGC_0.25,              !- Name
    Glass_2175_LayerAvg,                             !- glass name : GREY-SGP-E366 - 8.6.CIG
    Gap_1_W_0_0032,                              !- gap name - Air
    Glass_2022F_LayerAvg;                             !- glass name : LoE262-4.CIG


Construction,
    Window_U_0.50_SHGC_0.25,               !- Name
    Glass_2175_LayerAvg,                             !- glass name : GREY-SGP-E366 - 8.6.CIG
    Gap_1_W_0_0042,                              !- gap name - Air
    Glass_2022F_LayerAvg;                             !- glass name : LoE262-4.CIG


Construction,
    Window_U_0.47_SHGC_0.40,              !- Name
    Glass_2052_LayerAvg,                             !- glass name : 86SGP-G.CIG
    Gap_1_W_0_0043,                              !- gap name - Air
    Glass_2010F_LayerAvg;                             !- glass name : LoE272-2.CIG





!=================Additional Skylight Materials and Constructions for 50% Concept====================

!
! The next four constructions are derived from Window 6.3.
! Refer to the scorecard for individual layers.
!


Construction,
    Window_U_0.75_SHGC_0.35,              !- Name
    Glass_2052_LayerAvg,                             !- glass name : 86SGP-G.CIG
    Gap_1_W_0_0018,                              !- gap name - Air
    Glass_2027F_LayerAvg;                             !- glass name : LoE270-4.CIG


Construction,
    Window_U_0.65_SHGC_0.35,              !- Name
    Glass_2052_LayerAvg,                             !- glass name : 86SGP-G.CIG
    Gap_1_W_0_0024,                              !- gap name - Air
    Glass_2027F_LayerAvg;                             !- glass name : LoE270-4.CIG


Construction,
    Window_U_0.55_SHGC_0.35,              !- Name
    Glass_2052_LayerAvg,                             !- glass name : 86SGP-G.CIG
    Gap_1_W_0_0038,                              !- gap name - Air
    Glass_2027F_LayerAvg;                             !- glass name : LoE270-4.CIG


Construction,
    Window_U_0.50_SHGC_0.40,              !- Name
    Glass_2052_LayerAvg,                             !- glass name : 86SGP-G.CIG
    Gap_1_W_0_0038,                              !- gap name - Air
    Glass_2027F_LayerAvg;                             !- glass name : LoE270-4.CIG

!=================Additional Windows for IECC Analysis================================================


!Sgl Elec Ref Colored 6mm 
Construction,
    Window_U_1.16_SHGC_0.25,              	!- Name
    ECREF-1 COLORED 6MM;                 	!- glass name  
	
! Sgl Elec Ref Colored 6mm    
Construction,
    Window_U_1.08_SHGC_0.25,              !- Name
    ECREF-1 COLORED 6MM;                  !- glass name            

! Dbl Elec Ref Bleached 6mm/13mm Air,  !- Name

WindowMaterial:Glazing,ECREF-2 BLEACHED 6MM,SpectralAverage,      ,.006,.694,.168,.168,.818,.110,.110,.0,.84,.10,.9;  ! ID 706

Construction,
    Window_U_0.29_SHGC_0.45,              	!- Name
    ECREF-2 BLEACHED 6MM,    				!- Outside Layer
    AIR 13MM,                 				!- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;               !- Layer 3
	


!=================Additional Skylights for IECC Analysis================================================

! Using Window_U_0.65_SHGC_0.35 and Window_U_0.75_SHGC_0.35 from 50% concepts.

!Sgl Ref-B-H Clr 6mm, Add frame width and frame conductivity
! Glazing Properties- Assembly U factor = 0.89, SHGC = 0.4. This includes the effect of air films.
! Skylight frame has ben added with the following properties-
! Frame width = 0.7129; Frame conductivity = 283.91

Construction,
    Window_U_1.60_SHGC_0.40,              	!- Name
    REF B CLEAR HI 6MM;                 	!- glass name  

! Sgl Ref-C-H Clr 6mm, Add frame width and frame conductivity
! Glazing Properties- Assembly U factor = 0.89, SHGC = 0.4. This includes the effect of air films.
! Skylight frame has ben added with the following properties-
! Frame width = 0.1271; Frame conductivity = 283.91

Construction,
    Window_U_1.05_SHGC_0.40,              	!- Name
    REF B CLEAR HI 6MM;                 	!- glass name  

! Sgl Ref-C-H Clr 6mm, Add frame width and frame conductivity
! Same construction (Assembly U factor = 0.89, SHGC = 0.4) has been used with frame width = 0.
Construction,
    Window_U_0.90_SHGC_0.40,              	!- Name
    REF B CLEAR HI 6MM;                 	!- glass name  




	


!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========


  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    Yes,                     !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:SPECIALDAYS ===========


  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIODCONTROL:DAYLIGHTSAVINGTIME ===========


  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========
! Not limited


  ScheduleTypeLimits,
    Any Number;              !- Name



  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    ,                        !- Upper Limit Value
    Continuous;              !- Numeric Type



  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type



  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type



  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type



  ScheduleTypeLimits,
    COMPACT HVAC Any Number; !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========


  Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3



  Schedule:Compact,
    AlwaysOn,                !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3



  Schedule:Compact,
    AlwaysOff,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3



  Schedule:Compact,
    COMPACT HVAC-ALWAYS 1,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3



  Schedule:Compact,
    COMPACT HVAC-ALWAYS 4,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3



  Schedule:Compact,
    COMPACT HVAC-ALWAYS 0,   !- Name
    COMPACT HVAC Any Number, !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3



  Schedule:Compact,
    GuestRoom_Occ_Sch,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 07:00,0.77,       !- Field 5
    Until: 09:00,0.43,       !- Field 7
    Until: 15:00,0.2,        !- Field 9
    Until: 16:00,0.31,       !- Field 11
    Until: 19:00,0.54,       !- Field 13
    Until: 21:00,0.77,       !- Field 15
    Until: 22:00,0.89,       !- Field 17
    Until: 24:00,1.0,        !- Field 19
    For: Saturday Sunday Holidays, !- Field 21
    Until: 06:00,1.0,        !- Field 22
    Until: 07:00,0.77,       !- Field 24
    Until: 09:00,0.53,       !- Field 26
    Until: 17:00,0.3,        !- Field 28
    Until: 18:00,0.53,       !- Field 30
    Until: 19:00,0.54,       !- Field 32
    Until: 21:00,0.65,       !- Field 34
    Until: 24:00,0.77,       !- Field 36
    For: WinterDesignDay,    !- Field 38
    Until: 24:00,0,          !- Field 39
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 41
    Until: 24:00,1.0;        !- Field 42



  Schedule:Compact,
    Lobby_Occ_Sch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.1,        !- Field 3
    Until: 06:00,0.3,        !- Field 5
    Until: 10:00,0.7,        !- Field 7
    Until: 16:00,0.2,        !- Field 9
    Until: 18:00,0.4,        !- Field 11
    Until: 22:00,0.2,        !- Field 13
    Until: 24:00,0.1,        !- Field 15
    For: Saturday Sunday Holidays, !- Field 17
    Until: 06:00,0.1,        !- Field 18
    Until: 07:00,0.3,        !- Field 20
    Until: 10:00,0.7,        !- Field 22
    Until: 22:00,0.2,        !- Field 24
    Until: 24:00,0.1,        !- Field 26
    For: WinterDesignDay,    !- Field 28
    Until: 24:00,0,          !- Field 29
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 31
    Until: 24:00,1.0;        !- Field 32



  Schedule:Compact,
    Office_Occ_Sch,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.2,        !- Field 3
    Until: 07:00,0.3,        !- Field 5
    Until: 08:00,0.4,        !- Field 7
    Until: 12:00,1.0,        !- Field 9
    Until: 13:00,0.5,        !- Field 11
    Until: 17:00,1.0,        !- Field 13
    Until: 18:00,0.4,        !- Field 15
    Until: 19:00,0.3,        !- Field 17
    Until: 24:00,0.2,        !- Field 19
    For: Saturday Sunday Holidays, !- Field 21
    Until: 07:00,0.2,        !- Field 22
    Until: 08:00,0.3,        !- Field 24
    Until: 17:00,0.5,        !- Field 26
    Until: 18:00,0.3,        !- Field 28
    Until: 24:00,0.2,        !- Field 30
    For: WinterDesignDay,    !- Field 32
    Until: 24:00,0,          !- Field 33
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 35
    Until: 24:00,1.0;        !- Field 36



  Schedule:Compact,
    EmployeeLounge_Occ_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.0,        !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 12:00,0.2,        !- Field 7
    Until: 13:00,0.7,        !- Field 9
    Until: 18:00,0.2,        !- Field 11
    Until: 20:00,0.1,        !- Field 13
    Until: 24:00,0.0,        !- Field 15
    For: Saturday Sunday Holidays, !- Field 17
    Until: 05:00,0.0,        !- Field 18
    Until: 08:00,0.05,       !- Field 20
    Until: 12:00,0.1,        !- Field 22
    Until: 13:00,0.2,        !- Field 24
    Until: 18:00,0.1,        !- Field 26
    Until: 20:00,0.05,       !- Field 28
    Until: 24:00,0.0,        !- Field 30
    For: WinterDesignDay,    !- Field 32
    Until: 24:00,0.0,        !- Field 33
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 35
    Until: 24:00,1.0;        !- Field 36



  Schedule:Compact,
    MeetingRoom_Occ_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 08:00,0.05,       !- Field 5
    Until: 10:00,0.5,        !- Field 7
    Until: 12:00,0.2,        !- Field 9
    Until: 13:00,0.05,       !- Field 11
    Until: 15:00,0.5,        !- Field 13
    Until: 18:00,0.2,        !- Field 15
    Until: 20:00,0.05,       !- Field 17
    Until: 24:00,0.0,        !- Field 19
    For: Saturday Sunday Holidays, !- Field 21
    Until: 07:00,0.0,        !- Field 22
    Until: 08:00,0.05,       !- Field 24
    Until: 10:00,0.5,        !- Field 26
    Until: 12:00,0.2,        !- Field 28
    Until: 13:00,0.05,       !- Field 30
    Until: 15:00,0.5,        !- Field 32
    Until: 18:00,0.2,        !- Field 34
    Until: 20:00,0.05,       !- Field 36
    Until: 24:00,0.0,        !- Field 38
    For: WinterDesignDay,    !- Field 40
    Until: 24:00,0.0,        !- Field 41
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 43
    Until: 24:00,1.0;        !- Field 44



  Schedule:Compact,
    LaundryRoom_Occ_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 10:00,0.09,       !- Field 5
    Until: 12:00,0.18,       !- Field 7
    Until: 13:00,0.0,        !- Field 9
    Until: 16:00,0.18,       !- Field 11
    Until: 17:00,0.09,       !- Field 13
    Until: 24:00,0.0,        !- Field 15
    For: Saturday Sunday Holidays, !- Field 17
    Until: 08:00,0.0,        !- Field 18
    Until: 10:00,0.09,       !- Field 20
    Until: 12:00,0.18,       !- Field 22
    Until: 13:00,0.0,        !- Field 24
    Until: 16:00,0.18,       !- Field 26
    Until: 17:00,0.09,       !- Field 28
    Until: 24:00,0.0,        !- Field 30
    For: WinterDesignDay,    !- Field 32
    Until: 24:00,0.0,        !- Field 33
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 35
    Until: 24:00,1.0;        !- Field 36



  Schedule:Compact,
    ExerciseCenter_Occ_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.5,        !- Field 5
    Until: 11:00,1.0,        !- Field 7
    Until: 12:00,0.5,        !- Field 9
    Until: 13:00,0.0,        !- Field 11
    Until: 22:00,1.0,        !- Field 13
    Until: 23:00,0.5,        !- Field 15
    Until: 24:00,0.0;        !- Field 17

! lighting schedules for ASHRAE90.1-STD2004, ASHRAE90.1-2007
    Schedule:Compact,
        AlwaysOff_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: AllDays,               !- Field 2
        Until: 24:00,0;               !- Field 3

    Schedule:Compact,
        AlwaysOn_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: AllDays,               !- Field 2
        Until: 24:00,1;               !- Field 3

    Schedule:Compact,
        BLDG_LIGHT_CORRIDOR_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: AllDays,               !- Field 2
        Until: 24:00,1;               !- Field 3

    Schedule:Compact,
        BLDG_LIGHT_EMPLOYEELOUNGE_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: Weekdays Saturday Sunday Holidays,               !- Field 2
        Until: 5:00,0,               !- Field 3
        Until: 6:00,0.2,               !- Field 4
        Until: 7:00,0.3,               !- Field 5
        Until: 8:00,0.5,               !- Field 6
        Until: 18:00,1,               !- Field 7
        Until: 19:00,0.5,               !- Field 8
        Until: 20:00,0.3,               !- Field 9
        Until: 21:00,0.2,               !- Field 10
        Until: 22:00,0.05,               !- Field 11
        Until: 24:00,0,               !- Field 12
        For: WinterDesignDay,               !- Field 13
        Until: 24:00,0,               !- Field 14
        For: SummerDesignDay CustomDay1 CustomDay2,               !- Field 15
        Until: 24:00,1;               !- Field 16

    Schedule:Compact,
        BLDG_LIGHT_EXERCENTER_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: AllDays,               !- Field 2
        Until: 6:00,0,               !- Field 3
        Until: 7:00,0.5,               !- Field 4
        Until: 22:00,1,               !- Field 5
        Until: 23:00,0.5,               !- Field 6
        Until: 24:00,0;               !- Field 7

    Schedule:Compact,
        BLDG_LIGHT_FRONTLOUNGE_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: Weekdays Saturday Sunday Holidays,               !- Field 2
        Until: 5:00,0,               !- Field 3
        Until: 6:00,0.2,               !- Field 4
        Until: 7:00,0.3,               !- Field 5
        Until: 8:00,0.5,               !- Field 6
        Until: 18:00,1,               !- Field 7
        Until: 19:00,0.5,               !- Field 8
        Until: 20:00,0.3,               !- Field 9
        Until: 21:00,0.2,               !- Field 10
        Until: 22:00,0.05,               !- Field 11
        Until: 24:00,0,               !- Field 12
        For: WinterDesignDay,               !- Field 13
        Until: 24:00,0,               !- Field 14
        For: SummerDesignDay CustomDay1 CustomDay2,               !- Field 15
        Until: 24:00,1;               !- Field 16

    Schedule:Compact,
        BLDG_LIGHT_GUESTROOM_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: Weekdays,               !- Field 2
        Until: 1:00,0.22,               !- Field 3
        Until: 2:00,0.17,               !- Field 4
        Until: 5:00,0.11,               !- Field 5
        Until: 6:00,0.22,               !- Field 6
        Until: 7:00,0.44,               !- Field 7
        Until: 8:00,0.56,               !- Field 8
        Until: 10:00,0.44,               !- Field 9
        Until: 18:00,0.28,               !- Field 10
        Until: 19:00,0.67,               !- Field 11
        Until: 20:00,0.89,               !- Field 12
        Until: 21:00,1,               !- Field 13
        Until: 22:00,0.89,               !- Field 14
        Until: 23:00,0.67,               !- Field 15
        Until: 24:00,0.33,               !- Field 16
        For: Saturday Sunday Holidays,               !- Field 17
        Until: 2:00,0.26,               !- Field 18
        Until: 6:00,0.11,               !- Field 19
        Until: 8:00,0.41,               !- Field 20
        Until: 10:00,0.56,               !- Field 21
        Until: 11:00,0.41,               !- Field 22
        Until: 18:00,0.33,               !- Field 23
        Until: 19:00,0.85,               !- Field 24
        Until: 22:00,1,               !- Field 25
        Until: 23:00,0.85,               !- Field 26
        Until: 24:00,0.41,               !- Field 27
        For: WinterDesignDay,               !- Field 28
        Until: 24:00,0,               !- Field 29
        For: SummerDesignDay CustomDay1 CustomDay2,               !- Field 30
        Until: 24:00,1;               !- Field 31

    Schedule:Compact,
        BLDG_LIGHT_LAUNDRY_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: AllDays,               !- Field 2
        Until: 8:00,0,               !- Field 3
        Until: 17:00,1,               !- Field 4
        Until: 24:00,0;               !- Field 5

    Schedule:Compact,
        BLDG_LIGHT_MECHROOM_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: Weekdays,               !- Field 2
        Until: 7:00,0.1,               !- Field 3
        Until: 8:00,0.2,               !- Field 4
        Until: 18:00,0.4,               !- Field 5
        Until: 22:00,0.2,               !- Field 6
        Until: 24:00,0.1,               !- Field 7
        For: Saturday Sunday Holidays,               !- Field 8
        Until: 7:00,0.1,               !- Field 9
        Until: 8:00,0.2,               !- Field 10
        Until: 18:00,0.4,               !- Field 11
        Until: 22:00,0.2,               !- Field 12
        Until: 24:00,0.1,               !- Field 13
        For: WinterDesignDay,               !- Field 14
        Until: 24:00,0,               !- Field 15
        For: SummerDesignDay CustomDay1 CustomDay2,               !- Field 16
        Until: 24:00,1;               !- Field 17

    Schedule:Compact,
        BLDG_LIGHT_MEETINGROOM_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: Weekdays Saturday Sunday Holidays,               !- Field 2
        Until: 5:00,0,               !- Field 3
        Until: 6:00,0.2,               !- Field 4
        Until: 7:00,0.3,               !- Field 5
        Until: 8:00,0.5,               !- Field 6
        Until: 18:00,1,               !- Field 7
        Until: 19:00,0.5,               !- Field 8
        Until: 20:00,0.3,               !- Field 9
        Until: 21:00,0.2,               !- Field 10
        Until: 22:00,0.05,               !- Field 11
        Until: 24:00,0,               !- Field 12
        For: WinterDesignDay,               !- Field 13
        Until: 24:00,0,               !- Field 14
        For: SummerDesignDay CustomDay1 CustomDay2,               !- Field 15
        Until: 24:00,1;               !- Field 16

    Schedule:Compact,
        BLDG_LIGHT_OFFICE_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: Weekdays Saturday Sunday Holidays,               !- Field 2
        Until: 7:00,0.5,               !- Field 3
        Until: 8:00,0.61,               !- Field 4
        Until: 12:00,0.9,               !- Field 5
        Until: 13:00,0.8,               !- Field 6
        Until: 17:00,0.9,               !- Field 7
        Until: 18:00,0.61,               !- Field 8
        Until: 24:00,0.5,               !- Field 9
        For: WinterDesignDay,               !- Field 10
        Until: 24:00,0,               !- Field 11
        For: SummerDesignDay CustomDay1 CustomDay2,               !- Field 12
        Until: 24:00,1;               !- Field 13

    Schedule:Compact,
        BLDG_LIGHT_RESTROOM_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: AllDays,               !- Field 2
        Until: 24:00,1;               !- Field 3

    Schedule:Compact,
        BLDG_LIGHT_STAIR_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: AllDays,               !- Field 2
        Until: 24:00,1;               !- Field 3

    Schedule:Compact,
        BLDG_LIGHT_STORAGE_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: Weekdays,               !- Field 2
        Until: 7:00,0.1,               !- Field 3
        Until: 8:00,0.2,               !- Field 4
        Until: 18:00,0.4,               !- Field 5
        Until: 22:00,0.2,               !- Field 6
        Until: 24:00,0.1,               !- Field 7
        For: Saturday Sunday Holidays,               !- Field 8
        Until: 7:00,0.1,               !- Field 9
        Until: 8:00,0.2,               !- Field 10
        Until: 18:00,0.4,               !- Field 11
        Until: 22:00,0.2,               !- Field 12
        Until: 24:00,0.1,               !- Field 13
        For: WinterDesignDay,               !- Field 14
        Until: 24:00,0,               !- Field 15
        For: SummerDesignDay CustomDay1 CustomDay2,               !- Field 16
        Until: 24:00,1;               !- Field 17


! lighting schedules for ASHRAE90.1-STD2010

! lighting schedules for IECC2006 / IECC2009

! lighting schedules for IECC2012

! lighting schedules for ASHRAE1891_2009

! lighting schedules for ASHRAE1891_2011

! lighting schedules for ASHRAE90.1-2013


! lighting schedules for NC_IECC2009




  Schedule:Compact,
    Exterior_Ltg_Sch,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1.0,        !- Field 3
    Until: 19:00,0.0,        !- Field 5
    Until: 24:00,1.0;        !- Field 7



  Schedule:Compact,
    GuestRoom_Eqp_Sch_Base,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.11,       !- Field 3
    Until: 07:00,0.62,       !- Field 5
    Until: 08:00,0.90,       !- Field 7
    Until: 10:00,0.43,       !- Field 9
    Until: 17:00,0.26,       !- Field 11
    Until: 19:00,0.51,       !- Field 13
    Until: 20:00,0.49,       !- Field 15
    Until: 21:00,0.66,       !- Field 17
    Until: 22:00,0.70,       !- Field 19
    Until: 23:00,0.35,       !- Field 21
    Until: 24:00,0.11,       !- Field 23
    For: Saturday Sunday Holidays, !- Field 25
    Until: 06:00,0.11,       !- Field 26
    Until: 07:00,0.3,        !- Field 28
    Until: 08:00,0.62,       !- Field 30
    Until: 09:00,0.90,       !- Field 32
    Until: 10:00,0.62,       !- Field 34
    Until: 17:00,0.29,       !- Field 36
    Until: 18:00,0.43,       !- Field 38
    Until: 19:00,0.51,       !- Field 40
    Until: 20:00,0.49,       !- Field 42
    Until: 21:00,0.66,       !- Field 44
    Until: 22:00,0.70,       !- Field 46
    Until: 23:00,0.35,       !- Field 48
    Until: 24:00,0.11,       !- Field 50
    For: WinterDesignDay,    !- Field 52
    Until: 24:00,0.0,        !- Field 53
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 55
    Until: 24:00,1.0;        !- Field 56



  Schedule:Compact,
    GuestRoom_Eqp_Sch_Adva,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.09,       !- Field 3
    Until: 07:00,0.62,       !- Field 5
    Until: 08:00,0.90,       !- Field 7
    Until: 10:00,0.43,       !- Field 9
    Until: 16:00,0.12,       !- Field 11
    Until: 17:00,0.19,       !- Field 13
    Until: 19:00,0.48,       !- Field 15
    Until: 20:00,0.46,       !- Field 17
    Until: 21:00,0.62,       !- Field 19
    Until: 22:00,0.69,       !- Field 21
    Until: 23:00,0.34,       !- Field 23
    Until: 24:00,0.09,       !- Field 25
    For: Saturday Sunday Holidays, !- Field 27
    Until: 06:00,0.09,       !- Field 28
    Until: 07:00,0.3,        !- Field 30
    Until: 08:00,0.62,       !- Field 32
    Until: 09:00,0.90,       !- Field 34
    Until: 10:00,0.62,       !- Field 36
    Until: 16:00,0.13,       !- Field 38
    Until: 17:00,0.21,       !- Field 40
    Until: 18:00,0.40,       !- Field 42
    Until: 19:00,0.48,       !- Field 44
    Until: 20:00,0.46,       !- Field 46
    Until: 21:00,0.62,       !- Field 48
    Until: 22:00,0.69,       !- Field 50
    Until: 23:00,0.34,       !- Field 52
    Until: 24:00,0.09,       !- Field 54
    For: WinterDesignDay,    !- Field 56
    Until: 24:00,0.0,        !- Field 57
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 59
    Until: 24:00,1.0;        !- Field 60



  Schedule:Compact,
    Lobby_Eqp_Sch,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays, !- Field 2
    Until: 05:00,0.21,       !- Field 3
    Until: 06:00,0.68,       !- Field 5
    Until: 10:00,1.0,        !- Field 7
    Until: 11:00,0.32,       !- Field 9
    Until: 23:00,0.23,       !- Field 11
    Until: 24:00,0.21,       !- Field 13
    For: WinterDesignDay,    !- Field 15
    Until: 24:00,0.0,        !- Field 16
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 18
    Until: 24:00,1.0;        !- Field 19



  Schedule:Compact,
    OFF_EQUIP_SCH,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.33,       !- Field 3
    Until: 07:00,0.38,       !- Field 5
    Until: 08:00,0.43,       !- Field 7
    Until: 10:00,0.43,       !- Field 9
    Until: 12:00,1,        !- Field 11
    Until: 13:00,0.94,       !- Field 13
    Until: 17:00,1,        !- Field 15
    Until: 18:00,0.75,       !- Field 17
    Until: 20:00,0.63,       !- Field 19
    Until: 22:00,0.48,       !- Field 21
    Until: 24:00,0.33,       !- Field 23
    For: Saturday Sunday Holidays, !- Field 25
    Until: 05:00,0.33,       !- Field 26
    Until: 07:00,0.38,       !- Field 28
    Until: 08:00,0.43,       !- Field 30
    Until: 18:00,0.63,       !- Field 32
    Until: 22:00,0.48,       !- Field 34
    Until: 24:00,0.33,       !- Field 36
    For: WinterDesignDay,    !- Field 38
    Until: 24:00,0.0,        !- Field 39
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 41
    Until: 24:00,1.0;        !- Field 42

  Schedule:Compact,
    EmployeeLounge_Eqp_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 05:00,0.11,       !- Field 3
    Until: 07:00,0.19,       !- Field 5
    Until: 08:00,0.25,       !- Field 7
    Until: 10:00,1,        !- Field 9
    Until: 12:00,0.86,       !- Field 11
    Until: 13:00,1,        !- Field 13
    Until: 18:00,0.86,       !- Field 15
    Until: 19:00,0.25,       !- Field 17
    Until: 20:00,0.19,       !- Field 19
    Until: 24:00,0.11,       !- Field 21
    For: Saturday Sunday Holidays, !- Field 23
    Until: 05:00,0.11,       !- Field 24
    Until: 07:00,0.19,       !- Field 26
    Until: 08:00,0.25,       !- Field 28
    Until: 10:00,1,        !- Field 30
    Until: 12:00,0.86,       !- Field 32
    Until: 13:00,1,        !- Field 34
    Until: 18:00,0.86,       !- Field 36
    Until: 19:00,0.25,       !- Field 38
    Until: 20:00,0.19,       !- Field 40
    Until: 24:00,0.11,       !- Field 42
    For: WinterDesignDay,    !- Field 44
    Until: 24:00,0.0,        !- Field 45
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 47
    Until: 24:00,1.0;        !- Field 48



  Schedule:Compact,
    LaundryRoom_Eqp_Elec_Sch,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays, !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 16:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 12
    Until: 24:00,1.0;        !- Field 13



  Schedule:Compact,
    LaundryRoom_Eqp_Gas_Sch, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays, !- Field 2
    Until: 9:00,0.0,         !- Field 3
    Until: 17:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: WinterDesignDay,    !- Field 9
    Until: 24:00,0.0,        !- Field 10
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 12
    Until: 24:00,1.0;        !- Field 13



  Schedule:Compact,
    MeetingRoom_Eqp_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,0,        !- Field 3
    Until: 08:00,0.05,       !- Field 5
    Until: 10:00,0.54,       !- Field 7
    Until: 12:00,0.26,       !- Field 9
    Until: 13:00,0.05,       !- Field 11
    Until: 15:00,0.54,       !- Field 13
    Until: 18:00,0.26,       !- Field 15
    Until: 20:00,0.05,       !- Field 17
    Until: 24:00,0;        !- Field 19


  Schedule:Compact,
    ExerciseCenter_Eqp_Sch,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.5,        !- Field 5
    Until: 9:00,1.0,         !- Field 7
    Until: 12:00,0.5,        !- Field 9
    Until: 13:00,0.0,        !- Field 11
    Until: 16:00,0.5,        !- Field 13
    Until: 17:00,1.0,        !- Field 15
    Until: 19:00,0.50,       !- Field 17
    Until: 21:00,1.0,        !- Field 19
    Until: 23:00,0.5,        !- Field 21
    Until: 24:00,0.0;        !- Field 23



  Schedule:Compact,
    SemiHeated_HtgSP_Sch,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,7.2;        !- Field 3



  Schedule:Compact,
    Base_OccGuestRoom_HtgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.111;     !- Field 3



  Schedule:Compact,
    Base_OccGuestRoom_ClgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.111;     !- Field 3



  Schedule:Compact,
    Adva_OccGuestRoom_HtgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,21.111,     !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 9:00,21.111,      !- Field 6
    Until: 16:00,18.889,     !- Field 8
    Until: 24:00,21.111;     !- Field 10



  Schedule:Compact,
    Adva_OccGuestRoom_ClgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,21.111,     !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 9:00,21.111,      !- Field 6
    Until: 16:00,23.333,     !- Field 8
    Until: 24:00,21.111;     !- Field 10



  Schedule:Compact,
    Adva5F_OccGuestRoom_HtgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,21.111,     !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 9:00,21.111,      !- Field 6
    Until: 16:00,18.334,     !- Field 8
    Until: 24:00,21.111;     !- Field 10



  Schedule:Compact,
    Adva5F_OccGuestRoom_ClgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay WinterDesignDay, !- Field 2
    Until: 24:00,21.111,     !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 9:00,21.111,      !- Field 6
    Until: 16:00,23.888,     !- Field 8
    Until: 24:00,21.111;     !- Field 10



  Schedule:Compact,
    VacGuestRoom_HtgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,18.889;     !- Field 3



  Schedule:Compact,
    VacGuestRoom_ClgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.333;     !- Field 3



  Schedule:Compact,
    CommonArea_HtgSP_Sch,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.111;     !- Field 3



  Schedule:Compact,
    CommonArea_ClgSP_Sch,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,23.889;     !- Field 3



  Schedule:Compact,
    Adva_MeetingRoom_HtgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,18.333,      !- Field 3
    Until: 19:00,21.111,     !- Field 5
    Until: 24:00,18.333;     !- Field 7



  Schedule:Compact,
    Adva_MeetingRoom_ClgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,26.667,      !- Field 3
    Until: 19:00,23.889,     !- Field 5
    Until: 24:00,26.667;     !- Field 7



  Schedule:Compact,
    Adva_EmployeeLounge_HtgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 5:00,18.333,      !- Field 3
    Until: 20:00,21.111,     !- Field 5
    Until: 24:00,18.333;     !- Field 7



  Schedule:Compact,
    Adva_EmployeeLounge_ClgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 5:00,26.667,      !- Field 3
    Until: 20:00,23.889,     !- Field 5
    Until: 24:00,26.667;     !- Field 7



  Schedule:Compact,
    Adva_ExerciseCenter_HtgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 6:00,18.333,      !- Field 3
    Until: 23:00,21.111,     !- Field 5
    Until: 24:00,18.333;     !- Field 7



  Schedule:Compact,
    Adva_ExerciseCenter_ClgSP_Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 6:00,26.667,      !- Field 3
    Until: 23:00,23.889,     !- Field 5
    Until: 24:00,26.667;     !- Field 7



  Schedule:Compact,
    Off During Unoccupied Period,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 8:00,0,           !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,0;          !- Field 7



  Schedule:Compact,
    GuestRoom_Infil_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays, !- Field 2
    Until: 24:00,0.25,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.0,        !- Field 6
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 8
    Until: 24:00,1.0;        !- Field 9



  Schedule:Compact,
    CommonArea_Infil_Sch,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays Saturday Sunday Holidays, !- Field 2
    Until: 24:00,0.25,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.0,        !- Field 6
    For: SummerDesignDay CustomDay1 CustomDay2, !- Field 8
    Until: 24:00,1.0;        !- Field 9



  Schedule:Compact,
    INFIL_Door_Opening_SCH,   !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 06:00,0.0,         !- Field 3
    Until: 07:00,
    0.144,            !- Field 6
    Until: 08:00,1.0,         !- Field 7
    Until: 17:00,
    0.144,            !- Field 10
    Until: 18:00,1.0,         !- Field 11
    Until: 22:00,
    0.144,            !- Field 14
    Until: 24:00,0.0;        !- Field 15



  Schedule:Compact,
    SHWSysShower-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3



  Schedule:Compact,
    SHWSysLaundry-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3



  Schedule:Compact,
    SHWSysShower Water Heater Setpoint Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3



  Schedule:Compact,
    SHWSysLaundry Water Heater Setpoint Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3



  Schedule:Compact,
    SHWSys Water Heater Ambient Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.1;       !- Field 3




  Schedule:Compact,
    GuestRoom_SHW_Sch,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0.20,       !- Field 3
    Until: 04:00,0.15,       !- Field 5
    Until: 05:00,0.2,        !- Field 7
    Until: 06:00,0.35,       !- Field 9
    Until: 07:00,0.60,       !- Field 11
    Until: 08:00,0.80,       !- Field 13
    Until: 09:00,0.55,       !- Field 15
    Until: 10:00,0.40,       !- Field 17
    Until: 11:00,0.30,       !- Field 19
    Until: 17:00,0.20,       !- Field 21
    Until: 18:00,0.30,       !- Field 23
    Until: 19:00,0.55,       !- Field 25
    Until: 21:00,0.40,       !- Field 27
    Until: 22:00,0.60,       !- Field 29
    Until: 23:00,0.45,       !- Field 31
    Until: 24:00,0.25,       !- Field 33
    For: AllOtherDays,       !- Field 35
    Until: 01:00,0.2,        !- Field 36
    Until: 04:00,0.15,       !- Field 38
    Until: 05:00,0.2,        !- Field 40
    Until: 06:00,0.25,       !- Field 42
    Until: 07:00,0.35,       !- Field 44
    Until: 08:00,0.60,       !- Field 46
    Until: 09:00,0.80,       !- Field 48
    Until: 10:00,0.55,       !- Field 50
    Until: 11:00,0.40,       !- Field 52
    Until: 12:00,0.30,       !- Field 54
    Until: 17:00,0.20,       !- Field 56
    Until: 18:00,0.25,       !- Field 58
    Until: 19:00,0.30,       !- Field 60
    Until: 22:00,0.40,       !- Field 62
    Until: 23:00,0.60,       !- Field 64
    Until: 24:00,0.35;       !- Field 66



  Schedule:Compact,
    LaundryRoom_SHW_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 16:00,1.0,        !- Field 5
    Until: 24:00,0.0;        !- Field 7



  Schedule:Compact,
    SHW Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3



  Schedule:Compact,
    SHW Sensible fract sched,!- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.20;       !- Field 3



  Schedule:Compact,
    SHW Shower Temp Sched,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3



  Schedule:Compact,
    SHW Laundry Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,82.22;      !- Field 3



  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3



  Schedule:Compact,
    Activity_Sch,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,132;        !- Field 3


  Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignday,    !- Field 2
    Until: 24:00,0.5,        !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.05,       !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 04:00,0.05,       !- Field 9
    Until: 05:00,0.10,       !- Field 11
    Until: 06:00,0.20,       !- Field 13
    Until: 07:00,0.40,       !- Field 15
    Until: 09:00,0.50,       !- Field 17
    Until: 10:00,0.35,       !- Field 19
    Until: 16:00,0.15,       !- Field 21
    Until: 17:00,0.35,       !- Field 23
    Until: 19:00,0.50,       !- Field 25
    Until: 21:00,0.40,       !- Field 27
    Until: 22:00,0.30,       !- Field 29
    Until: 23:00,0.20,       !- Field 31
    Until: 24:00,0.10;       !- Field 33



  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3



  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignday,    !- Field 2
    Until: 24:00,0.5,        !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.05,       !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 04:00,0.05,       !- Field 9
    Until: 05:00,0.10,       !- Field 11
    Until: 06:00,0.20,       !- Field 13
    Until: 07:00,0.40,       !- Field 15
    Until: 09:00,0.50,       !- Field 17
    Until: 10:00,0.35,       !- Field 19
    Until: 16:00,0.15,       !- Field 21
    Until: 17:00,0.35,       !- Field 23
    Until: 19:00,0.50,       !- Field 25
    Until: 21:00,0.40,       !- Field 27
    Until: 22:00,0.30,       !- Field 29
    Until: 23:00,0.20,       !- Field 31
    Until: 24:00,0.10;       !- Field 33



  Schedule:Compact,
    Heat Exchanger Supply Air Temp Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,14.0;       !- Field 3



  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========


  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========
! GroundFloor - RearStairs


  Zone,
    RearStairsFlr1,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! GroundFloor - Corridor Ground Floor


  Zone,
    CorridorFlr1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! GroundFloor - RearStorage


  Zone,
    RearStorageFlr1,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! GroundFloor - FrontLounge


  Zone,
    FrontLoungeFlr1,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! GroundFloor - Restroom


  Zone,
    RestroomFlr1,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! GroundFloor - MeetingRoom


  Zone,
    MeetingRoomFlr1,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! GroundFloor - MechanicalRoom


  Zone,
    MechanicalRoomFlr1,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! GroundFloor - GuestRoom101


  Zone,
    GuestRoom101,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! GroundFloor - GuestRoom102


  Zone,
    GuestRoom102,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! GroundFloor - GuestRoom103


  Zone,
    GuestRoom103,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! GroundFloor - GuestRoom104


  Zone,
    GuestRoom104,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! GroundFloor - GuestRoom105


  Zone,
    GuestRoom105,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! GroundFloor - EmployeeLounge


  Zone,
    EmployeeLoungeFlr1,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! GroundFloor - LaundryRoom


  Zone,
    LaundryRoomFlr1,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! GroundFloor - ElevatorCore


  Zone,
    ElevatorCoreFlr1,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! GroundFloor - ExerciseCenter


  Zone,
    ExerciseCenterFlr1,      !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! GroundFloor - FrontOffice


  Zone,
    FrontOfficeFlr1,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! GroundFloor - FrontStairs


  Zone,
    FrontStairsFlr1,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! GroundFloor - FrontStorage


  Zone,
    FrontStorageFlr1,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! SecondFloor - RearStairsFlr2


  Zone,
    RearStairsFlr2,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! SecondFloor - CorridorFlr2


  Zone,
    CorridorFlr2,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! SecondFloor - RearStorageFlr2


  Zone,
    RearStorageFlr2,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! SecondFloor - GuestRoom201


  Zone,
    GuestRoom201,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! SecondFloor - GuestRoom202_205


  Zone,
    GuestRoom202_205,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! SecondFloor - GuestRoom206_208


  Zone,
    GuestRoom206_208,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! SecondFloor - GuestRoom209_212


  Zone,
    GuestRoom209_212,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! SecondFloor - GuestRoom213


  Zone,
    GuestRoom213,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! SecondFloor - GuestRoom214


  Zone,
    GuestRoom214,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! SecondFloor - GuestRoom215_218


  Zone,
    GuestRoom215_218,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! SecondFloor - ElevatorCoreFlr2


  Zone,
    ElevatorCoreFlr2,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! SecondFloor - GuestRoom219


  Zone,
    GuestRoom219,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! SecondFloor - GuestRoom220_223


  Zone,
    GuestRoom220_223,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! SecondFloor - GuestRoom224


  Zone,
    GuestRoom224,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! SecondFloor - FrontStorageFlr2


  Zone,
    FrontStorageFlr2,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! SecondFloor - FrontStairsFlr2


  Zone,
    FrontStairsFlr2,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! ThirdFloor - RearStairsFlr3


  Zone,
    RearStairsFlr3,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! ThirdFloor - CorridorFlr3


  Zone,
    CorridorFlr3,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! ThirdFloor - RearStorageFlr3


  Zone,
    RearStorageFlr3,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! ThirdFloor - GuestRoom301


  Zone,
    GuestRoom301,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! ThirdFloor - GuestRoom302_305


  Zone,
    GuestRoom302_305,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! ThirdFloor - GuestRoom306_308


  Zone,
    GuestRoom306_308,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! ThirdFloor - GuestRoom309_312


  Zone,
    GuestRoom309_312,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! ThirdFloor - GuestRoom313


  Zone,
    GuestRoom313,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! ThirdFloor - GuestRoom314


  Zone,
    GuestRoom314,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! ThirdFloor - GuestRoom315_318


  Zone,
    GuestRoom315_318,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! ThirdFloor - ElevatorCoreFlr3


  Zone,
    ElevatorCoreFlr3,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! ThirdFloor - GuestRoom319


  Zone,
    GuestRoom319,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! ThirdFloor - GuestRoom320_323


  Zone,
    GuestRoom320_323,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! ThirdFloor - GuestRoom324


  Zone,
    GuestRoom324,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! ThirdFloor - FrontStorageFlr3


  Zone,
    FrontStorageFlr3,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! ThirdFloor - FrontStairsFlr3


  Zone,
    FrontStairsFlr3,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! FourthFloor - RearStairsFlr4


  Zone,
    RearStairsFlr4,          !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! FourthFloor - CorridorFlr4


  Zone,
    CorridorFlr4,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! FourthFloor - RearStorageFlr4


  Zone,
    RearStorageFlr4,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! FourthFloor - GuestRoom401


  Zone,
    GuestRoom401,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! FourthFloor - GuestRoom402_405


  Zone,
    GuestRoom402_405,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! FourthFloor - GuestRoom406_408


  Zone,
    GuestRoom406_408,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! FourthFloor - GuestRoom409_412


  Zone,
    GuestRoom409_412,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! FourthFloor - GuestRoom413


  Zone,
    GuestRoom413,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! FourthFloor - GuestRoom414


  Zone,
    GuestRoom414,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! FourthFloor - GuestRoom415_418


  Zone,
    GuestRoom415_418,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! FourthFloor - ElevatorCoreFlr4


  Zone,
    ElevatorCoreFlr4,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! FourthFloor - GuestRoom419


  Zone,
    GuestRoom419,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! FourthFloor - GuestRoom420_423


  Zone,
    GuestRoom420_423,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! FourthFloor - GuestRoom424


  Zone,
    GuestRoom424,            !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! FourthFloor - FrontStorageFlr4


  Zone,
    FrontStorageFlr4,        !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

! FourthFloor - FrontStairsFlr4


  Zone,
    FrontStairsFlr4,         !- Name
    0,                       !- Direction of Relative North {deg}
    0,                       !- X Origin {m}
    0,                       !- Y Origin {m}
    0,                       !- Z Origin {m}
    1,                       !- Type
    1;                       !- Multiplier

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    S_RearStairsFlr1_0_0_0,  !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    RearStairsFlr1,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,18.3374292198,0;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, RearStairs, Ceiling - 216.05 ft2, Surface Area: 20.0719


  BuildingSurface:Detailed,
    C_RearStairsFlr1_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    RearStairsFlr1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_RearStairsFlr2_10001_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    54.91326842,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    54.91326842,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, RearStairs, Ceiling - 216.05 ft2, Surface Area: 20.0719


  BuildingSurface:Detailed,
    F_RearStairsFlr2_10001_0_10000,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    RearStairsFlr2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_RearStairsFlr1_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    54.91326842,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, RearStairs, Wall - 297.00 ft2 - 90.0°, Surface Area: 297.00ft2


  BuildingSurface:Detailed,
    W_RearStairsFlr1_2_0_0,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    RearStairsFlr1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    54.9132684242,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.9132684242,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, RearStairs, Wall - 88.02 ft2 - 0.0°, Surface Area: 88.02ft2


  BuildingSurface:Detailed,
    W_RearStairsFlr1_3_0_0,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    RearStairsFlr1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, RearStairs, Partition - 297.00 ft2 (GuestRoom104), Surface Area: 27.5922


  BuildingSurface:Detailed,
    P_RearStairsFlr1_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStairsFlr1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom104_10002_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,18.33742922,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,10.10782922,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, RearStairs, Partition - 297.00 ft2 (GuestRoom104), Surface Area: 27.5922


  BuildingSurface:Detailed,
    P_GuestRoom104_10002_0_10001,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom104,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr1_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,10.10782922,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,18.33742922,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, RearStairs, Partition - 88.02 ft2 (Corridor Ground Floor), Surface Area: 8.1774


  BuildingSurface:Detailed,
    P_RearStairsFlr1_5_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStairsFlr1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_10003_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    54.91326842,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.91326842,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, RearStairs, Partition - 88.02 ft2 (Corridor Ground Floor), Surface Area: 8.1774


  BuildingSurface:Detailed,
    P_CorridorFlr1_10003_0_10002,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr1_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    54.91326842,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Ground floor - 1620.03 ft2 (Ground), Surface Area: 1620.03ft2


  BuildingSurface:Detailed,
    S_CorridorFlr1_0_0_0,    !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    CorridorFlr1,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    12,                      !- Number of Vertices
    54.9132684242,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    26.8710844241,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8710844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 3 {m}
    23.8230844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 4 {m}
    23.8230844241,8.2790292198,0,  !- X,Y,Z ==> Vertex 5 {m}
    0.048684424,8.2790292198,0,  !- X,Y,Z ==> Vertex 6 {m}
    0.048684424,10.1078292198,0,  !- X,Y,Z ==> Vertex 7 {m}
    23.8230844241,10.1078292198,0,  !- X,Y,Z ==> Vertex 8 {m}
    23.8230844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 9 {m}
    26.8710844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 10 {m}
    26.8710844241,10.1078292198,0,  !- X,Y,Z ==> Vertex 11 {m}
    54.9132684242,10.1078292198,0;  !- X,Y,Z ==> Vertex 12 {m}

! GroundFloor, Corridor Ground Floor, Ceiling - 1620.03 ft2, Surface Area: 125.4202


  BuildingSurface:Detailed,
    C_CorridorFlr1_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_CorridorFlr2_10004_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    0.04868442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    54.91326842,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    54.91326842,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    26.87108442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 4 {m}
    26.87108442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 5 {m}
    23.82308442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 6 {m}
    23.82308442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 7 {m}
    0.04868442,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 8 {m}

! GroundFloor, Corridor Ground Floor, Ceiling - 1620.03 ft2, Surface Area: 125.4202


  BuildingSurface:Detailed,
    F_CorridorFlr2_10004_0_10003,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_CorridorFlr1_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    54.91326842,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    0.04868442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    0.04868442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    23.82308442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 4 {m}
    23.82308442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 5 {m}
    26.87108442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 6 {m}
    26.87108442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 7 {m}
    54.91326842,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 8 {m}

! GroundFloor, Corridor Ground Floor, Ceiling - 1620.03 ft2, Surface Area: 25.0856


  BuildingSurface:Detailed,
    C_CorridorFlr1_1_1_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom206_208_10005_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.82308442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    26.87108442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    26.87108442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    23.82308442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Ceiling - 1620.03 ft2, Surface Area: 25.0856


  BuildingSurface:Detailed,
    F_GuestRoom206_208_10005_0_10004,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom206_208,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_CorridorFlr1_1_1_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.87108442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    23.82308442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    23.82308442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    26.87108442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Wall - 66.00 ft2 - 90.0°, Surface Area: 66.00ft2


  BuildingSurface:Detailed,
    W_CorridorFlr1_2_0_0,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    CorridorFlr1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    54.9132684242,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.9132684242,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 143.00 ft2 (GuestRoom104), Surface Area: 13.2851


  BuildingSurface:Detailed,
    P_CorridorFlr1_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom104_10007_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 143.00 ft2 (GuestRoom104), Surface Area: 13.2851


  BuildingSurface:Detailed,
    P_GuestRoom104_10007_0_10005,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom104,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 143.00 ft2 (GuestRoom105), Surface Area: 13.2851


  BuildingSurface:Detailed,
    P_CorridorFlr1_5_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom105_10008_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    44.54948442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.54948442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 143.00 ft2 (GuestRoom105), Surface Area: 13.2851


  BuildingSurface:Detailed,
    P_GuestRoom105_10008_0_10006,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom105,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.54948442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    44.54948442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 143.00 ft2 (EmployeeLounge), Surface Area: 13.2851


  BuildingSurface:Detailed,
    P_CorridorFlr1_6_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_EmployeeLoungeFlr1_10009_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.54948442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    40.58708442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.58708442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    44.54948442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 143.00 ft2 (EmployeeLounge), Surface Area: 13.2851


  BuildingSurface:Detailed,
    P_EmployeeLoungeFlr1_10009_0_10007,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EmployeeLoungeFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.58708442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    44.54948442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.54948442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    40.58708442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 429.00 ft2 (LaundryRoom), Surface Area: 39.8554


  BuildingSurface:Detailed,
    P_CorridorFlr1_7_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_LaundryRoomFlr1_10010_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.58708442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    28.69988442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    28.69988442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    40.58708442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 429.00 ft2 (LaundryRoom), Surface Area: 39.8554


  BuildingSurface:Detailed,
    P_LaundryRoomFlr1_10010_0_10008,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    LaundryRoomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    40.58708442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.58708442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    28.69988442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 66.00 ft2 (ElevatorCore), Surface Area: 6.1316


  BuildingSurface:Detailed,
    P_CorridorFlr1_8_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr1_10011_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    26.87108442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.87108442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    28.69988442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 66.00 ft2 (ElevatorCore), Surface Area: 6.1316


  BuildingSurface:Detailed,
    P_ElevatorCoreFlr1_10011_0_10009,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_8_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.87108442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    28.69988442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    28.69988442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    26.87108442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 297.00 ft2 (ElevatorCore), Surface Area: 27.5922


  BuildingSurface:Detailed,
    P_CorridorFlr1_9_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr1_10012_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,10.10782922,0,  !- X,Y,Z ==> Vertex 1 {m}
    26.8710844241,18.33742922,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8710844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    26.8710844241,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 297.00 ft2 (ElevatorCore), Surface Area: 27.5922


  BuildingSurface:Detailed,
    P_ElevatorCoreFlr1_10012_0_10010,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_9_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,18.33742922,0,  !- X,Y,Z ==> Vertex 1 {m}
    26.8710844241,10.10782922,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8710844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    26.8710844241,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Wall - 110.00 ft2 - 0.0°, Surface Area: 110.00ft2


  BuildingSurface:Detailed,
    W_CorridorFlr1_10_0_0,   !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    CorridorFlr1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    23.8230844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.8230844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    26.8710844241,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 297.00 ft2 (ExerciseCenter), Surface Area: 27.5922


  BuildingSurface:Detailed,
    P_CorridorFlr1_11_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ExerciseCenterFlr1_10013_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,18.33742922,0,  !- X,Y,Z ==> Vertex 1 {m}
    23.8230844241,10.10782922,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.8230844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    23.8230844241,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 297.00 ft2 (ExerciseCenter), Surface Area: 27.5922


  BuildingSurface:Detailed,
    P_ExerciseCenterFlr1_10013_0_10011,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ExerciseCenterFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_11_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,10.10782922,0,  !- X,Y,Z ==> Vertex 1 {m}
    23.8230844241,18.33742922,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.8230844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    23.8230844241,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 143.00 ft2 (ExerciseCenter), Surface Area: 13.2851


  BuildingSurface:Detailed,
    P_CorridorFlr1_12_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ExerciseCenterFlr1_10014_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.82308442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.86068442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.86068442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    23.82308442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 143.00 ft2 (ExerciseCenter), Surface Area: 13.2851


  BuildingSurface:Detailed,
    P_ExerciseCenterFlr1_10014_0_10012,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ExerciseCenterFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_12_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    23.82308442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.82308442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    19.86068442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 572.00 ft2 (FrontOffice), Surface Area: 53.1405


  BuildingSurface:Detailed,
    P_CorridorFlr1_13_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontOfficeFlr1_10015_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    19.86068442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 572.00 ft2 (FrontOffice), Surface Area: 53.1405


  BuildingSurface:Detailed,
    P_FrontOfficeFlr1_10015_0_10013,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_13_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.86068442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.86068442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 55.00 ft2 (FrontStorage), Surface Area: 5.1097


  BuildingSurface:Detailed,
    P_CorridorFlr1_14_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr1_10016_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.48708442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.48708442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 55.00 ft2 (FrontStorage), Surface Area: 5.1097


  BuildingSurface:Detailed,
    P_FrontStorageFlr1_10016_0_10014,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_14_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    2.48708442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 88.00 ft2 (FrontStairs), Surface Area: 8.1755


  BuildingSurface:Detailed,
    P_CorridorFlr1_15_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr1_10017_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.04868442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.04868442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    2.48708442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 88.00 ft2 (FrontStairs), Surface Area: 8.1755


  BuildingSurface:Detailed,
    P_FrontStairsFlr1_10017_0_10015,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStairsFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_15_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.48708442,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.48708442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    0.04868442,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Wall - 66.00 ft2 - 270.0°, Surface Area: 66.00ft2


  BuildingSurface:Detailed,
    W_CorridorFlr1_16_0_0,   !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    CorridorFlr1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.048684424,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.048684424,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    0.048684424,10.1078292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 715.00 ft2 (FrontLounge), Surface Area: 66.4257


  BuildingSurface:Detailed,
    P_CorridorFlr1_17_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontLoungeFlr1_10018_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.86068442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.86068442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    0.04868442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 715.00 ft2 (FrontLounge), Surface Area: 66.4257


  BuildingSurface:Detailed,
    P_FrontLoungeFlr1_10018_0_10016,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontLoungeFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_17_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.04868442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.04868442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    19.86068442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 143.00 ft2 (Restroom), Surface Area: 13.2851


  BuildingSurface:Detailed,
    P_CorridorFlr1_18_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RestroomFlr1_10019_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    23.82308442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.82308442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    19.86068442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 143.00 ft2 (Restroom), Surface Area: 13.2851


  BuildingSurface:Detailed,
    P_RestroomFlr1_10019_0_10017,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RestroomFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_18_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.82308442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.86068442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.86068442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    23.82308442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 297.02 ft2 (Restroom), Surface Area: 27.5942


  BuildingSurface:Detailed,
    P_CorridorFlr1_19_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RestroomFlr1_10020_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,8.27902922,0,  !- X,Y,Z ==> Vertex 1 {m}
    23.8230844241,0.04884522,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.8230844241,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    23.8230844241,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 297.02 ft2 (Restroom), Surface Area: 27.5942


  BuildingSurface:Detailed,
    P_RestroomFlr1_10020_0_10018,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RestroomFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_19_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,0.04884522,0,  !- X,Y,Z ==> Vertex 1 {m}
    23.8230844241,8.27902922,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.8230844241,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    23.8230844241,0.04884522,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Wall - 110.00 ft2 - 180.0°, Surface Area: 110.00ft2


  BuildingSurface:Detailed,
    W_CorridorFlr1_20_0_0,   !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    CorridorFlr1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    26.8710844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8710844241,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    23.8230844241,0.0488452197,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 297.02 ft2 (MeetingRoom), Surface Area: 27.5942


  BuildingSurface:Detailed,
    P_CorridorFlr1_21_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_MeetingRoomFlr1_10021_0_10019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,0.04884522,0,  !- X,Y,Z ==> Vertex 1 {m}
    26.8710844241,8.27902922,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8710844241,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    26.8710844241,0.04884522,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 297.02 ft2 (MeetingRoom), Surface Area: 27.5942


  BuildingSurface:Detailed,
    P_MeetingRoomFlr1_10021_0_10019,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    MeetingRoomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_21_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,8.27902922,0,  !- X,Y,Z ==> Vertex 1 {m}
    26.8710844241,0.04884522,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8710844241,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    26.8710844241,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 352.00 ft2 (MeetingRoom), Surface Area: 32.7019


  BuildingSurface:Detailed,
    P_CorridorFlr1_22_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_MeetingRoomFlr1_10022_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.87108442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    36.62468442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.62468442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    26.87108442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 352.00 ft2 (MeetingRoom), Surface Area: 32.7019


  BuildingSurface:Detailed,
    P_MeetingRoomFlr1_10022_0_10020,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    MeetingRoomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_22_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.62468442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    26.87108442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.87108442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    36.62468442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 143.00 ft2 (MechanicalRoom), Surface Area: 13.2851


  BuildingSurface:Detailed,
    P_CorridorFlr1_23_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_MechanicalRoomFlr1_10023_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.62468442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    40.58708442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.58708442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    36.62468442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 143.00 ft2 (MechanicalRoom), Surface Area: 13.2851


  BuildingSurface:Detailed,
    P_MechanicalRoomFlr1_10023_0_10021,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    MechanicalRoomFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_23_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.58708442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    36.62468442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.62468442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    40.58708442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 143.00 ft2 (GuestRoom101), Surface Area: 13.2851


  BuildingSurface:Detailed,
    P_CorridorFlr1_24_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom101_10024_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.58708442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    44.54948442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.54948442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    40.58708442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 143.00 ft2 (GuestRoom101), Surface Area: 13.2851


  BuildingSurface:Detailed,
    P_GuestRoom101_10024_0_10022,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom101,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_24_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.54948442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    40.58708442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.58708442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    44.54948442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 143.00 ft2 (GuestRoom102), Surface Area: 13.2851


  BuildingSurface:Detailed,
    P_CorridorFlr1_25_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom102_10025_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.54948442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    44.54948442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 143.00 ft2 (GuestRoom102), Surface Area: 13.2851


  BuildingSurface:Detailed,
    P_GuestRoom102_10025_0_10023,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom102,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_25_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    44.54948442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.54948442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 143.00 ft2 (GuestRoom103), Surface Area: 13.2851


  BuildingSurface:Detailed,
    P_CorridorFlr1_26_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom103_10026_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 143.00 ft2 (GuestRoom103), Surface Area: 13.2851


  BuildingSurface:Detailed,
    P_GuestRoom103_10026_0_10024,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom103,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_26_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 88.02 ft2 (RearStorage), Surface Area: 8.1774


  BuildingSurface:Detailed,
    P_CorridorFlr1_27_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr1_10027_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    54.91326842,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.91326842,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Corridor Ground Floor, Partition - 88.02 ft2 (RearStorage), Surface Area: 8.1774


  BuildingSurface:Detailed,
    P_RearStorageFlr1_10027_0_10025,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStorageFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_27_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    54.91326842,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, RearStorage, Ground floor - 216.07 ft2 (Ground), Surface Area: 216.07ft2


  BuildingSurface:Detailed,
    S_RearStorageFlr1_0_0_0, !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    RearStorageFlr1,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,8.2790292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,8.2790292198,0;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, RearStorage, Ceiling - 216.07 ft2, Surface Area: 20.0733


  BuildingSurface:Detailed,
    C_RearStorageFlr1_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    RearStorageFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_RearStorageFlr2_10028_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    54.91326842,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    54.91326842,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, RearStorage, Ceiling - 216.07 ft2, Surface Area: 20.0733


  BuildingSurface:Detailed,
    F_RearStorageFlr2_10028_0_10026,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    RearStorageFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_RearStorageFlr1_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    54.91326842,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, RearStorage, Wall - 297.02 ft2 - 90.0°, Surface Area: 297.02ft2


  BuildingSurface:Detailed,
    W_RearStorageFlr1_2_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    RearStorageFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    54.9132684242,8.2790292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.9132684242,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,0.0488452197,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, RearStorage, Partition - 297.02 ft2 (GuestRoom103), Surface Area: 27.5942


  BuildingSurface:Detailed,
    P_RearStorageFlr1_4_0_0, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStorageFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom103_10030_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,8.27902922,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,0.04884522,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, RearStorage, Partition - 297.02 ft2 (GuestRoom103), Surface Area: 27.5942


  BuildingSurface:Detailed,
    P_GuestRoom103_10030_0_10027,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom103,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr1_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,0.04884522,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,8.27902922,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,0.04884522,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, RearStorage, Wall - 88.02 ft2 - 180.0°, Surface Area: 88.02ft2


  BuildingSurface:Detailed,
    W_RearStorageFlr1_5_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    RearStorageFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    54.9132684242,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    54.9132684242,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,0.0488452197,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, FrontLounge, Ground floor - 1755.12 ft2 (Ground), Surface Area: 1755.12ft2


  BuildingSurface:Detailed,
    S_FrontLoungeFlr1_0_0_0, !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    FrontLoungeFlr1,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.048684424,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.048684424,8.2790292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    19.8606844241,8.2790292198,0;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, FrontLounge, Ceiling - 1755.12 ft2, Surface Area: 32.6113


  BuildingSurface:Detailed,
    C_FrontLoungeFlr1_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontLoungeFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom201_10031_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    0.04868442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, FrontLounge, Ceiling - 1755.12 ft2, Surface Area: 32.6113


  BuildingSurface:Detailed,
    F_GuestRoom201_10031_0_10028,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom201,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontLoungeFlr1_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    0.04868442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    0.04868442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, FrontLounge, Ceiling - 1755.12 ft2, Surface Area: 130.4451


  BuildingSurface:Detailed,
    C_FrontLoungeFlr1_1_1_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontLoungeFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom202_205_10032_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    19.86068442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    19.86068442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, FrontLounge, Ceiling - 1755.12 ft2, Surface Area: 130.4451


  BuildingSurface:Detailed,
    F_GuestRoom202_205_10032_0_10029,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom202_205,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontLoungeFlr1_1_1_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    19.86068442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, FrontLounge, Partition - 297.02 ft2 (Restroom), Surface Area: 27.5942


  BuildingSurface:Detailed,
    P_FrontLoungeFlr1_2_0_0, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontLoungeFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RestroomFlr1_10033_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,0.04884522,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.8606844241,8.27902922,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.8606844241,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    19.8606844241,0.04884522,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, FrontLounge, Partition - 297.02 ft2 (Restroom), Surface Area: 27.5942


  BuildingSurface:Detailed,
    P_RestroomFlr1_10033_0_10030,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RestroomFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontLoungeFlr1_2_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,8.27902922,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.8606844241,0.04884522,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.8606844241,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    19.8606844241,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, FrontLounge, Wall - 297.02 ft2 - 270.0°, Surface Area: 297.02ft2


  BuildingSurface:Detailed,
    W_FrontLoungeFlr1_4_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    FrontLoungeFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,8.2790292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.048684424,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.048684424,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    0.048684424,8.2790292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, FrontLounge, Wall - 715.00 ft2 - 180.0°, Surface Area: 715.00ft2


  BuildingSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    FrontLoungeFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.8606844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.8606844241,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    0.048684424,0.0488452197,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Restroom, Ground floor - 351.02 ft2 (Ground), Surface Area: 351.02ft2


  BuildingSurface:Detailed,
    S_RestroomFlr1_0_0_0,    !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    RestroomFlr1,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.8606844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.8606844241,8.2790292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    23.8230844241,8.2790292198,0;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Restroom, Ceiling - 351.02 ft2, Surface Area: 32.6113


  BuildingSurface:Detailed,
    C_RestroomFlr1_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    RestroomFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom206_208_10035_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    23.82308442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    23.82308442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    19.86068442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Restroom, Ceiling - 351.02 ft2, Surface Area: 32.6113


  BuildingSurface:Detailed,
    F_GuestRoom206_208_10035_0_10031,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom206_208,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_RestroomFlr1_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.82308442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    19.86068442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    19.86068442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    23.82308442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, Restroom, Wall - 143.00 ft2 - 180.0°, Surface Area: 143.00ft2


  BuildingSurface:Detailed,
    W_RestroomFlr1_5_0_0,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    RestroomFlr1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    23.8230844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    23.8230844241,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    19.8606844241,0.0488452197,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, MeetingRoom, Ground floor - 864.06 ft2 (Ground), Surface Area: 864.06ft2


  BuildingSurface:Detailed,
    S_MeetingRoomFlr1_0_0_0, !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    MeetingRoomFlr1,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.6246844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    26.8710844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8710844241,8.2790292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    36.6246844241,8.2790292198,0;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, MeetingRoom, Ceiling - 864.06 ft2, Surface Area: 47.6626


  BuildingSurface:Detailed,
    C_MeetingRoomFlr1_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    MeetingRoomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom206_208_10039_0_10032,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.87108442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    26.87108442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, MeetingRoom, Ceiling - 864.06 ft2, Surface Area: 47.6626


  BuildingSurface:Detailed,
    F_GuestRoom206_208_10039_0_10032,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom206_208,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_MeetingRoomFlr1_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    26.87108442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    26.87108442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, MeetingRoom, Ceiling - 864.06 ft2, Surface Area: 32.6113


  BuildingSurface:Detailed,
    C_MeetingRoomFlr1_1_1_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    MeetingRoomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom209_212_10040_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    36.62468442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    36.62468442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, MeetingRoom, Ceiling - 864.06 ft2, Surface Area: 32.6113


  BuildingSurface:Detailed,
    F_GuestRoom209_212_10040_0_10033,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom209_212,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_MeetingRoomFlr1_1_1_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.62468442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    36.62468442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, MeetingRoom, Partition - 297.02 ft2 (MechanicalRoom), Surface Area: 27.5942


  BuildingSurface:Detailed,
    P_MeetingRoomFlr1_2_0_0, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    MeetingRoomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_MechanicalRoomFlr1_10041_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.6246844241,0.04884522,0,  !- X,Y,Z ==> Vertex 1 {m}
    36.6246844241,8.27902922,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.6246844241,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    36.6246844241,0.04884522,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, MeetingRoom, Partition - 297.02 ft2 (MechanicalRoom), Surface Area: 27.5942


  BuildingSurface:Detailed,
    P_MechanicalRoomFlr1_10041_0_10034,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    MechanicalRoomFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_MeetingRoomFlr1_2_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.6246844241,8.27902922,0,  !- X,Y,Z ==> Vertex 1 {m}
    36.6246844241,0.04884522,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.6246844241,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    36.6246844241,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, MeetingRoom, Wall - 352.00 ft2 - 180.0°, Surface Area: 352.00ft2


  BuildingSurface:Detailed,
    W_MeetingRoomFlr1_5_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    MeetingRoomFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    36.6246844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.6246844241,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    26.8710844241,0.0488452197,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, MechanicalRoom, Ground floor - 351.02 ft2 (Ground), Surface Area: 351.02ft2


  BuildingSurface:Detailed,
    S_MechanicalRoomFlr1_0_0_0,  !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    MechanicalRoomFlr1,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.5870844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    36.6246844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    36.6246844241,8.2790292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    40.5870844242,8.2790292198,0;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, MechanicalRoom, Ceiling - 351.02 ft2, Surface Area: 32.6113


  BuildingSurface:Detailed,
    C_MechanicalRoomFlr1_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    MechanicalRoomFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom209_212_10044_0_10035,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.62468442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    40.58708442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    40.58708442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    36.62468442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, MechanicalRoom, Ceiling - 351.02 ft2, Surface Area: 32.6113


  BuildingSurface:Detailed,
    F_GuestRoom209_212_10044_0_10035,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom209_212,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_MechanicalRoomFlr1_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.58708442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    36.62468442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    36.62468442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    40.58708442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, MechanicalRoom, Partition - 297.02 ft2 (GuestRoom101), Surface Area: 27.5942


  BuildingSurface:Detailed,
    P_MechanicalRoomFlr1_2_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    MechanicalRoomFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom101_10045_0_10036,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.5870844242,0.04884522,0,  !- X,Y,Z ==> Vertex 1 {m}
    40.5870844242,8.27902922,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.5870844242,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    40.5870844242,0.04884522,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, MechanicalRoom, Partition - 297.02 ft2 (GuestRoom101), Surface Area: 27.5942


  BuildingSurface:Detailed,
    P_GuestRoom101_10045_0_10036,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom101,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_MechanicalRoomFlr1_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.5870844242,8.27902922,0,  !- X,Y,Z ==> Vertex 1 {m}
    40.5870844242,0.04884522,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.5870844242,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    40.5870844242,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, MechanicalRoom, Wall - 143.00 ft2 - 180.0°, Surface Area: 143.00ft2


  BuildingSurface:Detailed,
    W_MechanicalRoomFlr1_5_0_0,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    MechanicalRoomFlr1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.6246844241,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    40.5870844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.5870844242,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    36.6246844241,0.0488452197,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GuestRoom101, Ground floor - 351.02 ft2 (Ground), Surface Area: 351.02ft2


  BuildingSurface:Detailed,
    S_GuestRoom101_0_0_0,    !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    GuestRoom101,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.5494844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    40.5870844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.5870844242,8.2790292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    44.5494844242,8.2790292198,0;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GuestRoom101, Ceiling - 351.02 ft2, Surface Area: 32.6113


  BuildingSurface:Detailed,
    C_GuestRoom101_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom101,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom209_212_10048_0_10037,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.58708442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    44.54948442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    44.54948442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    40.58708442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GuestRoom101, Ceiling - 351.02 ft2, Surface Area: 32.6113


  BuildingSurface:Detailed,
    F_GuestRoom209_212_10048_0_10037,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom209_212,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom101_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.54948442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    40.58708442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    40.58708442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    44.54948442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GuestRoom101, Partition - 297.02 ft2 (GuestRoom102), Surface Area: 27.5942


  BuildingSurface:Detailed,
    P_GuestRoom101_2_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom101,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom102_10049_0_10038,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.5494844242,0.04884522,0,  !- X,Y,Z ==> Vertex 1 {m}
    44.5494844242,8.27902922,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.5494844242,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    44.5494844242,0.04884522,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GuestRoom101, Partition - 297.02 ft2 (GuestRoom102), Surface Area: 27.5942


  BuildingSurface:Detailed,
    P_GuestRoom102_10049_0_10038,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom102,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom101_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.5494844242,8.27902922,0,  !- X,Y,Z ==> Vertex 1 {m}
    44.5494844242,0.04884522,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.5494844242,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    44.5494844242,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GuestRoom101, Wall - 143.00 ft2 - 180.0°, Surface Area: 143.00ft2


  BuildingSurface:Detailed,
    W_GuestRoom101_5_0_0,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    GuestRoom101,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.5870844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    44.5494844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.5494844242,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    40.5870844242,0.0488452197,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GuestRoom102, Ground floor - 351.02 ft2 (Ground), Surface Area: 351.02ft2


  BuildingSurface:Detailed,
    S_GuestRoom102_0_0_0,    !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    GuestRoom102,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    44.5494844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.5494844242,8.2790292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,8.2790292198,0;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GuestRoom102, Ceiling - 351.02 ft2, Surface Area: 32.6113


  BuildingSurface:Detailed,
    C_GuestRoom102_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom102,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom209_212_10052_0_10039,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.54948442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    44.54948442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GuestRoom102, Ceiling - 351.02 ft2, Surface Area: 32.6113


  BuildingSurface:Detailed,
    F_GuestRoom209_212_10052_0_10039,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom209_212,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom102_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    44.54948442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    44.54948442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GuestRoom102, Partition - 297.02 ft2 (GuestRoom103), Surface Area: 27.5942


  BuildingSurface:Detailed,
    P_GuestRoom102_2_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom102,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom103_10053_0_10040,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,0.04884522,0,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,8.27902922,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,0.04884522,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GuestRoom102, Partition - 297.02 ft2 (GuestRoom103), Surface Area: 27.5942


  BuildingSurface:Detailed,
    P_GuestRoom103_10053_0_10040,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom103,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom102_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,8.27902922,0,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,0.04884522,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GuestRoom102, Wall - 143.00 ft2 - 180.0°, Surface Area: 143.00ft2


  BuildingSurface:Detailed,
    W_GuestRoom102_5_0_0,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    GuestRoom102,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.5494844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    44.5494844242,0.0488452197,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GuestRoom103, Ground floor - 351.02 ft2 (Ground), Surface Area: 351.02ft2


  BuildingSurface:Detailed,
    S_GuestRoom103_0_0_0,    !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    GuestRoom103,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,8.2790292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,8.2790292198,0;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GuestRoom103, Ceiling - 351.02 ft2, Surface Area: 32.6113


  BuildingSurface:Detailed,
    C_GuestRoom103_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom103,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom213_10056_0_10041,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GuestRoom103, Ceiling - 351.02 ft2, Surface Area: 32.6113


  BuildingSurface:Detailed,
    F_GuestRoom213_10056_0_10041,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom213,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom103_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,8.27902922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GuestRoom103, Wall - 143.00 ft2 - 180.0°, Surface Area: 143.00ft2


  BuildingSurface:Detailed,
    W_GuestRoom103_5_0_0,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    GuestRoom103,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,0.0488452197,0,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,0.0488452197,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GuestRoom104, Ground floor - 351.00 ft2 (Ground), Surface Area: 351.00ft2


  BuildingSurface:Detailed,
    S_GuestRoom104_0_0_0,    !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    GuestRoom104,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,18.3374292198,0;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GuestRoom104, Ceiling - 351.00 ft2, Surface Area: 32.6090


  BuildingSurface:Detailed,
    C_GuestRoom104_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom104,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom214_10060_0_10042,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GuestRoom104, Ceiling - 351.00 ft2, Surface Area: 32.6090


  BuildingSurface:Detailed,
    F_GuestRoom214_10060_0_10042,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom214,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom104_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GuestRoom104, Wall - 143.00 ft2 - 0.0°, Surface Area: 143.00ft2


  BuildingSurface:Detailed,
    W_GuestRoom104_3_0_0,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    GuestRoom104,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GuestRoom104, Partition - 297.00 ft2 (GuestRoom105), Surface Area: 27.5922


  BuildingSurface:Detailed,
    P_GuestRoom104_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom104,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom105_10062_0_10043,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,18.33742922,0,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,10.10782922,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GuestRoom104, Partition - 297.00 ft2 (GuestRoom105), Surface Area: 27.5922


  BuildingSurface:Detailed,
    P_GuestRoom105_10062_0_10043,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom105,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom104_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,10.10782922,0,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,18.33742922,0,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GuestRoom105, Ground floor - 351.00 ft2 (Ground), Surface Area: 351.00ft2


  BuildingSurface:Detailed,
    S_GuestRoom105_0_0_0,    !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    GuestRoom105,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    44.5494844242,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.5494844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,18.3374292198,0;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GuestRoom105, Ceiling - 351.00 ft2, Surface Area: 32.6090


  BuildingSurface:Detailed,
    C_GuestRoom105_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom105,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom215_218_10064_0_10044,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.54948442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    44.54948442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GuestRoom105, Ceiling - 351.00 ft2, Surface Area: 32.6090


  BuildingSurface:Detailed,
    F_GuestRoom215_218_10064_0_10044,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom215_218,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom105_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    44.54948442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    44.54948442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GuestRoom105, Wall - 143.00 ft2 - 0.0°, Surface Area: 143.00ft2


  BuildingSurface:Detailed,
    W_GuestRoom105_3_0_0,    !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    GuestRoom105,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    44.5494844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.5494844242,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GuestRoom105, Partition - 297.00 ft2 (EmployeeLounge), Surface Area: 27.5922


  BuildingSurface:Detailed,
    P_GuestRoom105_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom105,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_EmployeeLoungeFlr1_10066_0_10045,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.5494844242,18.33742922,0,  !- X,Y,Z ==> Vertex 1 {m}
    44.5494844242,10.10782922,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.5494844242,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    44.5494844242,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, GuestRoom105, Partition - 297.00 ft2 (EmployeeLounge), Surface Area: 27.5922


  BuildingSurface:Detailed,
    P_EmployeeLoungeFlr1_10066_0_10045,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EmployeeLoungeFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom105_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.5494844242,10.10782922,0,  !- X,Y,Z ==> Vertex 1 {m}
    44.5494844242,18.33742922,0,  !- X,Y,Z ==> Vertex 2 {m}
    44.5494844242,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    44.5494844242,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, EmployeeLounge, Ground floor - 351.00 ft2 (Ground), Surface Area: 351.00ft2


  BuildingSurface:Detailed,
    S_EmployeeLoungeFlr1_0_0_0,  !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    EmployeeLoungeFlr1,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.5494844242,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    40.5870844242,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.5870844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    44.5494844242,18.3374292198,0;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, EmployeeLounge, Ceiling - 351.00 ft2, Surface Area: 32.6090


  BuildingSurface:Detailed,
    C_EmployeeLoungeFlr1_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    EmployeeLoungeFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom215_218_10068_0_10046,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.58708442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    44.54948442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    44.54948442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    40.58708442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, EmployeeLounge, Ceiling - 351.00 ft2, Surface Area: 32.6090


  BuildingSurface:Detailed,
    F_GuestRoom215_218_10068_0_10046,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom215_218,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_EmployeeLoungeFlr1_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.54948442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    40.58708442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    40.58708442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    44.54948442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, EmployeeLounge, Wall - 143.00 ft2 - 0.0°, Surface Area: 143.00ft2


  BuildingSurface:Detailed,
    W_EmployeeLoungeFlr1_3_0_0,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    EmployeeLoungeFlr1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.5494844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    40.5870844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.5870844242,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    44.5494844242,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, EmployeeLounge, Partition - 297.00 ft2 (LaundryRoom), Surface Area: 27.5922


  BuildingSurface:Detailed,
    P_EmployeeLoungeFlr1_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    EmployeeLoungeFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_LaundryRoomFlr1_10070_0_10047,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.5870844242,18.33742922,0,  !- X,Y,Z ==> Vertex 1 {m}
    40.5870844242,10.10782922,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.5870844242,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    40.5870844242,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, EmployeeLounge, Partition - 297.00 ft2 (LaundryRoom), Surface Area: 27.5922


  BuildingSurface:Detailed,
    P_LaundryRoomFlr1_10070_0_10047,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    LaundryRoomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_EmployeeLoungeFlr1_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.5870844242,10.10782922,0,  !- X,Y,Z ==> Vertex 1 {m}
    40.5870844242,18.33742922,0,  !- X,Y,Z ==> Vertex 2 {m}
    40.5870844242,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    40.5870844242,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, LaundryRoom, Ground floor - 1053.00 ft2 (Ground), Surface Area: 1053.00ft2


  BuildingSurface:Detailed,
    S_LaundryRoomFlr1_0_0_0, !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    LaundryRoomFlr1,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.5870844242,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    28.6998844241,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    28.6998844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    40.5870844242,18.3374292198,0;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, LaundryRoom, Ceiling - 1053.00 ft2, Surface Area: 65.2179


  BuildingSurface:Detailed,
    C_LaundryRoomFlr1_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    LaundryRoomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom215_218_10072_0_10048,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    40.58708442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    40.58708442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, LaundryRoom, Ceiling - 1053.00 ft2, Surface Area: 65.2179


  BuildingSurface:Detailed,
    F_GuestRoom215_218_10072_0_10048,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom215_218,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_LaundryRoomFlr1_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.58708442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    40.58708442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, LaundryRoom, Ceiling - 1053.00 ft2, Surface Area: 32.6090


  BuildingSurface:Detailed,
    C_LaundryRoomFlr1_1_1_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    LaundryRoomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom219_10073_0_10049,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    28.69988442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, LaundryRoom, Ceiling - 1053.00 ft2, Surface Area: 32.6090


  BuildingSurface:Detailed,
    F_GuestRoom219_10073_0_10049,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom219,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_LaundryRoomFlr1_1_1_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    28.69988442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    28.69988442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, LaundryRoom, Wall - 429.00 ft2 - 0.0°, Surface Area: 429.00ft2


  BuildingSurface:Detailed,
    W_LaundryRoomFlr1_3_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    LaundryRoomFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.5870844242,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    28.6998844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    28.6998844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    40.5870844242,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, LaundryRoom, Partition - 297.00 ft2 (ElevatorCore), Surface Area: 27.5922


  BuildingSurface:Detailed,
    P_LaundryRoomFlr1_4_0_0, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    LaundryRoomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr1_10075_0_10050,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,18.33742922,0,  !- X,Y,Z ==> Vertex 1 {m}
    28.6998844241,10.10782922,0,  !- X,Y,Z ==> Vertex 2 {m}
    28.6998844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    28.6998844241,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, LaundryRoom, Partition - 297.00 ft2 (ElevatorCore), Surface Area: 27.5922


  BuildingSurface:Detailed,
    P_ElevatorCoreFlr1_10075_0_10050,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_LaundryRoomFlr1_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,10.10782922,0,  !- X,Y,Z ==> Vertex 1 {m}
    28.6998844241,18.33742922,0,  !- X,Y,Z ==> Vertex 2 {m}
    28.6998844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    28.6998844241,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, ElevatorCore, Ground floor - 162.00 ft2 (Ground), Surface Area: 162.00ft2


  BuildingSurface:Detailed,
    S_ElevatorCoreFlr1_0_0_0,!- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    ElevatorCoreFlr1,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    26.8710844241,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8710844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    28.6998844241,18.3374292198,0;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, ElevatorCore, Ceiling - 162.00 ft2, Surface Area: 15.0503


  BuildingSurface:Detailed,
    C_ElevatorCoreFlr1_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ElevatorCoreFlr1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_ElevatorCoreFlr2_10077_0_10051,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.87108442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    28.69988442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    28.69988442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    26.87108442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, ElevatorCore, Ceiling - 162.00 ft2, Surface Area: 15.0503


  BuildingSurface:Detailed,
    F_ElevatorCoreFlr2_10077_0_10051,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ElevatorCoreFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_ElevatorCoreFlr1_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    26.87108442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    26.87108442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    28.69988442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, ElevatorCore, Wall - 66.00 ft2 - 0.0°, Surface Area: 66.00ft2


  BuildingSurface:Detailed,
    W_ElevatorCoreFlr1_3_0_0,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ElevatorCoreFlr1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    26.8710844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    26.8710844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    28.6998844241,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, ExerciseCenter, Ground floor - 351.00 ft2 (Ground), Surface Area: 351.00ft2


  BuildingSurface:Detailed,
    S_ExerciseCenterFlr1_0_0_0,  !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    ExerciseCenterFlr1,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.8606844241,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.8606844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    23.8230844241,18.3374292198,0;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, ExerciseCenter, Ceiling - 351.00 ft2, Surface Area: 32.6090


  BuildingSurface:Detailed,
    C_ExerciseCenterFlr1_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ExerciseCenterFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom220_223_10081_0_10052,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    23.82308442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    23.82308442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    19.86068442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, ExerciseCenter, Ceiling - 351.00 ft2, Surface Area: 32.6090


  BuildingSurface:Detailed,
    F_GuestRoom220_223_10081_0_10052,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom220_223,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_ExerciseCenterFlr1_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.82308442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    19.86068442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    19.86068442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    23.82308442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, ExerciseCenter, Wall - 143.00 ft2 - 0.0°, Surface Area: 143.00ft2


  BuildingSurface:Detailed,
    W_ExerciseCenterFlr1_3_0_0,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    ExerciseCenterFlr1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.8606844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.8606844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    23.8230844241,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, ExerciseCenter, Partition - 297.00 ft2 (FrontOffice), Surface Area: 27.5922


  BuildingSurface:Detailed,
    P_ExerciseCenterFlr1_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ExerciseCenterFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontOfficeFlr1_10083_0_10053,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,18.33742922,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.8606844241,10.10782922,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.8606844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    19.8606844241,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, ExerciseCenter, Partition - 297.00 ft2 (FrontOffice), Surface Area: 27.5922


  BuildingSurface:Detailed,
    P_FrontOfficeFlr1_10083_0_10053,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ExerciseCenterFlr1_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,10.10782922,0,  !- X,Y,Z ==> Vertex 1 {m}
    19.8606844241,18.33742922,0,  !- X,Y,Z ==> Vertex 2 {m}
    19.8606844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    19.8606844241,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, FrontOffice, Ground floor - 1404.00 ft2 (Ground), Surface Area: 1404.00ft2


  BuildingSurface:Detailed,
    S_FrontOfficeFlr1_0_0_0, !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.011084424,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.011084424,18.3374292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    19.8606844241,18.3374292198,0;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, FrontOffice, Ceiling - 1404.00 ft2, Surface Area: 97.8269


  BuildingSurface:Detailed,
    C_FrontOfficeFlr1_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom220_223_10085_0_10054,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    19.86068442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    19.86068442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    7.97348442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, FrontOffice, Ceiling - 1404.00 ft2, Surface Area: 97.8269


  BuildingSurface:Detailed,
    F_GuestRoom220_223_10085_0_10054,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom220_223,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontOfficeFlr1_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    7.97348442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    7.97348442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    19.86068442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, FrontOffice, Ceiling - 1404.00 ft2, Surface Area: 32.6090


  BuildingSurface:Detailed,
    C_FrontOfficeFlr1_1_1_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom224_10086_0_10055,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    7.97348442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    7.97348442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, FrontOffice, Ceiling - 1404.00 ft2, Surface Area: 32.6090


  BuildingSurface:Detailed,
    F_GuestRoom224_10086_0_10055,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom224,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontOfficeFlr1_1_1_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    7.97348442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, FrontOffice, Wall - 572.00 ft2 - 0.0°, Surface Area: 572.00ft2


  BuildingSurface:Detailed,
    W_FrontOfficeFlr1_3_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.011084424,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.011084424,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    19.8606844241,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, FrontOffice, Partition - 297.00 ft2 (FrontStorage), Surface Area: 27.5922


  BuildingSurface:Detailed,
    P_FrontOfficeFlr1_4_0_0, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr1_10088_0_10056,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,18.33742922,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.011084424,10.10782922,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.011084424,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    4.011084424,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, FrontOffice, Partition - 297.00 ft2 (FrontStorage), Surface Area: 27.5922


  BuildingSurface:Detailed,
    P_FrontStorageFlr1_10088_0_10056,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontOfficeFlr1_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,10.10782922,0,  !- X,Y,Z ==> Vertex 1 {m}
    4.011084424,18.33742922,0,  !- X,Y,Z ==> Vertex 2 {m}
    4.011084424,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    4.011084424,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, FrontStairs, Ground floor - 216.00 ft2 (Ground), Surface Area: 216.00ft2


  BuildingSurface:Detailed,
    S_FrontStairsFlr1_0_0_0, !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    FrontStairsFlr1,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.048684424,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.048684424,18.3374292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    2.487084424,18.3374292198,0;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, FrontStairs, Ceiling - 216.00 ft2, Surface Area: 20.0671


  BuildingSurface:Detailed,
    C_FrontStairsFlr1_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontStairsFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_FrontStairsFlr2_10090_0_10057,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    2.48708442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    2.48708442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    0.04868442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, FrontStairs, Ceiling - 216.00 ft2, Surface Area: 20.0671


  BuildingSurface:Detailed,
    F_FrontStairsFlr2_10090_0_10057,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    FrontStairsFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontStairsFlr1_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    0.04868442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    0.04868442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    2.48708442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, FrontStairs, Partition - 297.00 ft2 (FrontStorage), Surface Area: 27.5922


  BuildingSurface:Detailed,
    P_FrontStairsFlr1_2_0_0, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStairsFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr1_10091_0_10058,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,10.10782922,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.487084424,18.33742922,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.487084424,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    2.487084424,10.10782922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, FrontStairs, Partition - 297.00 ft2 (FrontStorage), Surface Area: 27.5922


  BuildingSurface:Detailed,
    P_FrontStorageFlr1_10091_0_10058,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr1_2_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,18.33742922,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.487084424,10.10782922,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.487084424,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    2.487084424,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, FrontStairs, Wall - 88.00 ft2 - 0.0°, Surface Area: 88.00ft2


  BuildingSurface:Detailed,
    W_FrontStairsFlr1_3_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    FrontStairsFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.048684424,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.048684424,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    2.487084424,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, FrontStairs, Wall - 297.00 ft2 - 270.0°, Surface Area: 297.00ft2


  BuildingSurface:Detailed,
    W_FrontStairsFlr1_4_0_0, !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    FrontStairsFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    0.048684424,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    0.048684424,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    0.048684424,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, FrontStorage, Ground floor - 135.00 ft2 (Ground), Surface Area: 135.00ft2


  BuildingSurface:Detailed,
    S_FrontStorageFlr1_0_0_0,!- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    FrontStorageFlr1,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,10.1078292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.487084424,10.1078292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.487084424,18.3374292198,0,  !- X,Y,Z ==> Vertex 3 {m}
    4.011084424,18.3374292198,0;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, FrontStorage, Ceiling - 135.00 ft2, Surface Area: 12.5419


  BuildingSurface:Detailed,
    C_FrontStorageFlr1_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontStorageFlr1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_FrontStorageFlr2_10093_0_10059,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    2.48708442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, FrontStorage, Ceiling - 135.00 ft2, Surface Area: 12.5419


  BuildingSurface:Detailed,
    F_FrontStorageFlr2_10093_0_10059,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    FrontStorageFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontStorageFlr1_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    2.48708442,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    2.48708442,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,18.33742922,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! GroundFloor, FrontStorage, Wall - 55.00 ft2 - 0.0°, Surface Area: 55.00ft2


  BuildingSurface:Detailed,
    W_FrontStorageFlr1_3_0_0,!- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    FrontStorageFlr1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,18.3374292198,0,  !- X,Y,Z ==> Vertex 1 {m}
    2.487084424,18.3374292198,0,  !- X,Y,Z ==> Vertex 2 {m}
    2.487084424,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 3 {m}
    4.011084424,18.3374292198,3.3528;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, RearStairsFlr2, Ceiling - 216.05 ft2, Surface Area: 20.0719


  BuildingSurface:Detailed,
    C_RearStairsFlr2_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    RearStairsFlr2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_RearStairsFlr3_10098_0_10060,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    54.91326842,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    54.91326842,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, RearStairsFlr2, Ceiling - 216.05 ft2, Surface Area: 20.0719


  BuildingSurface:Detailed,
    F_RearStairsFlr3_10098_0_10060,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    RearStairsFlr3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_RearStairsFlr2_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    54.91326842,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, RearStairsFlr2, Wall - 243.00 ft2 - 90.0°, Surface Area: 243.00ft2


  BuildingSurface:Detailed,
    W_RearStairsFlr2_2_0_0,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    RearStairsFlr2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    54.9132684242,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    54.9132684242,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, RearStairsFlr2, Wall - 72.02 ft2 - 0.0°, Surface Area: 72.02ft2


  BuildingSurface:Detailed,
    W_RearStairsFlr2_3_0_0,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    RearStairsFlr2,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,18.3374292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, RearStairsFlr2, Partition - 243.00 ft2 (GuestRoom214), Surface Area: 22.5754


  BuildingSurface:Detailed,
    P_RearStairsFlr2_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStairsFlr2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom214_10099_0_10061,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,10.10782922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, RearStairsFlr2, Partition - 243.00 ft2 (GuestRoom214), Surface Area: 22.5754


  BuildingSurface:Detailed,
    P_GuestRoom214_10099_0_10061,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom214,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr2_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,10.10782922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, RearStairsFlr2, Partition - 72.02 ft2 (CorridorFlr2), Surface Area: 6.6906


  BuildingSurface:Detailed,
    P_RearStairsFlr2_5_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStairsFlr2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_10100_0_10062,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    54.91326842,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    54.91326842,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, RearStairsFlr2, Partition - 72.02 ft2 (CorridorFlr2), Surface Area: 6.6906


  BuildingSurface:Detailed,
    P_CorridorFlr2_10100_0_10062,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr2_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    54.91326842,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Ceiling - 1350.01 ft2, Surface Area: 125.4202


  BuildingSurface:Detailed,
    C_CorridorFlr2_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_CorridorFlr3_10102_0_10063,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    0.04868442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    54.91326842,8.27902922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    54.91326842,10.10782922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    26.87108442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 4 {m}
    26.87108442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 5 {m}
    23.82308442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 6 {m}
    23.82308442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 7 {m}
    0.04868442,10.10782922,6.096;  !- X,Y,Z ==> Vertex 8 {m}

! SecondFloor, CorridorFlr2, Ceiling - 1350.01 ft2, Surface Area: 125.4202


  BuildingSurface:Detailed,
    F_CorridorFlr3_10102_0_10063,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_CorridorFlr2_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    54.91326842,8.27902922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    0.04868442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    0.04868442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    23.82308442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 4 {m}
    23.82308442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 5 {m}
    26.87108442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 6 {m}
    26.87108442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 7 {m}
    54.91326842,10.10782922,6.096;  !- X,Y,Z ==> Vertex 8 {m}

! SecondFloor, CorridorFlr2, Wall - 54.00 ft2 - 90.0°, Surface Area: 54.00ft2


  BuildingSurface:Detailed,
    W_CorridorFlr2_2_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    CorridorFlr2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    54.9132684242,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    54.9132684242,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Partition - 117.00 ft2 (GuestRoom214), Surface Area: 10.8697


  BuildingSurface:Detailed,
    P_CorridorFlr2_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom214_10104_0_10064,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Partition - 117.00 ft2 (GuestRoom214), Surface Area: 10.8697


  BuildingSurface:Detailed,
    P_GuestRoom214_10104_0_10064,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom214,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Partition - 468.00 ft2 (GuestRoom215_218), Surface Area: 43.4786


  BuildingSurface:Detailed,
    P_CorridorFlr2_5_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom215_218_10105_0_10065,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Partition - 468.00 ft2 (GuestRoom215_218), Surface Area: 43.4786


  BuildingSurface:Detailed,
    P_GuestRoom215_218_10105_0_10065,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom215_218,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Partition - 117.00 ft2 (GuestRoom219), Surface Area: 10.8697


  BuildingSurface:Detailed,
    P_CorridorFlr2_6_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom219_10106_0_10066,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    28.69988442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    28.69988442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Partition - 117.00 ft2 (GuestRoom219), Surface Area: 10.8697


  BuildingSurface:Detailed,
    P_GuestRoom219_10106_0_10066,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom219,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    28.69988442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Partition - 54.00 ft2 (ElevatorCoreFlr2), Surface Area: 5.0168


  BuildingSurface:Detailed,
    P_CorridorFlr2_7_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr2_10107_0_10067,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    26.87108442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    26.87108442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    28.69988442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Partition - 54.00 ft2 (ElevatorCoreFlr2), Surface Area: 5.0168


  BuildingSurface:Detailed,
    P_ElevatorCoreFlr2_10107_0_10067,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.87108442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    28.69988442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    28.69988442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    26.87108442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Partition - 243.00 ft2 (ElevatorCoreFlr2), Surface Area: 22.5754


  BuildingSurface:Detailed,
    P_CorridorFlr2_8_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr2_10108_0_10068,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    26.8710844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    26.8710844241,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    26.8710844241,10.10782922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Partition - 243.00 ft2 (ElevatorCoreFlr2), Surface Area: 22.5754


  BuildingSurface:Detailed,
    P_ElevatorCoreFlr2_10108_0_10068,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_8_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    26.8710844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    26.8710844241,10.10782922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    26.8710844241,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Wall - 90.00 ft2 - 0.0°, Surface Area: 90.00ft2


  BuildingSurface:Detailed,
    W_CorridorFlr2_9_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    CorridorFlr2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    23.8230844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    23.8230844241,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    26.8710844241,18.3374292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Partition - 243.00 ft2 (GuestRoom220_223), Surface Area: 22.5754


  BuildingSurface:Detailed,
    P_CorridorFlr2_10_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom220_223_10109_0_10069,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    23.8230844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    23.8230844241,10.10782922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    23.8230844241,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Partition - 243.00 ft2 (GuestRoom220_223), Surface Area: 22.5754


  BuildingSurface:Detailed,
    P_GuestRoom220_223_10109_0_10069,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom220_223,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_10_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    23.8230844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    23.8230844241,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    23.8230844241,10.10782922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Partition - 468.00 ft2 (GuestRoom220_223), Surface Area: 43.4786


  BuildingSurface:Detailed,
    P_CorridorFlr2_11_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom220_223_10110_0_10070,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.82308442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    7.97348442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    7.97348442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    23.82308442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Partition - 468.00 ft2 (GuestRoom220_223), Surface Area: 43.4786


  BuildingSurface:Detailed,
    P_GuestRoom220_223_10110_0_10070,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom220_223,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_11_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    23.82308442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    23.82308442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    7.97348442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Partition - 117.00 ft2 (GuestRoom224), Surface Area: 10.8697


  BuildingSurface:Detailed,
    P_CorridorFlr2_12_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom224_10111_0_10071,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    7.97348442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Partition - 117.00 ft2 (GuestRoom224), Surface Area: 10.8697


  BuildingSurface:Detailed,
    P_GuestRoom224_10111_0_10071,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom224,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_12_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    7.97348442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    7.97348442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Partition - 45.00 ft2 (FrontStorageFlr2), Surface Area: 4.1806


  BuildingSurface:Detailed,
    P_CorridorFlr2_13_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr2_10112_0_10072,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    2.48708442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    2.48708442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Partition - 45.00 ft2 (FrontStorageFlr2), Surface Area: 4.1806


  BuildingSurface:Detailed,
    P_FrontStorageFlr2_10112_0_10072,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_13_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    2.48708442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Partition - 72.00 ft2 (FrontStairsFlr2), Surface Area: 6.6890


  BuildingSurface:Detailed,
    P_CorridorFlr2_14_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr2_10113_0_10073,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    0.04868442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    0.04868442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    2.48708442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Partition - 72.00 ft2 (FrontStairsFlr2), Surface Area: 6.6890


  BuildingSurface:Detailed,
    P_FrontStairsFlr2_10113_0_10073,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStairsFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_14_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    2.48708442,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    2.48708442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    0.04868442,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Wall - 54.00 ft2 - 270.0°, Surface Area: 54.00ft2


  BuildingSurface:Detailed,
    W_CorridorFlr2_15_0_0,   !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    CorridorFlr2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    0.048684424,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    0.048684424,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    0.048684424,10.1078292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Partition - 117.00 ft2 (GuestRoom201), Surface Area: 10.8697


  BuildingSurface:Detailed,
    P_CorridorFlr2_16_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom201_10114_0_10074,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    0.04868442,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Partition - 117.00 ft2 (GuestRoom201), Surface Area: 10.8697


  BuildingSurface:Detailed,
    P_GuestRoom201_10114_0_10074,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom201,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_16_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    0.04868442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    0.04868442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Partition - 468.00 ft2 (GuestRoom202_205), Surface Area: 43.4786


  BuildingSurface:Detailed,
    P_CorridorFlr2_17_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom202_205_10115_0_10075,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    19.86068442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    19.86068442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Partition - 468.00 ft2 (GuestRoom202_205), Surface Area: 43.4786


  BuildingSurface:Detailed,
    P_GuestRoom202_205_10115_0_10075,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom202_205,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_17_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    19.86068442,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Partition - 378.00 ft2 (GuestRoom206_208), Surface Area: 35.1173


  BuildingSurface:Detailed,
    P_CorridorFlr2_18_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom206_208_10116_0_10076,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    19.86068442,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Partition - 378.00 ft2 (GuestRoom206_208), Surface Area: 35.1173


  BuildingSurface:Detailed,
    P_GuestRoom206_208_10116_0_10076,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom206_208,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_18_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    19.86068442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    19.86068442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Partition - 468.00 ft2 (GuestRoom209_212), Surface Area: 43.4786


  BuildingSurface:Detailed,
    P_CorridorFlr2_19_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom209_212_10117_0_10077,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Partition - 468.00 ft2 (GuestRoom209_212), Surface Area: 43.4786


  BuildingSurface:Detailed,
    P_GuestRoom209_212_10117_0_10077,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom209_212,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_19_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Partition - 117.00 ft2 (GuestRoom213), Surface Area: 10.8697


  BuildingSurface:Detailed,
    P_CorridorFlr2_20_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom213_10118_0_10078,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Partition - 117.00 ft2 (GuestRoom213), Surface Area: 10.8697


  BuildingSurface:Detailed,
    P_GuestRoom213_10118_0_10078,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom213,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_20_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Partition - 72.02 ft2 (RearStorageFlr2), Surface Area: 6.6906


  BuildingSurface:Detailed,
    P_CorridorFlr2_21_0_0,   !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr2_10119_0_10079,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    54.91326842,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    54.91326842,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, CorridorFlr2, Partition - 72.02 ft2 (RearStorageFlr2), Surface Area: 6.6906


  BuildingSurface:Detailed,
    P_RearStorageFlr2_10119_0_10079,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStorageFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_21_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    54.91326842,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, RearStorageFlr2, Ceiling - 216.07 ft2, Surface Area: 20.0733


  BuildingSurface:Detailed,
    C_RearStorageFlr2_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    RearStorageFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_RearStorageFlr3_10121_0_10080,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    54.91326842,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    54.91326842,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, RearStorageFlr2, Ceiling - 216.07 ft2, Surface Area: 20.0733


  BuildingSurface:Detailed,
    F_RearStorageFlr3_10121_0_10080,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    RearStorageFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_RearStorageFlr2_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    54.91326842,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, RearStorageFlr2, Wall - 243.02 ft2 - 90.0°, Surface Area: 243.02ft2


  BuildingSurface:Detailed,
    W_RearStorageFlr2_2_0_0, !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    RearStorageFlr2,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    54.9132684242,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    54.9132684242,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,0.0488452197,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, RearStorageFlr2, Partition - 243.02 ft2 (GuestRoom213), Surface Area: 22.5770


  BuildingSurface:Detailed,
    P_RearStorageFlr2_4_0_0, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStorageFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom213_10123_0_10081,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,0.04884522,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, RearStorageFlr2, Partition - 243.02 ft2 (GuestRoom213), Surface Area: 22.5770


  BuildingSurface:Detailed,
    P_GuestRoom213_10123_0_10081,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom213,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr2_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,0.04884522,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, RearStorageFlr2, Wall - 72.02 ft2 - 180.0°, Surface Area: 72.02ft2


  BuildingSurface:Detailed,
    W_RearStorageFlr2_5_0_0, !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    RearStorageFlr2,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    54.9132684242,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    54.9132684242,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,0.0488452197,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom201, Ceiling - 351.02 ft2, Surface Area: 32.6113


  BuildingSurface:Detailed,
    C_GuestRoom201_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom201,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom301_10125_0_10082,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    0.04868442,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom201, Ceiling - 351.02 ft2, Surface Area: 32.6113


  BuildingSurface:Detailed,
    F_GuestRoom301_10125_0_10082,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom301,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom201_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    0.04868442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    0.04868442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom201, Partition - 243.02 ft2 (GuestRoom202_205), Surface Area: 22.5770


  BuildingSurface:Detailed,
    P_GuestRoom201_2_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom201,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom202_205_10126_0_10083,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    4.011084424,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    4.011084424,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    4.011084424,0.04884522,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom201, Partition - 243.02 ft2 (GuestRoom202_205), Surface Area: 22.5770


  BuildingSurface:Detailed,
    P_GuestRoom202_205_10126_0_10083,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom202_205,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom201_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    4.011084424,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    4.011084424,0.04884522,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    4.011084424,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom201, Wall - 243.02 ft2 - 270.0°, Surface Area: 243.02ft2


  BuildingSurface:Detailed,
    W_GuestRoom201_4_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom201,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,8.2790292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    0.048684424,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    0.048684424,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    0.048684424,8.2790292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom201, Wall - 117.00 ft2 - 180.0°, Surface Area: 117.00ft2


  BuildingSurface:Detailed,
    W_GuestRoom201_5_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom201,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    4.011084424,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    4.011084424,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    0.048684424,0.0488452197,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom202_205, Ceiling - 1404.10 ft2, Surface Area: 130.4451


  BuildingSurface:Detailed,
    C_GuestRoom202_205_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom202_205,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom302_305_10129_0_10084,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    19.86068442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    19.86068442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom202_205, Ceiling - 1404.10 ft2, Surface Area: 130.4451


  BuildingSurface:Detailed,
    F_GuestRoom302_305_10129_0_10084,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom302_305,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom202_205_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    19.86068442,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom202_205, Partition - 243.02 ft2 (GuestRoom206_208), Surface Area: 22.5770


  BuildingSurface:Detailed,
    P_GuestRoom202_205_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom202_205,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom206_208_10130_0_10085,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    19.8606844241,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    19.8606844241,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    19.8606844241,0.04884522,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom202_205, Partition - 243.02 ft2 (GuestRoom206_208), Surface Area: 22.5770


  BuildingSurface:Detailed,
    P_GuestRoom206_208_10130_0_10085,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom206_208,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom202_205_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    19.8606844241,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    19.8606844241,0.04884522,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    19.8606844241,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom202_205, Wall - 468.00 ft2 - 180.0°, Surface Area: 468.00ft2


  BuildingSurface:Detailed,
    W_GuestRoom202_205_5_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom202_205,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    19.8606844241,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    19.8606844241,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    4.011084424,0.0488452197,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom206_208, Ceiling - 1134.08 ft2, Surface Area: 105.3595


  BuildingSurface:Detailed,
    C_GuestRoom206_208_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom206_208,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom306_308_10136_0_10086,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.86068442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    19.86068442,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom206_208, Ceiling - 1134.08 ft2, Surface Area: 105.3595


  BuildingSurface:Detailed,
    F_GuestRoom306_308_10136_0_10086,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom306_308,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom206_208_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    19.86068442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    19.86068442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom206_208, Partition - 243.02 ft2 (GuestRoom209_212), Surface Area: 22.5770


  BuildingSurface:Detailed,
    P_GuestRoom206_208_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom206_208,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom209_212_10137_0_10087,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    32.6622844241,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    32.6622844241,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    32.6622844241,0.04884522,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom206_208, Partition - 243.02 ft2 (GuestRoom209_212), Surface Area: 22.5770


  BuildingSurface:Detailed,
    P_GuestRoom209_212_10137_0_10087,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom209_212,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom206_208_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    32.6622844241,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    32.6622844241,0.04884522,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    32.6622844241,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom206_208, Wall - 378.00 ft2 - 180.0°, Surface Area: 378.00ft2


  BuildingSurface:Detailed,
    W_GuestRoom206_208_5_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom206_208,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.8606844241,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    32.6622844241,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    32.6622844241,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    19.8606844241,0.0488452197,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom209_212, Ceiling - 1404.10 ft2, Surface Area: 130.4451


  BuildingSurface:Detailed,
    C_GuestRoom209_212_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom209_212,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom309_312_10144_0_10088,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom209_212, Ceiling - 1404.10 ft2, Surface Area: 130.4451


  BuildingSurface:Detailed,
    F_GuestRoom309_312_10144_0_10088,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom309_312,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom209_212_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom209_212, Partition - 243.02 ft2 (GuestRoom213), Surface Area: 22.5770


  BuildingSurface:Detailed,
    P_GuestRoom209_212_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom209_212,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom213_10145_0_10089,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,0.04884522,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom209_212, Partition - 243.02 ft2 (GuestRoom213), Surface Area: 22.5770


  BuildingSurface:Detailed,
    P_GuestRoom213_10145_0_10089,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom213,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom209_212_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,8.27902922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,0.04884522,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,0.04884522,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom209_212, Wall - 468.00 ft2 - 180.0°, Surface Area: 468.00ft2


  BuildingSurface:Detailed,
    W_GuestRoom209_212_5_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom209_212,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    32.6622844241,0.0488452197,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom213, Ceiling - 351.02 ft2, Surface Area: 32.6113


  BuildingSurface:Detailed,
    C_GuestRoom213_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom213,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom313_10149_0_10090,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom213, Ceiling - 351.02 ft2, Surface Area: 32.6113


  BuildingSurface:Detailed,
    F_GuestRoom313_10149_0_10090,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom313,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom213_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,0.04884522,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,8.27902922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,8.27902922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom213, Wall - 117.00 ft2 - 180.0°, Surface Area: 117.00ft2


  BuildingSurface:Detailed,
    W_GuestRoom213_5_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom213,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,0.0488452197,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,0.0488452197,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,0.0488452197,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom214, Ceiling - 351.00 ft2, Surface Area: 32.6090


  BuildingSurface:Detailed,
    C_GuestRoom214_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom214,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom314_10154_0_10091,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom214, Ceiling - 351.00 ft2, Surface Area: 32.6090


  BuildingSurface:Detailed,
    F_GuestRoom314_10154_0_10091,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom314,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom214_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom214, Wall - 117.00 ft2 - 0.0°, Surface Area: 117.00ft2


  BuildingSurface:Detailed,
    W_GuestRoom214_3_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom214,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,18.3374292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom214, Partition - 243.00 ft2 (GuestRoom215_218), Surface Area: 22.5754


  BuildingSurface:Detailed,
    P_GuestRoom214_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom214,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom215_218_10156_0_10092,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,10.10782922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom214, Partition - 243.00 ft2 (GuestRoom215_218), Surface Area: 22.5754


  BuildingSurface:Detailed,
    P_GuestRoom215_218_10156_0_10092,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom215_218,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom214_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    48.5118844242,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    48.5118844242,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,10.10782922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom215_218, Ceiling - 1404.00 ft2, Surface Area: 130.4359


  BuildingSurface:Detailed,
    C_GuestRoom215_218_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom215_218,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom315_318_10161_0_10093,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom215_218, Ceiling - 1404.00 ft2, Surface Area: 130.4359


  BuildingSurface:Detailed,
    F_GuestRoom315_318_10161_0_10093,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom315_318,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom215_218_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom215_218, Wall - 468.00 ft2 - 0.0°, Surface Area: 468.00ft2


  BuildingSurface:Detailed,
    W_GuestRoom215_218_3_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom215_218,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.5118844242,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    32.6622844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    32.6622844241,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    48.5118844242,18.3374292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom215_218, Partition - 243.00 ft2 (GuestRoom219), Surface Area: 22.5754


  BuildingSurface:Detailed,
    P_GuestRoom215_218_4_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom215_218,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom219_10163_0_10094,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    32.6622844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    32.6622844241,10.10782922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    32.6622844241,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom215_218, Partition - 243.00 ft2 (GuestRoom219), Surface Area: 22.5754


  BuildingSurface:Detailed,
    P_GuestRoom219_10163_0_10094,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom219,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom215_218_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    32.6622844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    32.6622844241,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    32.6622844241,10.10782922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, ElevatorCoreFlr2, Ceiling - 162.00 ft2, Surface Area: 15.0503


  BuildingSurface:Detailed,
    C_ElevatorCoreFlr2_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    ElevatorCoreFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_ElevatorCoreFlr3_10166_0_10095,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.87108442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    28.69988442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    28.69988442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    26.87108442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, ElevatorCoreFlr2, Ceiling - 162.00 ft2, Surface Area: 15.0503


  BuildingSurface:Detailed,
    F_ElevatorCoreFlr3_10166_0_10095,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    ElevatorCoreFlr3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_ElevatorCoreFlr2_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    26.87108442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    26.87108442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    28.69988442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, ElevatorCoreFlr2, Partition - 243.00 ft2 (GuestRoom219), Surface Area: 22.5754


  BuildingSurface:Detailed,
    P_ElevatorCoreFlr2_2_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom219_10167_0_10096,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    28.6998844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    28.6998844241,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    28.6998844241,10.10782922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, ElevatorCoreFlr2, Partition - 243.00 ft2 (GuestRoom219), Surface Area: 22.5754


  BuildingSurface:Detailed,
    P_GuestRoom219_10167_0_10096,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom219,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr2_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    28.6998844241,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    28.6998844241,10.10782922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    28.6998844241,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, ElevatorCoreFlr2, Wall - 54.00 ft2 - 0.0°, Surface Area: 54.00ft2


  BuildingSurface:Detailed,
    W_ElevatorCoreFlr2_3_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    ElevatorCoreFlr2,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.6998844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    26.8710844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    26.8710844241,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    28.6998844241,18.3374292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom219, Ceiling - 351.00 ft2, Surface Area: 32.6090


  BuildingSurface:Detailed,
    C_GuestRoom219_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom219,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom319_10171_0_10097,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    28.69988442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom219, Ceiling - 351.00 ft2, Surface Area: 32.6090


  BuildingSurface:Detailed,
    F_GuestRoom319_10171_0_10097,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom319,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom219_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    28.69988442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    28.69988442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom219, Wall - 117.00 ft2 - 0.0°, Surface Area: 117.00ft2


  BuildingSurface:Detailed,
    W_GuestRoom219_3_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom219,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.6622844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    28.6998844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    28.6998844241,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    32.6622844241,18.3374292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom220_223, Ceiling - 1404.00 ft2, Surface Area: 130.4359


  BuildingSurface:Detailed,
    C_GuestRoom220_223_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom220_223,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom320_323_10177_0_10098,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    23.82308442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    23.82308442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    7.97348442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom220_223, Ceiling - 1404.00 ft2, Surface Area: 130.4359


  BuildingSurface:Detailed,
    F_GuestRoom320_323_10177_0_10098,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom320_323,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom220_223_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.82308442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    7.97348442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    7.97348442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    23.82308442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom220_223, Wall - 468.00 ft2 - 0.0°, Surface Area: 468.00ft2


  BuildingSurface:Detailed,
    W_GuestRoom220_223_3_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom220_223,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.8230844241,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    7.973484424,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    7.973484424,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    23.8230844241,18.3374292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom220_223, Partition - 243.00 ft2 (GuestRoom224), Surface Area: 22.5754


  BuildingSurface:Detailed,
    P_GuestRoom220_223_4_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom220_223,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom224_10179_0_10099,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973484424,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    7.973484424,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    7.973484424,10.10782922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    7.973484424,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom220_223, Partition - 243.00 ft2 (GuestRoom224), Surface Area: 22.5754


  BuildingSurface:Detailed,
    P_GuestRoom224_10179_0_10099,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom224,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom220_223_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973484424,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    7.973484424,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    7.973484424,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    7.973484424,10.10782922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom224, Ceiling - 351.00 ft2, Surface Area: 32.6090


  BuildingSurface:Detailed,
    C_GuestRoom224_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    GuestRoom224,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom324_10182_0_10100,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    7.97348442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    7.97348442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom224, Ceiling - 351.00 ft2, Surface Area: 32.6090


  BuildingSurface:Detailed,
    F_GuestRoom324_10182_0_10100,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    GuestRoom324,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom224_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.97348442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    7.97348442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom224, Wall - 117.00 ft2 - 0.0°, Surface Area: 117.00ft2


  BuildingSurface:Detailed,
    W_GuestRoom224_3_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    GuestRoom224,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973484424,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    4.011084424,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    4.011084424,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    7.973484424,18.3374292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom224, Partition - 243.00 ft2 (FrontStorageFlr2), Surface Area: 22.5754


  BuildingSurface:Detailed,
    P_GuestRoom224_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom224,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr2_10184_0_10101,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    4.011084424,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    4.011084424,10.10782922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    4.011084424,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, GuestRoom224, Partition - 243.00 ft2 (FrontStorageFlr2), Surface Area: 22.5754


  BuildingSurface:Detailed,
    P_FrontStorageFlr2_10184_0_10101,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom224_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    4.011084424,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    4.011084424,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    4.011084424,10.10782922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, FrontStorageFlr2, Ceiling - 135.00 ft2, Surface Area: 12.5419


  BuildingSurface:Detailed,
    C_FrontStorageFlr2_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontStorageFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_FrontStorageFlr3_10187_0_10102,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    4.01108442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    4.01108442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    2.48708442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, FrontStorageFlr2, Ceiling - 135.00 ft2, Surface Area: 12.5419


  BuildingSurface:Detailed,
    F_FrontStorageFlr3_10187_0_10102,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    FrontStorageFlr3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontStorageFlr2_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.01108442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    2.48708442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    2.48708442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    4.01108442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, FrontStorageFlr2, Wall - 45.00 ft2 - 0.0°, Surface Area: 45.00ft2


  BuildingSurface:Detailed,
    W_FrontStorageFlr2_3_0_0,!- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    FrontStorageFlr2,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011084424,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    2.487084424,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    2.487084424,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    4.011084424,18.3374292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, FrontStorageFlr2, Partition - 243.00 ft2 (FrontStairsFlr2), Surface Area: 22.5754


  BuildingSurface:Detailed,
    P_FrontStorageFlr2_4_0_0,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStorageFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr2_10189_0_10103,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    2.487084424,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    2.487084424,10.10782922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    2.487084424,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, FrontStorageFlr2, Partition - 243.00 ft2 (FrontStairsFlr2), Surface Area: 22.5754


  BuildingSurface:Detailed,
    P_FrontStairsFlr2_10189_0_10103,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    FrontStairsFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr2_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,10.10782922,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    2.487084424,18.33742922,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    2.487084424,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    2.487084424,10.10782922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, FrontStairsFlr2, Ceiling - 216.00 ft2, Surface Area: 20.0671


  BuildingSurface:Detailed,
    C_FrontStairsFlr2_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    FrontStairsFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_FrontStairsFlr3_10192_0_10104,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.04868442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    2.48708442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    2.48708442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    0.04868442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, FrontStairsFlr2, Ceiling - 216.00 ft2, Surface Area: 20.0671


  BuildingSurface:Detailed,
    F_FrontStairsFlr3_10192_0_10104,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    FrontStairsFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontStairsFlr2_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.48708442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    0.04868442,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    0.04868442,18.33742922,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    2.48708442,18.33742922,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, FrontStairsFlr2, Wall - 72.00 ft2 - 0.0°, Surface Area: 72.00ft2


  BuildingSurface:Detailed,
    W_FrontStairsFlr2_3_0_0, !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    FrontStairsFlr2,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487084424,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    0.048684424,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    0.048684424,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    2.487084424,18.3374292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! SecondFloor, FrontStairsFlr2, Wall - 243.00 ft2 - 270.0°, Surface Area: 243.00ft2


  BuildingSurface:Detailed,
    W_FrontStairsFlr2_4_0_0, !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    FrontStairsFlr2,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048684424,18.3374292198,3.3528,  !- X,Y,Z ==> Vertex 1 {m}
    0.048684424,10.1078292198,3.3528,  !- X,Y,Z ==> Vertex 2 {m}
    0.048684424,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 3 {m}
    0.048684424,18.3374292198,6.096;  !- X,Y,Z ==> Vertex 4 {m}

! ThirdFloor, RearStairsFlr3, Ceiling - 216.05 ft2, Surface Area: 20.0719


  BuildingSurface:Detailed,
    C_RearStairsFlr3_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    RearStairsFlr3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_RearStairsFlr4_10196_0_10105,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    54.91326842,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    54.91326842,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}

! ThirdFloor, RearStairsFlr3, Ceiling - 216.05 ft2, Surface Area: 20.0719


  BuildingSurface:Detailed,
    F_RearStairsFlr4_10196_0_10105,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    RearStairsFlr4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_RearStairsFlr3_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    54.91326842,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}

! ThirdFloor, RearStairsFlr3, Wall - 243.00 ft2 - 90.0°, Surface Area: 243.00ft2


  BuildingSurface:Detailed,
    W_RearStairsFlr3_2_0_0,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    RearStairsFlr3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    54.9132684242,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    54.9132684242,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}

! ThirdFloor, RearStairsFlr3, Wall - 72.02 ft2 - 0.0°, Surface Area: 72.02ft2


  BuildingSurface:Detailed,
    W_RearStairsFlr3_3_0_0,  !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    RearStairsFlr3,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,18.3374292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,18.3374292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,18.3374292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}

! ThirdFloor, RearStairsFlr3, Partition - 243.00 ft2 (GuestRoom314), Surface Area: 22.5754


  BuildingSurface:Detailed,
    P_RearStairsFlr3_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStairsFlr3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom314_10197_0_10106,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,18.33742922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}

! ThirdFloor, RearStairsFlr3, Partition - 243.00 ft2 (GuestRoom314), Surface Area: 22.5754


  BuildingSurface:Detailed,
    P_GuestRoom314_10197_0_10106,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom314,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr3_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.4742844242,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    52.4742844242,18.33742922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    52.4742844242,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    52.4742844242,10.10782922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}

! ThirdFloor, RearStairsFlr3, Partition - 72.02 ft2 (CorridorFlr3), Surface Area: 6.6906


  BuildingSurface:Detailed,
    P_RearStairsFlr3_5_0_0,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    RearStairsFlr3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_10198_0_10107,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    54.91326842,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    54.91326842,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}

! ThirdFloor, RearStairsFlr3, Partition - 72.02 ft2 (CorridorFlr3), Surface Area: 6.6906


  BuildingSurface:Detailed,
    P_CorridorFlr3_10198_0_10107,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr3_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.91326842,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    54.91326842,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}

! ThirdFloor, CorridorFlr3, Ceiling - 1350.01 ft2, Surface Area: 125.4202


  BuildingSurface:Detailed,
    C_CorridorFlr3_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_CorridorFlr4_10200_0_10108,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    0.04868442,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    54.91326842,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    54.91326842,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    26.87108442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 4 {m}
    26.87108442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 5 {m}
    23.82308442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 6 {m}
    23.82308442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 7 {m}
    0.04868442,10.10782922,8.8392;  !- X,Y,Z ==> Vertex 8 {m}

! ThirdFloor, CorridorFlr3, Ceiling - 1350.01 ft2, Surface Area: 125.4202


  BuildingSurface:Detailed,
    F_CorridorFlr4_10200_0_10108,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_CorridorFlr3_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    54.91326842,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 1 {m}
    0.04868442,8.27902922,8.8392,  !- X,Y,Z ==> Vertex 2 {m}
    0.04868442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    23.82308442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 4 {m}
    23.82308442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 5 {m}
    26.87108442,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 6 {m}
    26.87108442,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 7 {m}
    54.91326842,10.10782922,8.8392;  !- X,Y,Z ==> Vertex 8 {m}

! ThirdFloor, CorridorFlr3, Wall - 54.00 ft2 - 90.0°, Surface Area: 54.00ft2


  BuildingSurface:Detailed,
    W_CorridorFlr3_2_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    CorridorFlr3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.9132684242,8.2790292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    54.9132684242,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    54.9132684242,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    54.9132684242,8.2790292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}

! ThirdFloor, CorridorFlr3, Partition - 117.00 ft2 (GuestRoom314), Surface Area: 10.8697


  BuildingSurface:Detailed,
    P_CorridorFlr3_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom314_10202_0_10109,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.47428442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    52.47428442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}

! ThirdFloor, CorridorFlr3, Partition - 117.00 ft2 (GuestRoom314), Surface Area: 10.8697


  BuildingSurface:Detailed,
    P_GuestRoom314_10202_0_10109,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom314,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    52.47428442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    52.47428442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}

! ThirdFloor, CorridorFlr3, Partition - 468.00 ft2 (GuestRoom315_318), Surface Area: 43.4786


  BuildingSurface:Detailed,
    P_CorridorFlr3_5_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom315_318_10203_0_10110,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.51188442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    48.51188442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}

! ThirdFloor, CorridorFlr3, Partition - 468.00 ft2 (GuestRoom315_318), Surface Area: 43.4786


  BuildingSurface:Detailed,
    P_GuestRoom315_318_10203_0_10110,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom315_318,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    48.51188442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    48.51188442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}

! ThirdFloor, CorridorFlr3, Partition - 117.00 ft2 (GuestRoom319), Surface Area: 10.8697


  BuildingSurface:Detailed,
    P_CorridorFlr3_6_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom319_10204_0_10111,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.66228442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    28.69988442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    28.69988442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    32.66228442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}

! ThirdFloor, CorridorFlr3, Partition - 117.00 ft2 (GuestRoom319), Surface Area: 10.8697


  BuildingSurface:Detailed,
    P_GuestRoom319_10204_0_10111,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    GuestRoom319,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    32.66228442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    32.66228442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    28.69988442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}

! ThirdFloor, CorridorFlr3, Partition - 54.00 ft2 (ElevatorCoreFlr3), Surface Area: 5.0168


  BuildingSurface:Detailed,
    P_CorridorFlr3_7_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr3_10205_0_10112,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.69988442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    26.87108442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    26.87108442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    28.69988442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}

! ThirdFloor, CorridorFlr3, Partition - 54.00 ft2 (ElevatorCoreFlr3), Surface Area: 5.0168


  BuildingSurface:Detailed,
    P_ElevatorCoreFlr3_10205_0_10112,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.87108442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    28.69988442,10.1078292198,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    28.69988442,10.1078292198,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    26.87108442,10.1078292198,8.8392;  !- X,Y,Z ==> Vertex 4 {m}

! ThirdFloor, CorridorFlr3, Partition - 243.00 ft2 (ElevatorCoreFlr3), Surface Area: 22.5754


  BuildingSurface:Detailed,
    P_CorridorFlr3_8_0_0,    !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr3_10206_0_10113,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,10.10782922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    26.8710844241,18.33742922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    26.8710844241,18.33742922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    26.8710844241,10.10782922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}

! ThirdFloor, CorridorFlr3, Partition - 243.00 ft2 (ElevatorCoreFlr3), Surface Area: 22.5754


  BuildingSurface:Detailed,
    P_ElevatorCoreFlr3_10206_0_10113,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    ElevatorCoreFlr3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_8_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8710844241,18.33742922,6.096,  !- X,Y,Z ==> Vertex 1 {m}
    26.8710844241,10.10782922,6.096,  !- X,Y,Z ==> Vertex 2 {m}
    26.8710844241,10.10782922,8.8392,  !- X,Y,Z ==> Vertex 3 {m}
    26.8710844241,18.33742922,8.8392;  !- X,Y,Z ==> Vertex 4 {m}

! ThirdFloor, CorridorFlr3, Wall - 90.00 ft2 - 0.0°, Surface Area: 90.00ft2


  BuildingSurface:Detailed,
    W_CorridorFlr3_9_0_0,    !- Name
    Wall,                    !- Surface Type
    res_ext_wall,            !- Construction Name
    CorridorFlr3,            !- Zone Name
