! -----------------------------------------------------------------------
! The 90.1 Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL), 
! under contract with the U.S. Department of Energy (DOE).  These building models were originally derived from 
! DOE’s Commercial Reference Building Models with modifications from ASHRAE 90.1 committee, 
! Advanced Energy Design Guide series, and other building industry expert input.  
! The original purpose of developing these prototype building models was to measure energy saving impacts from 
! newly published editions of ASHRAE Standard 90.1.  The basic building descriptions can be found in the Scorecards 
! posted at this website.  The detailed descriptions of the prototype model development and addenda modeling 
! strategies can be found in PNNL’s reports, entitled "Achieving 30% Goal: Energy and Cost Saving Analysis 
! of ASHRAE/IES Standard 90.1-2010" and "Enhancements to ASHRAE Standard 90.1 Prototype Building Models", 
! both posted at this website. 
! -----------------------------------------------------------------------
!
! BEGIN ECONOMIZER MAP
! Economizer Name, DX COIL Name
! PACU_VAV_bot_OA_Controller, PACU_VAV_bot_CoolC DXCoil
! PACU_VAV_mid_OA_Controller, PACU_VAV_mid_CoolC DXCoil
! PACU_VAV_top_OA_Controller, PACU_VAV_top_CoolC DXCoil
! END ECONOMIZER MAP
!
! WeatherFile:  USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw
! IDF File:     /phome/comstd/ASHRAE90.1_2013_for_reporting/OfficeMedium/90.1_std2013/input.nobackup/ASHRAE30pct_OfficeMedium_STD2007_Chicago.dd.idf
! Run Case:     ASHRAE30pct_OfficeMedium_STD2007_Chicago
! GPARM parameters as input:
!    Case = ASHRAE30pct_OfficeMedium_STD2007_Chicago
!    weatherfile = USA_IL_Chicago-OHare_TMY2.epw
!    annual_run = yes
!    slab_gtp = Zone5A_nonres_R0_0ftV_OfficeMedium_Chicago_STD2007.gtp
!    basement_tempt = OfficeMedium_STD2007_Chicago_bsmt.idf
!    avg_oa_tempt_ip = 49.55
!    maxdiff_oa_tempt_ip = 50.652
!    ext_wall_type = SteelFramedWall
!    nonres_ext_wall_ufactor = 0.363408832
!    roof_type = LightweightRoof
!    nonres_roof_ufactor = 0.272556624
!    roof_emissivity = 0.9
!    roof_solar_absorp = 0.7
!    nonres_window = Window_U_0.48_SHGC_0.40
!    economizer = DifferentialDryBulb
!    skip_economizer_control = No
!    sidelighting_control = no
!    LPD_office = 10.76391042
!    exterior_lights_watts = 14385
!    exterior_lights_watts_a = 
!    exterior_lights_watts_b = 
!    avg_oa_tempt = 9.75
!    maxdiff_oa_tempt = 28.14
!    infil = 0.001024128
!    oa_flow_per_area = 0.000431773
!    SAT_reset_switch = No
!    SAT_reset_T = NA
!    door_infil = 0.678659786
!    frac_ofpk = 0.131
!    damper_sched = MinOA_MotorizedDamper_Sched
!    economizer_lockout = LockoutWithCompressor
!    heating_damper_act = Normal
!    add_ck_pacu_vav_bot = No
!    add_ck_pacu_vav_mid = No
!    add_ck_pacu_vav_top = No
!    core_bottom_mdp = 0.3
!    perimeter_bot_zn_1_mdp = 0.3
!    perimeter_bot_zn_2_mdp = 0.3
!    perimeter_bot_zn_3_mdp = 0.3
!    perimeter_bot_zn_4_mdp = 0.3
!    core_mid_mdp = 0.335944178805359
!    perimeter_mid_zn_1_mdp = 0.3
!    perimeter_mid_zn_2_mdp = 0.3
!    perimeter_mid_zn_3_mdp = 0.3
!    perimeter_mid_zn_4_mdp = 0.3
!    core_top_mdp = 0.30629231815054
!    perimeter_top_zn_1_mdp = 0.3
!    perimeter_top_zn_2_mdp = 0.3
!    perimeter_top_zn_3_mdp = 0.3
!    perimeter_top_zn_4_mdp = 0.3
!    pacu_vav_bot_oaf = 1.17490379132053
!    pacu_vav_mid_oaf = 1.19508883333333
!    pacu_vav_top_oaf = 1.19508883333333
!    BLDG_ELEVATORS_LIGHTS_FAN_SCH = ELEV_LIGHT_FAN_SCH_24_7
!    BLDG_ELEVATORS_LIGHTS_FAN_POWER = 323.8
!    BLDG_EQUIP_SCH = BLDG_EQUIP_SCH_BASE
!    addendum_cd = no
!    pv_generator = no
!    pv_surface_area = 0
!    STD189_overhang = no
!    swh_et = 0.808039999
!    swh_ua = 7.561562668
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    PACU_VAV_bot_ERV = No
!    PACU_VAV_mid_ERV = No
!    PACU_VAV_top_ERV = No
!    LTG_SCH_SET = LTG_SET_STD2007
!    transformer_size = 45000
!    transformer_eff = 0.961
!    PACU_VAV_bot_ERV_power = 892.99347027248
!    PACU_VAV_mid_ERV_power = 907.476237916664
!    PACU_VAV_top_ERV_power = 907.476237916664
!    OA_BASED_OPTIMUM_START_EMS = no
!    OPTIMUM_START_SF_DEPENDENT_EMS = yes
!    wwr = 0.33
!    pipe_heat_loss = 1383
!    skip_EMSprogram = yes
!    HtgSetP_Sch_PACU_VAV_bot = HTGSETP_SCH_PACU_VAV_bot
!    HtgSetP_Sch_PACU_VAV_mid = HTGSETP_SCH_PACU_VAV_mid
!    HtgSetP_Sch_PACU_VAV_top = HTGSETP_SCH_PACU_VAV_top
!    ClgSetP_Sch_PACU_VAV_bot = CLGSETP_SCH_NO_SETBACK
!    ClgSetP_Sch_PACU_VAV_mid = CLGSETP_SCH_NO_SETBACK
!    ClgSetP_Sch_PACU_VAV_top = CLGSETP_SCH_NO_SETBACK
!    Wfile_TMY3 = USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.epw
!    loadProfile = No
!    receptacle_ctrl_occ_reduction_frac = 1
!    receptacle_ctrl_unocc_reduction_frac = 1



  VERSION,8.0;

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========


  Building,
    Medium Office,           !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP IN HOUR ===========


  Timestep,4;

!-   ===========  ALL OBJECTS IN CLASS: INSIDE CONVECTION ALGORITHM ===========


  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE CONVECTION ALGORITHM ===========


  SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SOLUTION ALGORITHM ===========


  HeatBalanceAlgorithm,ConductionTransferFunction;

!-   ===========  ALL OBJECTS IN CLASS: SHADOWING CALCULATIONS ===========


  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    30;                      !- Calculation Frequency

!-   ===========  ALL OBJECTS IN CLASS: RUN CONTROL ===========


  SimulationControl,
    Yes,                      !- Do Zone Sizing Calculation
    Yes,                      !- Do System Sizing Calculation
    Yes,                      !- Do Plant Sizing Calculation
    Yes,                      !- Run Simulation for Sizing Periods
YES;           !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========


  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes;                     !- Use Weather File Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: SPECIALDAYPERIOD ===========
! US National Holidays


  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTSAVINGPERIOD ===========
! Daylight Saving Period in US


  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date


!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
! Location and design-day objects created by:
! Site:Location and design-day objects created by:
! /tools/bin/ddy2idf /phome/weather/EnergyPlus/tmy3.new/all/USA_IL_Chicago-OHare.Intl.AP.725300_TMY3.ddy
!
Site:Location,
  Chicago Ohare Intl Ap_IL_USA Design_Conditions,     !- Site:Location Name
      41.98,     !- Latitude {N+ S-}
     -87.92,     !- Longitude {W- E+}
      -6.00,     !- Time Zone Relative to GMT {GMT+/-}
     201.00;     !- Elevation {m}

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Htg 99.6% Condns DB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        -20,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
        -20,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     98934.,      !- Barometric Pressure {Pa}
        4.9,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        270,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  Chicago Ohare Intl Ap Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.3,      !- Maximum Dry-Bulb Temperature {C}
       10.5,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       23.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
     98934.,      !- Barometric Pressure {Pa}
        5.2,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        230,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.455,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      2.050;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)




!-   ===========  ALL OBJECTS IN CLASS: GROUNDTEMPERATURES ===========
!
! Ground temperature object produced by /tools/bin/gt2idf /phome/comstd/_p.gtp/state.analyses/slab/output/Zone5A_nonres_R0_0ftV_OfficeMedium_Chicago_STD2007.gtp
Site:GroundTemperature:BuildingSurface,
    20.21,            !- January Ground Temperature {C}
    20.18,            !- February Ground Temperature {C}
    20.24,            !- March Ground Temperature {C}
    20.38,            !- April Ground Temperature {C}
    20.54,            !- May Ground Temperature {C}
    22.83,            !- June Ground Temperature {C}
    23.27,            !- July Ground Temperature {C}
    23.33,            !- August Ground Temperature {C}
    23.33,            !- September Ground Temperature {C}
    21.04,            !- October Ground Temperature {C}
    20.61,            !- November Ground Temperature {C}
    20.36;            !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: WATER MAINS TEMPERATURES ===========


  Site:WaterMainsTemperature,
    Correlation,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    9.75,        !- Annual Average Outdoor Air Temperature {C}
    28.14;        !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
! ------------------------------------------------------------------
! $Id: OpaqueLibraryScript_v30.idf,v 1.5 2010/10/21 19:30:30 atha577 Exp $
! $Log: OpaqueLibraryScript_v30.idf,v $
! Revision 1.5  2010/10/21 19:30:30  atha577
! Removed bb constructions for skylights.
!
! Revision 1.4  2010/10/16 00:49:56  atha577
! Minor change to bb code.
!
! Revision 1.3  2010/10/16 00:08:35  atha577
! Added bb skylight constructions.
!
! Revision 1.2  2010/01/20 21:56:42  d3l143
! reset R value of semi-heated Roof to 0.001 if the R values goes below 0.001.  V4.0 has a 0.001 threshold with it.
!
! Revision 1.1  2010/01/20 21:49:30  d3l143
! Initial revision
!
! Note: 
! January 20, 2010: We experienced a problem in upgrading Warehouse from V3.0 to V4.0. 
!                   The R value of the semiheated roof goes to around 0.0002 for Miami and Ryihad which V4.0 compliants that it is below 0.001.
!                   This was not a problem for V3.0.  Here we implemented a temporal solution to re-set the r value to 0.001 when it is below it.
! ------------------------------------------------------------------
!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F08 Metal roof surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar	
    
  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar	
 
  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Absorptance:Thermal
    0.7;                     !- Absorptance:Solar

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Absorptance:Thermal
    0.7000,                  !- Absorptance:Solar
    0.5000;                  !- Absorptance:Visible
    
  Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}
 
  Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}
 
  Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    100mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    200mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    150mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                    !- Conductivity {W/m-K}
    1842,       !- Density {kg/m3}
    912;           !- Specific Heat {J/kg-K}



!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
! Name
! Roughness
! Thermal Resistance
! Absorptance:Thermal --
! Absorptance:Solar

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

 
  Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    3.47220376108688,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.7,                     !- Absorptance:Solar
    0.7;                     !- Absorptance:Visible

  Material:NoMass,
    Res_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    2.36800034244138,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!- Door material properties taken from DOE Benchmark files released in Nov. 2008

  Material:NoMass,
    Std Opaque Door Panel,  !- Name
    MediumRough,             !- Roughness
    0.123456790123457,  !- (corresponds to default RSI-0.12327 or R-0.7) Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer
   
  Construction,
    OpaqueDoor,   !- Name
    Std Opaque Door Panel;  !- Outside Layer

  Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2
 
  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2
 
  Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2
 
  Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer
 
  Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3
 
  Construction,
    ext_soffit_floor,          !- Name
    G02 16mm plywood;   !- Outside Layer
 
  Construction,
    nonres_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Nonres_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    res_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Res_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    semiheated_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Semiheated_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3




  Construction,
    nonres_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #2
	Nonres_Exterior_Wall_Insulation,      !- Layer #3
	G01 16mm gypsum board;         !- Layer #4


  Construction,
    res_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Res_Exterior_Wall_Insulation,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Semiheated_Exterior_Wall_Insulation,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    nonres_floor,                !- Name
	Nonres_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    res_floor,                !- Name
	Res_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    semiheated_floor,                !- Name
	Semiheated_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    nonres_floor_ceiling,                !- Name - reverse ordered layers for nonres_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Nonres_Floor_Insulation;         !- Layer #2
       
  Construction,
    res_floor_ceiling,                !- Name - reverse ordered layers for res_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Res_Floor_Insulation;         !- Layer #2
       
  Construction,
    semiheated_floor_ceiling,                !- Name - reverse ordered layers for semiheated_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Semiheated_Floor_Insulation;         !- Layer #2
       






!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
! ------------------------------------------------------------------
! $Id: WindowsLibrary_v30.idf,v 1.6 2010/10/16 00:03:25 atha577 Exp $
! $Log: WindowsLibrary_v30.idf,v $
! Revision 1.6  2010/10/16 00:03:25  atha577
! Deleted bb skylight constructions. Added them to opaquelibraryscript.
!
! Revision 1.5  2010/10/15 23:31:07  atha577
! Added addendum bb skylight constructions.
!
! Revision 1.4  2010/10/14 22:53:47  atha577
! Added new skylight constructions for bb
!
! Revision 1.3  2010/05/19 20:10:16  atha577
! *** empty log message ***
!
! Revision 1.2  2010/05/19 20:08:49  atha577
! added bb constructions.
!
!
! Revision 1.1  2010/01/20 21:58:41  d3l143
! Initial revision
! Revised 5/19/2010: Added new constructions for bb from E+ window 
!		     construction library
!
! ------------------------------------------------------------------
!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
 
  WindowMaterial:Glazing,
    GREEN 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.487,                   !- Solar Transmittance at Normal Incidence
    0.056,                   !- Front Side Solar Reflectance at Normal Incidence
    0.056,                   !- Back Side Solar Reflectance at Normal Incidence
    0.749,                   !- Visible Transmittance at Normal Incidence
    0.070,                   !- Front Side Visible Reflectance at Normal Incidence
    0.070,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
! ID 221
 
  WindowMaterial:Glazing,
    REF B CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.240,                   !- Solar Transmittance at Normal Incidence
    0.160,                   !- Front Side Solar Reflectance at Normal Incidence
    0.320,                   !- Back Side Solar Reflectance at Normal Incidence
    0.300,                   !- Visible Transmittance at Normal Incidence
    0.160,                   !- Front Side Visible Reflectance at Normal Incidence
    0.290,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.60,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    REF C CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.200,                   !- Solar Transmittance at Normal Incidence
    0.160,                   !- Front Side Solar Reflectance at Normal Incidence
    0.390,                   !- Back Side Solar Reflectance at Normal Incidence
    0.220,                   !- Visible Transmittance at Normal Incidence
    0.170,                   !- Front Side Visible Reflectance at Normal Incidence
    0.350,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.55,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    ECREF-1 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.099,                   !- Solar Transmittance at Normal Incidence
    0.219,                   !- Front Side Solar Reflectance at Normal Incidence
    0.219,                   !- Back Side Solar Reflectance at Normal Incidence
    0.155,                   !- Visible Transmittance at Normal Incidence
    0.073,                   !- Front Side Visible Reflectance at Normal Incidence
    0.073,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    REF B TINT MID 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.100,                   !- Solar Transmittance at Normal Incidence
    0.110,                   !- Front Side Solar Reflectance at Normal Incidence
    0.410,                   !- Back Side Solar Reflectance at Normal Incidence
    0.130,                   !- Visible Transmittance at Normal Incidence
    0.100,                   !- Front Side Visible Reflectance at Normal Incidence
    0.320,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.45,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    REF D CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.429,                   !- Solar Transmittance at Normal Incidence
    0.308,                   !- Front Side Solar Reflectance at Normal Incidence
    0.379,                   !- Back Side Solar Reflectance at Normal Incidence
    0.334,                   !- Visible Transmittance at Normal Incidence
    0.453,                   !- Front Side Visible Reflectance at Normal Incidence
    0.505,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    BLUE 6MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.480,                   !- Solar Transmittance at Normal Incidence
    0.050,                   !- Front Side Solar Reflectance at Normal Incidence
    0.050,                   !- Back Side Solar Reflectance at Normal Incidence
    0.570,                   !- Visible Transmittance at Normal Incidence
    0.060,                   !- Front Side Visible Reflectance at Normal Incidence
    0.060,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    GREY 6MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.455,                   !- Solar Transmittance at Normal Incidence
    0.053,                   !- Front Side Solar Reflectance at Normal Incidence
    0.053,                   !- Back Side Solar Reflectance at Normal Incidence
    0.431,                   !- Visible Transmittance at Normal Incidence
    0.052,                   !- Front Side Visible Reflectance at Normal Incidence
    0.052,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    LoE CLEAR 6MM,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.600,                   !- Solar Transmittance at Normal Incidence
    0.170,                   !- Front Side Solar Reflectance at Normal Incidence
    0.220,                   !- Back Side Solar Reflectance at Normal Incidence
    0.840,                   !- Visible Transmittance at Normal Incidence
    0.055,                   !- Front Side Visible Reflectance at Normal Incidence
    0.078,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,LoE TINT 6MM,SpectralAverage,              ,.006,.360,.093,.200,.500,.035,.054,.0,.84,.10,.9;  ! ID 451
WindowMaterial:Glazing,REF B TINT HI 6MM,SpectralAverage,         ,.006,.150,.090,.330,.180,.080,.280,.0,.84,.60,.9;  ! ID 232
WindowMaterial:Glazing,REF C CLEAR MID 6MM,SpectralAverage,       ,.006,.170,.200,.420,.190,.210,.380,.0,.84,.51,.9;  ! ID 241

WindowMaterial:Glazing,REF D TINT 6MM,SpectralAverage,            ,.006,.300,.140,.360,.250,.180,.450,.0,.84,.82,.9;  ! ID 270
WindowMaterial:Glazing,COATED POLY-77,SpectralAverage,          ,.00051,.504,.402,.398,.766,.147,.167,.0,.075,.720,.14;  ! ID 601
WindowMaterial:Glazing,LoE SPEC SEL TINT 6MM,SpectralAverage,     ,.006,.260,.140,.410,.460,.060,.040,.0,.84,.03,.9;  ! ID 550

WindowMaterial:Glazing,PYR B CLEAR 6MM,SpectralAverage,           ,.006,.680,.090,.100,.810,.110,.120,.0,.84,.20,.9;  ! ID 351

WindowMaterial:Glazing,CLEAR 3MM,SpectralAverage,                 ,.003,.837,.075,.075,.898,.081,.081,.0,.84,.84,.9;  ! ID 2

WindowMaterial:Glazing,REF B CLEAR LO 6MM,SpectralAverage,        ,.006,.150,.220,.380,.200,.230,.330,.0,.84,.58,.9;  ! ID 220
WindowMaterial:Glazing,REF A CLEAR LO 6MM,SpectralAverage,        ,.006,.066,.341,.493,.080,.410,.370,.0,.84,.40,.9;  ! ID 200
WindowMaterial:Glazing,GREEN 3MM,SpectralAverage,                 ,.003,.635,.063,.063,.822,.075,.075,.0,.84,.84,.9;  ! ID 11
WindowMaterial:Glazing,ECABS-2 COLORED 6MM,SpectralAverage,       ,.006,.111,.179,.179,.128,.081,.081,.0,.84,.10,.9;  ! ID 705
WindowMaterial:Glazing,COATED POLY-55,SpectralAverage,          ,.00051,.320,.582,.593,.551,.336,.375,.0,.046,.720,.14;  ! ID 603
WindowMaterial:Glazing,ECREF-2 COLORED 6MM,SpectralAverage,       ,.006,.099,.219,.219,.155,.073,.073,.0,.84,.10,.9;  ! ID 707
WindowMaterial:Glazing,LoE SPEC SEL CLEAR 6MM Rev,SpectralAverage,,.006,.430,.420,.300,.770,.060,.070,.0,.03,.84,.9;  ! 
WindowMaterial:Glazing,BRONZE 6MM,SpectralAverage,                ,.006,.482,.054,.054,.534,.057,.057,.0,.84,.84,.9;  ! ID 6
WindowMaterial:Glazing,REF A TINT MID 6MM,SpectralAverage,        ,.006,.060,.130,.420,.090,.140,.350,.0,.84,.47,.9;  ! ID 211


WindowMaterial:Glazing,
    Theoretical Glass 297, !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.375039,                !- Solar Transmittance at Normal Incidence
    0.574961,                !- Front Side Solar Reflectance at Normal Incidence
    0.574961,                !- Back Side Solar Reflectance at Normal Incidence
    0.529698,                !- Visible Transmittance at Normal Incidence
    0.420302,                !- Front Side Visible Reflectance at Normal Incidence
    0.420302,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0103561;               !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Theoretical Glass 347, !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.315861,                !- Solar Transmittance at Normal Incidence
    0.634139,                !- Front Side Solar Reflectance at Normal Incidence
    0.634139,                !- Back Side Solar Reflectance at Normal Incidence
    0.479911,                !- Visible Transmittance at Normal Incidence
    0.470089,                !- Front Side Visible Reflectance at Normal Incidence
    0.470089,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.010358;                !- Conductivity {W/m-K}

 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGAS ===========
 
  WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}
 
  WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}
 
  WindowMaterial:Gas,
    ARGON 13MM,              !- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}
 
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
!    Sgl Green 6mm,           !- Name
 
  Construction,
    Window_U_1.22_SHGC_0.61, !- Name
    GREEN 6MM;               !- Outside Layer
 
!    Sgl Ref-B-H Clr 6mm,     !- Name
 
  Construction,
    Window_U_1.22_SHGC_0.39, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer
 
!    Sgl Ref-C-H Clr 6mm,     !- Name
 
  Construction,
    Window_U_1.22_SHGC_0.34, !- Name
    REF C CLEAR HI 6MM;      !- Outside Layer
 
!    Sgl Elec Ref Colored 6mm,!- Name
 
  Construction,
    Window_U_1.22_SHGC_0.25, !- Name
    ECREF-1 COLORED 6MM;     !- Outside Layer
 
!    Sgl Ref-B-M Tint 6mm,    !- Name
 
  Construction,
    Window_U_0.72_SHGC_0.25, !- Name
    REF B TINT MID 6MM;      !- Outside Layer
 
!    Dbl Ref-D Clr 6mm/6mm Air,  !- Name
 
  Construction,
    Window_U_0.62_SHGC_0.39, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-D Clr 6mm/6mm Air,  !- Name
 
  Construction,
    Window_U_0.57_SHGC_0.39, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
 
  Construction,
    Window_U_0.65_SHGC_0.25, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
 
  Construction,
    Window_U_0.62_SHGC_0.25, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
 
  Construction,
    Window_U_0.57_SHGC_0.25, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Blue 6mm/6mm Air,    !- Name
 
  Construction,
    Window_U_0.62_SHGC_0.49, !- Name
    BLUE 6MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Blue 6mm/6mm Air,    !- Name
 
  Construction,
    Window_U_0.57_SHGC_0.49, !- Name
    BLUE 6MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-D Clr 6mm/13mm Air,  !- Name
 
  Construction,
    Window_U_0.52_SHGC_0.40, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-D Clr 6mm/13mm Air,  !- Name
 
  Construction,
    Window_U_0.48_SHGC_0.40, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-D Clr 6mm/13mm Arg,  !- Name
 
  Construction,
    Window_U_0.42_SHGC_0.45, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Grey 6mm/13mm Air,   !- Name
 
  Construction,
    Window_U_0.46_SHGC_0.45, !- Name
    GREY 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl LoE (e2=.1) Tint 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.42_SHGC_0.40, !- Name
    LoE TINT 6MM,           !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.43_SHGC_0.26,  !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.44_SHGC_0.26,  !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.1) Tint 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.42_SHGC_0.35,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.1) Tint 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.33_SHGC_0.40,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.34_SHGC_0.40,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.1) Tint 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.35_SHGC_0.35,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-D Tint 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.55_SHGC_0.31,  !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE Spec Sel Tint 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.43_SHGC_0.29,  !- Name
    LoE SPEC SEL TINT 6MM,   !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.2) Clr 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.34_SHGC_0.45,  !- Name
    PYR B CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!       Dbl Ref-D Tint 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.56_SHGC_0.35,  !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name (0.44/0.30)

Construction,
    Window_U_0.45_SHGC_0.31,  !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3
    
!    Trp LoE Film (77) Clr 3mm/6mm Air,  !- Name (0.31/0.46)

Construction,
    Window_U_0.33_SHGC_0.45,  !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 6MM,                 !- Layer 2
    COATED POLY-77,          !- Layer 3
    AIR 6MM,                 !- Layer 4
    CLEAR 3MM;               !- Layer 5

!	Dbl Ref B-H Tint 6mm/13mm Arg,         ! U=2.297  SC= .27  SHGC=.236  TSOL=.119  TVIS=.163    
 
Construction, 
     Window_U_0.38_SHGC_0.26,  !- Name
     REF B TINT HI 6MM,
     ARGON 13MM,
     CLEAR 6MM;

! Dbl LoE (e2=.1) Tint 6mm/13mm Arg,     ! U=1.502  SC= .43  SHGC=.371  TSOL=.284  TVIS=.444

Construction, 
    Window_U_0.25_SHGC_0.40,  !- Name
    LoE TINT 6MM,
    ARGON 13MM,
    CLEAR 6MM;

! Dbl Ref-C-M Clr 6mm/13mm Arg,          ! U=2.184  SC= .27  SHGC=.233  TSOL=.136  TVIS=.173

Construction, 
    Window_U_0.35_SHGC_0.26,  !- Name
    REF C CLEAR MID 6MM,
    ARGON 13MM,
    CLEAR 6MM;


!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.54_SHGC_0.27, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-A-M Tint 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.54_SHGC_0.18, !- Name
    REF A TINT MID 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-A-L Clr 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.54_SHGC_0.13, !- Name
    REF A CLEAR LO 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE Elec Ref Colored 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.33_SHGC_0.11, !- Name
    ECREF-2 COLORED 6MM,     !- Outside Layer
    AIR 13MM,                !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3

!    Trp LoE Film (55) Bronze 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.29_SHGC_0.22, !- Name
    BRONZE 6MM,              !- Outside Layer
    AIR 6MM,                 !- Layer 2
    COATED POLY-55,          !- Layer 3
    AIR 6MM,                 !- Layer 4
    CLEAR 6MM;               !- Layer 5

!    Dbl Elec Abs Colored 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.29_SHGC_0.17, !- Name
    ECABS-2 COLORED 6MM,     !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE Elec Ref Colored 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.29_SHGC_0.11, !- Name
    ECREF-2 COLORED 6MM,     !- Outside Layer
    AIR 13MM,                !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3


!    Dbl LoE Spec Sel Tint 6mm/13mm Arg,  !- Name

Construction,
    Window_U_0.24_SHGC_0.23, !- Name
    LoE SPEC SEL TINT 6MM,   !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Elec Abs Colored 6mm/13mm Arg,  !- Name

Construction,
    Window_U_0.24_SHGC_0.16, !- Name
    ECABS-2 COLORED 6MM,     !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3


!    Dbl LoE Elec Abs Colored 6mm/13mm Arg,  !- Name

Construction,
    Window_U_0.24_SHGC_0.11, !- Name
    ECABS-2 COLORED 6MM,     !- Outside Layer
    ARGON 13MM,              !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3


!    Trp LoE Film (55) Bronze 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.19_SHGC_0.20, !- Name
    BRONZE 6MM,              !- Outside Layer
    AIR 13MM,                !- Layer 2
    COATED POLY-55,          !- Layer 3
    AIR 13MM,                !- Layer 4
    CLEAR 6MM;               !- Layer 5


!
!
! Following constructions are added as part of Addendum bb
!
!

! Dbl Ref-C-H Clr 6mm/6mm Air

Construction,
    Window_U_0.71_SHGC_0.25,  !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3


! Dbl Ref-B-H Clr 6mm/13mm Arg

Construction,
    Window_U_0.38_SHGC_0.30,  !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3


! Dbl LoE Spec Sel Tint 6mm/6mm Air

Construction,
    Window_U_0.36_SHGC_0.35,  !- Name
    LoE SPEC SEL TINT 6MM,   !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3


! Dbl LoE (e2=.1) Tint 6mm/13mm Air

Construction,
    Window_U_0.30_SHGC_0.40,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3


!
!
! End set of new bb constructions
!
!




!=================skylight====================

!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_1.98_SHGC_0.36, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_1.17_SHGC_0.39, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Green 6mm,           !- Name

  Construction,
    Window_U_1.98_SHGC_0.61, !- Name
    GREEN 6MM;               !- Outside Layer

!    Sgl Ref-D Clr 6mm,       !- Name

  Construction,
    Window_U_1.17_SHGC_0.49, !- Name
    REF D CLEAR 6MM;         !- Outside Layer

!    Sgl Green 3mm,           !- Name

  Construction,
    Window_U_1.17_SHGC_0.68, !- Name
    GREEN 3MM;               !- Outside Layer

!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_0.98_SHGC_0.45, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_0.98_SHGC_0.68, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Ref-A-L Clr 6mm,     !- Name

  Construction,
    Window_U_0.88_SHGC_0.16, !- Name
    REF A CLEAR LO 6MM;      !- Outside Layer

!    Sgl Elec Ref Colored 6mm,!- Name

  Construction,
    Window_U_0.88_SHGC_0.27, !- Name
    ECREF-1 COLORED 6MM;     !- Outside Layer

!    Dbl Ref-B-L Clr 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.52_SHGC_0.22, !- Name
    REF B CLEAR LO 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-B-H Tint 6mm/13mm Air,  !- Name

  Construction,
    Window_U_0.44_SHGC_0.20, !- Name
    REF B TINT HI 6MM,       !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3


Construction,
    Window_U_0.39_SHGC_0.38, !- Name
    Theoretical Glass 297;      !- Outside Layer

Construction,
    Window_U_0.39_SHGC_0.32, !- Name
    Theoretical Glass 347;      !- Outside Layer
    
!=================Additional Skylight Constructions for 189.1====================

!    Sgl LoE (e2=.2) Clr 6mm,     !- Name
    
Construction,
    Window_U_0.75_SHGC_0.72, !- Name
    PYR B CLEAR 6MM;         !- Outside Layer

!    Sgl LoE (e2=.2) Clr 3mm,     !- Name

Construction,
    Window_U_0.67_SHGC_0.77, !- Name
    PYR B CLEAR 3MM;         !- Outside Layer

!    Dbl Clr 3mm/6mm Air,     !- Name

Construction,
    Window_U_0.56_SHGC_0.76,     !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

WindowMaterial:Glazing,PYR B CLEAR 3MM,SpectralAverage,           ,.003,.740,.090,.100,.820,.110,.120,.0,.84,.20,.9;  ! ID 350


!=================Additional Window Constructions for 189.1====================

!    Dbl LoE Spec Sel Clr 3mm/6mm/6mm Air,     !- Name

Construction,
    Window_U_0.40_SHGC_0.43,  !- Name
    LoE SPEC SEL CLEAR 3MM,  !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

WindowMaterial:Glazing,LoE SPEC SEL CLEAR 3MM,SpectralAverage,    ,.003,.450,.340,.370,.780,.070,.060,.0,.84,.03,.9;  ! ID 500

!=================Additional Window Materials and Constructions for 50% Concept====================


WindowMaterial:Glazing,ECABS-2 BLEACHED 6MM,SpectralAverage,      ,.006,.814,.086,.086,.847,.099,.099,.0,.84,.10,.9;  ! ID 704

!    Dbl LoE Elec Abs Bleached 6mm/6mm Air,     !- Name

Construction,
    Window_U_0.40_SHGC_0.45,  !- Name
    ECABS-2 BLEACHED 6MM,    !- Outside Layer
    AIR 6MM,                 !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3

!
! The next four constructions are derived from Window 6.3.
! Refer to the scorecard for individual layers' definitions.
!

WindowMaterial:Glazing,
Glass_2175_LayerAvg,                                 !- Layer name : GREY-SGP-E366 - 8.6.CIG
SpectralAverage,                                    !- Optical Data Type
,                                                   !- Spectral Data name
0.008600,                                           !- Thickness
0.167758,                                           !- Solar Transmittance
2.176064e-001,                                      !- Solar Front Reflectance
4.379779e-001,                                      !- Solar Back Reflectance
0.416044,                                           !- Visible Transmittance
0.078729,                                           !-Visible Front Reflectance
0.106540,                                           !-Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.840000,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1;                                                  !-Conductivity


WindowMaterial:Glazing,
Glass_2022F_LayerAvg,                                 !- Layer name : LoE262-4.CIG
SpectralAverage,                                    !- Optical Data Type
,                                                   !- Spectral Data name
0.003900,                                           !- Thickness
0.355897,                                           !- Solar Transmittance
3.940945e-001,                                      !- Solar Front Reflectance
2.656452e-001,                                      !- Solar Back Reflectance
0.677694,                                           !- Visible Transmittance
0.042734,                                           !- Visible Front Reflectance
0.055470,                                           !- Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.046000,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1;                                                  !-Conductivity

WindowMaterial:Glazing,
Glass_2052_LayerAvg,                                 !- Layer name : 86SGP-G.CIG
SpectralAverage,                                    !- Optical Data Type
,                                                   !- Spectral Data name
0.008370,                                           !- Thickness
0.507767,                                           !- Solar Transmittance
5.422805e-002,                                      !- Solar Front Reflectance
5.449309e-002,                                      !- Solar Back Reflectance
0.586833,                                           !- Visible Transmittance
0.058050,                                           !-Visible Front Reflectance
0.058397,                                           !-Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.840000,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1;                                                  !-Conductivity


WindowMaterial:Glazing,
Glass_2010F_LayerAvg,                                 !- Layer name : LoE272-2.CIG
SpectralAverage,                                    !- Optical Data Type
,                                                   !- Spectral Data name
0.002210,                                           !- Thickness
0.434294,                                           !- Solar Transmittance
4.183747e-001,                                      !- Solar Front Reflectance
3.410654e-001,                                      !- Solar Back Reflectance
0.797579,                                           !- Visible Transmittance
0.043577,                                           !- Visible Front Reflectance
0.056031,                                           !- Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.042274,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1;                                                  !-Conductivity

WindowMaterial:Glazing,
Glass_2027F_LayerAvg,                                 !- Layer name : LoE270-4.CIG
SpectralAverage,                                    !- Optical Data Type
,                                                   !- Spectral Data name
0.004000,                                           !- Thickness
0.369744,                                           !- Solar Transmittance
4.700695e-001,                                      !- Solar Front Reflectance
3.409350e-001,                                      !- Solar Back Reflectance
0.765222,                                           !- Visible Transmittance
0.054600,                                           !- Visible Front Reflectance
0.073741,                                           !- Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.036750,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1;                                                  !-Conductivity


WindowMaterial:Gas,
Gap_1_W_0_0025,                              !- gap name - Air
Air,                               !- type
0.0025;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0032,                              !- gap name - Air
Air,                               !- type
0.0032;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0042,                              !- gap name - Air
Air,                               !- type
0.0042;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0043,                              !- gap name - Air
Air,                               !- type
0.0043;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0018,                              !- gap name - Air
Air,                               !- type
0.0018;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0024,                              !- gap name - Air
Air,                               !- type
0.0024;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0038,                              !- gap name - Air
Air,                               !- type
0.0038;                             !- thickness



Construction,
    Window_U_0.60_SHGC_0.25,              !- Name
    Glass_2175_LayerAvg,                             !- glass name : GREY-SGP-E366 - 8.6.CIG
    Gap_1_W_0_0025,                              !- gap name - Air
    Glass_2022F_LayerAvg;                             !- glass name : LoE262-4.CIG


Construction,
    Window_U_0.55_SHGC_0.25,              !- Name
    Glass_2175_LayerAvg,                             !- glass name : GREY-SGP-E366 - 8.6.CIG
    Gap_1_W_0_0032,                              !- gap name - Air
    Glass_2022F_LayerAvg;                             !- glass name : LoE262-4.CIG


Construction,
    Window_U_0.50_SHGC_0.25,               !- Name
    Glass_2175_LayerAvg,                             !- glass name : GREY-SGP-E366 - 8.6.CIG
    Gap_1_W_0_0042,                              !- gap name - Air
    Glass_2022F_LayerAvg;                             !- glass name : LoE262-4.CIG


Construction,
    Window_U_0.47_SHGC_0.40,              !- Name
    Glass_2052_LayerAvg,                             !- glass name : 86SGP-G.CIG
    Gap_1_W_0_0043,                              !- gap name - Air
    Glass_2010F_LayerAvg;                             !- glass name : LoE272-2.CIG





!=================Additional Skylight Materials and Constructions for 50% Concept====================

!
! The next four constructions are derived from Window 6.3.
! Refer to the scorecard for individual layers.
!


Construction,
    Window_U_0.75_SHGC_0.35,              !- Name
    Glass_2052_LayerAvg,                             !- glass name : 86SGP-G.CIG
    Gap_1_W_0_0018,                              !- gap name - Air
    Glass_2027F_LayerAvg;                             !- glass name : LoE270-4.CIG


Construction,
    Window_U_0.65_SHGC_0.35,              !- Name
    Glass_2052_LayerAvg,                             !- glass name : 86SGP-G.CIG
    Gap_1_W_0_0024,                              !- gap name - Air
    Glass_2027F_LayerAvg;                             !- glass name : LoE270-4.CIG


Construction,
    Window_U_0.55_SHGC_0.35,              !- Name
    Glass_2052_LayerAvg,                             !- glass name : 86SGP-G.CIG
    Gap_1_W_0_0038,                              !- gap name - Air
    Glass_2027F_LayerAvg;                             !- glass name : LoE270-4.CIG


Construction,
    Window_U_0.50_SHGC_0.40,              !- Name
    Glass_2052_LayerAvg,                             !- glass name : 86SGP-G.CIG
    Gap_1_W_0_0038,                              !- gap name - Air
    Glass_2027F_LayerAvg;                             !- glass name : LoE270-4.CIG

!=================Additional Windows for IECC Analysis================================================


!Sgl Elec Ref Colored 6mm 
Construction,
    Window_U_1.16_SHGC_0.25,              	!- Name
    ECREF-1 COLORED 6MM;                 	!- glass name  
	
! Sgl Elec Ref Colored 6mm    
Construction,
    Window_U_1.08_SHGC_0.25,              !- Name
    ECREF-1 COLORED 6MM;                  !- glass name            

! Dbl Elec Ref Bleached 6mm/13mm Air,  !- Name

WindowMaterial:Glazing,ECREF-2 BLEACHED 6MM,SpectralAverage,      ,.006,.694,.168,.168,.818,.110,.110,.0,.84,.10,.9;  ! ID 706

Construction,
    Window_U_0.29_SHGC_0.45,              	!- Name
    ECREF-2 BLEACHED 6MM,    				!- Outside Layer
    AIR 13MM,                 				!- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;               !- Layer 3
	


!=================Additional Skylights for IECC Analysis================================================

! Using Window_U_0.65_SHGC_0.35 and Window_U_0.75_SHGC_0.35 from 50% concepts.

!Sgl Ref-B-H Clr 6mm, Add frame width and frame conductivity
! Glazing Properties- Assembly U factor = 0.89, SHGC = 0.4. This includes the effect of air films.
! Skylight frame has ben added with the following properties-
! Frame width = 0.7129; Frame conductivity = 283.91

Construction,
    Window_U_1.60_SHGC_0.40,              	!- Name
    REF B CLEAR HI 6MM;                 	!- glass name  

! Sgl Ref-C-H Clr 6mm, Add frame width and frame conductivity
! Glazing Properties- Assembly U factor = 0.89, SHGC = 0.4. This includes the effect of air films.
! Skylight frame has ben added with the following properties-
! Frame width = 0.1271; Frame conductivity = 283.91

Construction,
    Window_U_1.05_SHGC_0.40,              	!- Name
    REF B CLEAR HI 6MM;                 	!- glass name  

! Sgl Ref-C-H Clr 6mm, Add frame width and frame conductivity
! Same construction (Assembly U factor = 0.89, SHGC = 0.4) has been used with frame width = 0.
Construction,
    Window_U_0.90_SHGC_0.40,              	!- Name
    REF B CLEAR HI 6MM;                 	!- glass name  




	


!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========


  Zone,
    Core_bottom,             !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    2.7432,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    TopFloor_Plenum,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    1.2192,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area



  Zone,
    MidFloor_Plenum,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    1.2192,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area



  Zone,
    FirstFloor_Plenum,       !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    1.2192,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area



  Zone,
    Core_mid,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    2.7432,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Core_top,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    2.7432,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Perimeter_top_ZN_3,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    2.7432,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Perimeter_top_ZN_2,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    2.7432,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Perimeter_top_ZN_1,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    2.7432,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Perimeter_top_ZN_4,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    2.7432,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Perimeter_bot_ZN_3,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    2.7432,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Perimeter_bot_ZN_2,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    2.7432,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Perimeter_bot_ZN_1,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    2.7432,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Perimeter_bot_ZN_4,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    2.7432,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Perimeter_mid_ZN_3,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    2.7432,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Perimeter_mid_ZN_2,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    2.7432,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Perimeter_mid_ZN_1,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    2.7432,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area



  Zone,
    Perimeter_mid_ZN_4,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    2.7432,                  !- Ceiling Height {m}
    autocalculate,           !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    YES;                     !- Part of Total Floor Area

!-   ===========  ALL OBJECTS IN CLASS: SURFACEGEOMETRY ===========


  GlobalGeometryRules,
    ULC,                     !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative;                !- Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER ===========
!-  Roof construction - one surface over the topfloor plenum


  BuildingSurface:Detailed,
    Building_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    TopFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911000,0.000000,11.887200,  !- X,Y,Z ==> Vertex 1 {m}
    49.911000,33.273800,11.887200,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000,33.273800,11.887200,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000,0.000000,11.887200;  !- X,Y,Z ==> Vertex 4 {m}

!- Ceiling construction - one per zone five per floor for a total of 15, using the unenterered other zone surface for plenum floor


  BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_bot_ZN_1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,0.0000,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,4.5732,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.7432;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_bot_ZN_2,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,33.2738,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,28.7006,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,4.5732,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,0.0000,2.7432;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_bot_ZN_3,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.2738,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,28.7006,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,28.7006,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.2738,2.7432;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_bot_ZN_4,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,4.5732,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,28.7006,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,33.2738,2.7432;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_bot_ZN_5_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Core_bottom,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5732,28.7006,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,4.5732,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,4.5732,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,28.7006,2.7432;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_mid_ZN_1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,0.0000,6.7056,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,4.5732,6.7056,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,6.7056,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,6.7056;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_mid_ZN_2,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,33.2738,6.7056,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,28.7006,6.7056,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,4.5732,6.7056,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,0.0000,6.7056;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_mid_ZN_3,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.2738,6.7056,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,28.7006,6.7056,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,28.7006,6.7056,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.2738,6.7056;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_mid_ZN_4,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,6.7056,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,4.5732,6.7056,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,28.7006,6.7056,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,33.2738,6.7056;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_mid_ZN_5_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Core_mid,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5732,28.7006,6.7056,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,4.5732,6.7056,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,4.5732,6.7056,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,28.7006,6.7056;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_top_ZN_1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0000,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,4.5732,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,4.5732,10.668;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_top_ZN_2,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,0.0000,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.2738,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,28.7006,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,4.5732,10.668;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_top_ZN_3,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,33.2738,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,33.2738,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,28.7006,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,28.7006,10.668;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Perimeter_top_ZN_4,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.2738,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,28.7006,10.668;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_top_ZN_5_Ceiling,   !- Name
    Ceiling,                 !- Surface Type
    DropCeiling,             !- Construction Name
    Core_top,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    TopFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.3375,4.5732,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,28.7006,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,28.7006,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,4.5732,10.668;  !- X,Y,Z ==> Vertex 4 {m}

!- Floor construction - one per zone for a toal of 15, using the unenetered other zone surface for plenum ceiling underside
!- The bottom floors are ext-slab and all others are interior concrete slab with carpet


  BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Floor,!- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    Perimeter_bot_ZN_1,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,4.5732,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,4.5732,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Floor,!- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    Perimeter_bot_ZN_2,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,4.5732,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,28.7006,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.2738,0.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Floor,!- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    Perimeter_bot_ZN_3,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,33.2738,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,28.7006,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,28.7006,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,33.2738,0.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Floor,!- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    Perimeter_bot_ZN_4,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.2738,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,28.7006,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_bot_ZN_5_Floor,     !- Name
    Floor,                   !- Surface Type
    ext_slab_8in_with_carpet,!- Construction Name
    Core_bottom,             !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.3375,28.7006,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,4.5732,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,28.7006,0.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_mid_ZN_1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,4.5732,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,4.5732,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,0.0000,3.9624;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_mid_ZN_2,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,0.0000,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,4.5732,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,28.7006,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.2738,3.9624;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_mid_ZN_3,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,33.2738,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,28.7006,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,28.7006,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,33.2738,3.9624;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_mid_ZN_4,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.2738,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,28.7006,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.9624;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_mid_ZN_5_Floor,     !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Core_mid,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    FirstFloor_Plenum,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.3375,28.7006,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,4.5732,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,28.7006,3.9624;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_top_ZN_1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,4.5732,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,4.5732,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,0.0000,7.9248;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_top_ZN_2,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,0.0000,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,4.5732,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,28.7006,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.2738,7.9248;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_top_ZN_3,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,33.2738,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,28.7006,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,28.7006,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,33.2738,7.9248;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Floor,!- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Perimeter_top_ZN_4,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.2738,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,28.7006,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,7.9248;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_top_ZN_5_Floor,     !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Core_top,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    MidFloor_Plenum,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.3375,28.7006,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,4.5732,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,28.7006,7.9248;  !- X,Y,Z ==> Vertex 4 {m}

!- Exterior wall constructions - two per perimeter zones (one exterior and one interior), and
!- Two other interior walls of the zones are specified by unetered other zone surfaces of adjacent zones


  BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_bot_ZN_1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,0.0000,2.7432;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_bot_ZN_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,0.0000,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,4.5732,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,4.5732,2.7432;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_bot_ZN_2,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,0.0000,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,33.2738,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.2738,2.7432;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_2,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_bot_ZN_3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,33.2738,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.2738,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,28.7006,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,28.7006,2.7432;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_bot_ZN_3,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,33.2738,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.2738,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,33.2738,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,33.2738,2.7432;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_3,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_bot_ZN_4,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.2738,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,33.2738,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,28.7006,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,28.7006,2.7432;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_bot_ZN_4,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.2738,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,33.2738,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,2.7432;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_bot_ZN_4,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_bot_ZN_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,4.5732,2.7432;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_bottom,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_bot_ZN_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5732,4.5732,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,4.5732,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,4.5732,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,4.5732,2.7432;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_bottom,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_bot_ZN_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.3375,4.5732,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,4.5732,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,28.7006,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,28.7006,2.7432;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_bottom,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_bot_ZN_3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.3375,28.7006,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,28.7006,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,28.7006,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,28.7006,2.7432;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_bot_ZN_5_Wall_West, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_bottom,             !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_bot_ZN_4,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5732,28.7006,2.7432,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,28.7006,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,4.5732,2.7432;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_mid_ZN_1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,6.7056,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,0.0000,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,0.0000,6.7056;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_mid_ZN_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,0.0000,6.7056,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0000,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,4.5732,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,4.5732,6.7056;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_mid_ZN_2,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,0.0000,6.7056,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0000,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,33.2738,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.2738,6.7056;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_2,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_mid_ZN_3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,33.2738,6.7056,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.2738,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,28.7006,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,28.7006,6.7056;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_mid_ZN_3,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,33.2738,6.7056,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.2738,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,33.2738,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,33.2738,6.7056;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_3,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_mid_ZN_4,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.2738,6.7056,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,33.2738,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,28.7006,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,28.7006,6.7056;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_mid_ZN_4,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.2738,6.7056,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,33.2738,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,6.7056;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_mid_ZN_4,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_mid_ZN_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,6.7056,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,4.5732,6.7056;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_mid,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_mid_ZN_3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.3375,28.7006,6.7056,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,28.7006,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,28.7006,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,28.7006,6.7056;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_mid,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_mid_ZN_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.3375,4.5732,6.7056,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,4.5732,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,28.7006,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,28.7006,6.7056;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_mid,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_mid_ZN_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5732,4.5732,6.7056,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,4.5732,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,4.5732,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,4.5732,6.7056;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_mid_ZN_5_Wall_West, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_mid,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_mid_ZN_4,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5732,28.7006,6.7056,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,28.7006,3.9624,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,3.9624,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,4.5732,6.7056;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_top_ZN_1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,0.0000,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,0.0000,10.668;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_ZN_1_Wall_East,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_1,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_top_ZN_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,0.0000,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0000,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,4.5732,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,4.5732,10.668;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_top_ZN_2,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,0.0000,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0000,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,33.2738,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.2738,10.668;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_ZN_2_Wall_North,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_2,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_top_ZN_3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,33.2738,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.2738,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,28.7006,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,28.7006,10.668;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_top_ZN_3,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,33.2738,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.2738,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,33.2738,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,33.2738,10.668;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_ZN_3_Wall_West,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_3,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_top_ZN_4,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.2738,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,33.2738,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,28.7006,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,28.7006,10.668;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Perimeter_top_ZN_4,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.2738,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,33.2738,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,10.668;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_ZN_4_Wall_South,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Perimeter_top_ZN_4,      !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_top_ZN_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,4.5732,10.668;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_North,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_top,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_top_ZN_3,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.3375,28.7006,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,28.7006,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,28.7006,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,28.7006,10.668;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_East, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_top,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_top_ZN_2,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.3375,4.5732,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    45.3375,4.5732,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,28.7006,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,28.7006,10.668;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_South,!- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_top,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_top_ZN_1,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5732,4.5732,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,4.5732,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    45.3375,4.5732,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    45.3375,4.5732,10.668;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Core_top_ZN_5_Wall_West, !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Core_top,                !- Zone Name
    Zone,                    !- Outside Boundary Condition
    Perimeter_top_ZN_4,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.5732,28.7006,10.668,  !- X,Y,Z ==> Vertex 1 {m}
    4.5732,28.7006,7.9248,  !- X,Y,Z ==> Vertex 2 {m}
    4.5732,4.5732,7.9248,  !- X,Y,Z ==> Vertex 3 {m}
    4.5732,4.5732,10.668;  !- X,Y,Z ==> Vertex 4 {m}

!- Plenum exterior wall constructions, four per floor for a total of 12


  BuildingSurface:Detailed,
    Perimeter_bot_Plenum_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    FirstFloor_Plenum,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,33.2738,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.2738,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,33.2738,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,33.2738,3.9624;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_Plenum_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    FirstFloor_Plenum,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,0.0000,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0000,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,33.2738,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.2738,3.9624;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_Plenum_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    FirstFloor_Plenum,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,0.0000,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,0.0000,3.9624;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_bot_Plenum_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    FirstFloor_Plenum,       !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.2738,3.9624,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,33.2738,2.7432,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,2.7432,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.9624;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_Plenum_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    MidFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,33.2738,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.2738,6.7056,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,33.2738,6.7056,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,33.2738,7.9248;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_Plenum_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    MidFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,0.0000,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0000,6.7056,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,33.2738,6.7056,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.2738,7.9248;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_Plenum_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    MidFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,6.7056,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,0.0000,6.7056,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,0.0000,7.9248;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_mid_Plenum_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    MidFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.2738,7.9248,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,33.2738,6.7056,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,6.7056,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,7.9248;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_Plenum_Wall_North,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    TopFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,33.2738,11.8872,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,33.2738,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,33.2738,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,33.2738,11.8872;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_Plenum_Wall_East,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    TopFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    49.911,0.0000,11.8872,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0000,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,33.2738,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.2738,11.8872;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_Plenum_Wall_South,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    TopFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,11.8872,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,0.0000,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,0.0000,11.8872;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Perimeter_top_Plenum_Wall_West,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    TopFloor_Plenum,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.2738,11.8872,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,33.2738,10.668,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,10.668,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,11.8872;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER:SUB ===========
  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_1_Wall_South_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.48_SHGC_0.40,            !- Construction Name of the Surface
    Perimeter_bot_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,0.0000,2.3293,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.0000,1.021708,  !- X,Y,Z ==> Vertex 2 {m}
    49.91,0.0000,1.021708,  !- X,Y,Z ==> Vertex 3 {m}
    49.91,0.0000,2.3293;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_2_Wall_East_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.48_SHGC_0.40,             !- Construction Name of the Surface
    Perimeter_bot_ZN_2_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    49.911,0.0000,2.3293,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0000,1.021708,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,33.2737,1.021708,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.2737,2.3293;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_3_Wall_North_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.48_SHGC_0.40,            !- Construction Name of the Surface
    Perimeter_bot_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    49.91,33.2738,2.3293,  !- X,Y,Z ==> Vertex 1 {m}
    49.91,33.2738,1.021708,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,33.2738,1.021708,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,33.2738,2.3293;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Perimeter_bot_ZN_4_Wall_West_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.48_SHGC_0.40,             !- Construction Name of the Surface
    Perimeter_bot_ZN_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,33.2737,2.3293,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,33.2737,1.021708,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0000,1.021708,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0000,2.3293;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Perimeter_mid_ZN_1_Wall_South_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.48_SHGC_0.40,            !- Construction Name of the Surface
    Perimeter_mid_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,0.0000,6.2917,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.0000,4.984108,  !- X,Y,Z ==> Vertex 2 {m}
    49.91,0.0000,4.984108,  !- X,Y,Z ==> Vertex 3 {m}
    49.91,0.0000,6.2917;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Perimeter_mid_ZN_2_Wall_East_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.48_SHGC_0.40,             !- Construction Name of the Surface
    Perimeter_mid_ZN_2_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    49.911,0.0000,6.2917,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0000,4.984108,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,33.2737,4.984108,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.2737,6.2917;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Perimeter_mid_ZN_3_Wall_North_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.48_SHGC_0.40,            !- Construction Name of the Surface
    Perimeter_mid_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    49.91,33.2738,6.2917,  !- X,Y,Z ==> Vertex 1 {m}
    49.91,33.2738,4.984108,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,33.2738,4.984108,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,33.2738,6.2917;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Perimeter_mid_ZN_4_Wall_West_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.48_SHGC_0.40,             !- Construction Name of the Surface
    Perimeter_mid_ZN_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,33.2737,6.2917,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,33.2737,4.984108,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0000,4.984108,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0000,6.2917;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Perimeter_top_ZN_1_Wall_South_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.48_SHGC_0.40,            !- Construction Name of the Surface
    Perimeter_top_ZN_1_Wall_South,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,0.0000,10.2541,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,0.0000,8.946508,  !- X,Y,Z ==> Vertex 2 {m}
    49.91,0.0000,8.946508,  !- X,Y,Z ==> Vertex 3 {m}
    49.91,0.0000,10.2541;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Perimeter_top_ZN_2_Wall_East_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.48_SHGC_0.40,             !- Construction Name of the Surface
    Perimeter_top_ZN_2_Wall_East,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    49.911,0.0000,10.2541,  !- X,Y,Z ==> Vertex 1 {m}
    49.911,0.0000,8.946508,  !- X,Y,Z ==> Vertex 2 {m}
    49.911,33.2737,8.946508,  !- X,Y,Z ==> Vertex 3 {m}
    49.911,33.2737,10.2541;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Perimeter_top_ZN_3_Wall_North_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.48_SHGC_0.40,            !- Construction Name of the Surface
    Perimeter_top_ZN_3_Wall_North,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    49.91,33.2738,10.2541,  !- X,Y,Z ==> Vertex 1 {m}
    49.91,33.2738,8.946508,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,33.2738,8.946508,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,33.2738,10.2541;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Perimeter_top_ZN_4_Wall_West_Window,   !- Name
    Window,                   !- Surface Type
    Window_U_0.48_SHGC_0.40,             !- Construction Name of the Surface
    Perimeter_top_ZN_4_Wall_West,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,33.2737,10.2541,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,33.2737,8.946508,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0000,8.946508,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0000,10.2541;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: SURFACE:HEATTRANSFER:INTERNALMASS ===========


  InternalMass,
    Core_bottom_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Core_bottom,             !- Zone Name
    1967.0770;               !- Surface Area {m2}



  InternalMass,
    Core_mid_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    Core_mid,                !- Zone Name
    1967.0770;               !- Surface Area {m2}



  InternalMass,
    Core_top_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    Core_top,                !- Zone Name
    1967.0770;               !- Surface Area {m2}



  InternalMass,
    Perimeter_top_ZN_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_top_ZN_3,      !- Zone Name
    414.6750;                !- Surface Area {m2}



  InternalMass,
    Perimeter_top_ZN_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_top_ZN_2,      !- Zone Name
    262.5073;                !- Surface Area {m2}



  InternalMass,
    Perimeter_top_ZN_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_top_ZN_1,      !- Zone Name
    414.6723;                !- Surface Area {m2}



  InternalMass,
    Perimeter_top_ZN_4_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_top_ZN_4,      !- Zone Name
    262.5056;                !- Surface Area {m2}



  InternalMass,
    Perimeter_bot_ZN_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_bot_ZN_3,      !- Zone Name
    414.6750;                !- Surface Area {m2}



  InternalMass,
    Perimeter_bot_ZN_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_bot_ZN_2,      !- Zone Name
    262.5073;                !- Surface Area {m2}



  InternalMass,
    Perimeter_bot_ZN_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_bot_ZN_1,      !- Zone Name
    414.6723;                !- Surface Area {m2}



  InternalMass,
    Perimeter_bot_ZN_4_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_bot_ZN_4,      !- Zone Name
    262.5056;                !- Surface Area {m2}

!============== insert these here ======================


  InternalMass,
    Perimeter_mid_ZN_3_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_mid_ZN_3,      !- Zone Name
    414.6750;                !- Surface Area {m2}



  InternalMass,
    Perimeter_mid_ZN_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_mid_ZN_2,      !- Zone Name
    262.5073;                !- Surface Area {m2}



  InternalMass,
    Perimeter_mid_ZN_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_mid_ZN_1,      !- Zone Name
    414.6723;                !- Surface Area {m2}



  InternalMass,
    Perimeter_mid_ZN_4_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Perimeter_mid_ZN_4,      !- Zone Name
    262.5056;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPE ===========


  ScheduleTypeLimits,
    Any Number;              !- Name



  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    Continuous;              !- Numeric Type



  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    Continuous;              !- Numeric Type



  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete;                !- Numeric Type



  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type



  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    Continuous;              !- Numeric Type



  ScheduleTypeLimits,
    Number;                  !- Name

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========


  Schedule:Compact,
    Exterior_lighting_schedule_a,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 24:00,1;          !- Field 5


  Schedule:Compact,
    Exterior_lighting_schedule_b,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.7,        !- Field 3
    Until: 24:00,1;          !- Field 5



  Schedule:Compact,
    Hours_of_operation,      !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For:Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17



  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3



  Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    Exterior_Lgt_189_1,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays,            !- Field 2
    Until:  9:00,0.5,        !- Field 3
    Until: 24:00,1.0,        !- Field 5
    For:Saturday,            !- Field 7
    Until:  9:00,0.5,        !- Field 8
    Until: 19:00,1.0,        !- Field 10
    Until: 24:00,0.5,        !- Field 12
    For:Sunday Holidays AllOtherDays, !- Field 14
    Until:  9:00,0.5,        !- Field 15
    Until: 18:00,1.0,        !- Field 17
    Until: 24:00,0.5;        !- Field 19



  Schedule:Compact,
    ALWAYS_OFF,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3


  Schedule:Compact,
    HVACOperationSchd,       !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For:Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17

! lighting schedules for ASHRAE90.1-STD2004, ASHRAE90.1-2007
    Schedule:Compact,
        BLDG_LIGHT_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: Weekdays,               !- Field 2
        Until: 5:00,0.05,               !- Field 3
        Until: 7:00,0.1,               !- Field 4
        Until: 8:00,0.3,               !- Field 5
        Until: 17:00,0.9,               !- Field 6
        Until: 18:00,0.5,               !- Field 7
        Until: 20:00,0.3,               !- Field 8
        Until: 22:00,0.2,               !- Field 9
        Until: 23:00,0.1,               !- Field 10
        Until: 24:00,0.05,               !- Field 11
        For: SummerDesignDay,               !- Field 12
        Until: 24:00,1,               !- Field 13
        For: Saturday,               !- Field 14
        Until: 6:00,0.05,               !- Field 15
        Until: 8:00,0.1,               !- Field 16
        Until: 12:00,0.3,               !- Field 17
        Until: 17:00,0.15,               !- Field 18
        Until: 24:00,0.05,               !- Field 19
        For: WinterDesignDay,               !- Field 20
        Until: 24:00,0,               !- Field 21
        For: Sunday Holidays AllOtherDays,               !- Field 22
        Until: 24:00,0.05;               !- Field 23


! lighting schedules for ASHRAE90.1-STD2010

! lighting schedules for IECC2006 / IECC2009

! lighting schedules for IECC2012

! lighting schedules for ASHRAE1891_2009

! lighting schedules for ASHRAE1891_2011

! lighting schedules for ASHRAE90.1-2013



  Schedule:Compact,
    BLDG_EQUIP_SCH,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.4,        !- Field 3
    Until: 08:00,0.4,       !- Field 3
    Until: 12:00,0.9,       !- Field 5
    Until: 13:00,0.8,       !- Field 7
    Until: 17:00,0.9,       !- Field 9
    Until: 18:00,0.5,       !- Field 11
    Until: 24:00,0.4,       !- Field 13
    For: SummerDesignDay,    !- Field 15
    Until: 24:00,1.0,        !- Field 16
    For: Saturday,           !- Field 18
    Until: 06:00,0.3,       !- Field 19
    Until: 08:00,0.4,        !- Field 21
    Until: 12:00,0.5,        !- Field 23
    Until: 17:00,0.35,       !- Field 25
    Until: 19:00,0.3,       !- Field 27
    Until: 24:00,0.3,       !- Field 27
    For: WinterDesignDay,    !- Field 29
    Until: 24:00,0.0,        !- Field 30
    For: Sunday Holidays AllOtherDays, !- Field 32
    Until: 06:00,0.3,       !- Field 33
    Until: 18:00,0.3,       !- Field 33
    Until: 24:00,0.3;       !- Field 33


  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 07:00,0.1,        !- Field 5
    Until: 08:00,0.2,        !- Field 7
    Until: 12:00,0.95,       !- Field 9
    Until: 13:00,0.5,        !- Field 11
    Until: 17:00,0.95,       !- Field 13
    Until: 18:00,0.3,        !- Field 15
    Until: 22:00,0.1,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: SummerDesignDay,    !- Field 21
    Until: 06:00,0.0,        !- Field 22
    Until: 22:00,1.0,        !- Field 24
    Until: 24:00,0.05,       !- Field 26
    For: Saturday,           !- Field 28
    Until: 06:00,0.0,        !- Field 29
    Until: 08:00,0.1,        !- Field 31
    Until: 12:00,0.3,        !- Field 33
    Until: 17:00,0.1,        !- Field 35
    Until: 19:00,0.05,       !- Field 37
    Until: 24:00,0.0,        !- Field 39
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,0.0,        !- Field 42
    For:Sunday Holidays AllOtherDays, !- Field 44
    Until: 06:00,0.0,        !- Field 45
    Until: 18:00,0.05,       !- Field 47
    Until: 24:00,0.0;        !- Field 49

!- Elevator schedule is from Benchmark (V1.3_5.0)


  Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,0.69,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.0,        !- Field 6
    For: Weekdays,           !- Field 8
    Until: 07:00,0.0,        !- Field 9
    Until: 08:00,0.35,       !- Field 11
    Until: 09:00,0.69,       !- Field 13
    Until: 10:00,0.43,       !- Field 15
    Until: 11:00,0.37,       !- Field 17
    Until: 12:00,0.43,       !- Field 19
    Until: 13:00,0.58,       !- Field 21
    Until: 14:00,0.48,       !- Field 23
    Until: 15:00,0.37,       !- Field 25
    Until: 16:00,0.37,       !- Field 27
    Until: 17:00,0.46,       !- Field 29
    Until: 18:00,0.62,       !- Field 31
    Until: 19:00,0.12,       !- Field 33
    Until: 20:00,0.04,       !- Field 35
    Until: 21:00,0.04,       !- Field 37
    Until: 24:00,0.00,       !- Field 39
    For: Saturday,           !- Field 41
    Until: 07:00,0.0,        !- Field 42
    Until: 08:00,0.16,       !- Field 44
    Until: 09:00,0.14,       !- Field 46
    Until: 10:00,0.21,       !- Field 48
    Until: 11:00,0.18,       !- Field 50
    Until: 12:00,0.25,       !- Field 52
    Until: 13:00,0.21,       !- Field 54
    Until: 14:00,0.13,       !- Field 56
    Until: 15:00,0.08,       !- Field 58
    Until: 16:00,0.04,       !- Field 60
    Until: 17:00,0.05,       !- Field 62
    Until: 18:00,0.06,       !- Field 64
    Until: 24:00,0.00,       !- Field 66
    For:Sunday Holidays AllOtherDays, !- Field 68
    Until: 24:00,0.0;        !- Field 69

!- Elevator lights/fan schedule for Baseline


  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_24_7, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

!- Elevator lights/fan schedule for Addendum DF


  Schedule:Compact,
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,0.69,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.0,        !- Field 6
    For: Weekdays,           !- Field 8
    Until: 07:00,0.0,        !- Field 9
    Until: 08:00,0.35,       !- Field 11
    Until: 09:00,0.69,       !- Field 13
    Until: 10:00,0.43,       !- Field 15
    Until: 11:00,0.37,       !- Field 17
    Until: 12:00,0.43,       !- Field 19
    Until: 13:00,0.58,       !- Field 21
    Until: 14:00,0.48,       !- Field 23
    Until: 15:00,0.37,       !- Field 25
    Until: 16:00,0.37,       !- Field 27
    Until: 17:00,0.46,       !- Field 29
    Until: 18:00,0.62,       !- Field 31
    Until: 19:00,0.12,       !- Field 33
    Until: 20:00,0.04,       !- Field 35
    Until: 21:00,0.04,       !- Field 37
    Until: 24:00,0.00,       !- Field 39
    For: Saturday,           !- Field 41
    Until: 07:00,0.0,        !- Field 42
    Until: 08:00,0.16,       !- Field 44
    Until: 09:00,0.14,       !- Field 46
    Until: 10:00,0.21,       !- Field 48
    Until: 11:00,0.18,       !- Field 50
    Until: 12:00,0.25,       !- Field 52
    Until: 13:00,0.21,       !- Field 54
    Until: 14:00,0.13,       !- Field 56
    Until: 15:00,0.08,       !- Field 58
    Until: 16:00,0.04,       !- Field 60
    Until: 17:00,0.05,       !- Field 62
    Until: 18:00,0.06,       !- Field 64
    Until: 24:00,0.00,       !- Field 66
    For:Sunday Holidays AllOtherDays, !- Field 68
    Until: 24:00,0.0;        !- Field 69

  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,0.00,       !- Field 3
    Until: 06:00,0.00,       !- Field 5
    Until: 07:00,0.07,       !- Field 7
    Until: 08:00,0.19,       !- Field 9
    Until: 09:00,0.35,       !- Field 11
    Until: 10:00,0.38,       !- Field 13
    Until: 11:00,0.39,       !- Field 15
    Until: 12:00,0.47,       !- Field 17
    Until: 13:00,0.57,       !- Field 19
    Until: 14:00,0.54,       !- Field 21
    Until: 15:00,0.34,       !- Field 23
    Until: 16:00,0.33,       !- Field 25
    Until: 17:00,0.44,       !- Field 27
    Until: 18:00,0.26,       !- Field 29
    Until: 19:00,0.21,       !- Field 31
    Until: 20:00,0.15,       !- Field 33
    Until: 21:00,0.17,       !- Field 35
    Until: 22:00,0.08,       !- Field 37
    Until: 24:00,0.05,       !- Field 39
    For: Saturday WinterDesignDay, !- Field 41
    Until: 05:00,0.00,       !- Field 42
    Until: 06:00,0.00,       !- Field 44
    Until: 07:00,0.07,       !- Field 46
    Until: 08:00,0.11,       !- Field 48
    Until: 09:00,0.15,       !- Field 50
    Until: 10:00,0.21,       !- Field 52
    Until: 11:00,0.19,       !- Field 54
    Until: 12:00,0.23,       !- Field 56
    Until: 13:00,0.20,       !- Field 58
    Until: 14:00,0.19,       !- Field 60
    Until: 15:00,0.15,       !- Field 62
    Until: 16:00,0.13,       !- Field 64
    Until: 17:00,0.14,       !- Field 66
    Until: 19:00,0.07,       !- Field 68
    Until: 22:00,0.00,       !- Field 70
    Until: 24:00,0.00,       !- Field 72
    For:Sunday Holidays AllOtherDays, !- Field 74
    Until: 05:00,0.00,       !- Field 75
    Until: 06:00,0.00,       !- Field 77
    Until: 11:00,0.04,       !- Field 79
    Until: 13:00,0.06,       !- Field 81
    Until: 14:00,0.09,       !- Field 83
    Until: 15:00,0.06,       !- Field 85
    Until: 18:00,0.04,       !- Field 87
    Until: 22:00,0.00,       !- Field 89
    Until: 24:00,0.00;       !- Field 91



  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3



  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3



  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11



  Schedule:Compact,
    SHADING_SCH,             !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3



  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3



  Schedule:Compact,
    FAN_SCH,                 !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3



  Schedule:Compact,
    ReheatCoilAvailSched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3



  Schedule:Compact,
    CoolingCoilAvailSched,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3



  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 06:00,17.6,       !- Field 5
    Until: 07:00,19.6,       !- Field 7
    Until: 22:00,21.0,       !- Field 9
    Until: 24:00,15.6,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,15.6,       !- Field 14
    Until: 06:00,17.8,       !- Field 16
    Until: 07:00,20.0,       !- Field 18
    Until: 22:00,21.0,       !- Field 20
    Until: 24:00,15.6,       !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.6,       !- Field 25
    For: Saturday,           !- Field 27
    Until: 05:00,15.6,       !- Field 28
    Until: 06:00,17.8,       !- Field 30
    Until: 07:00,20.0,       !- Field 32
    Until: 17:00,21.0,       !- Field 34
    Until: 24:00,15.6,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39



  Schedule:Compact,
    HTGSETP_SCH_YES_OPTIMUM_ORIGINAL,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 06:00,17.6,       !- Field 5
    Until: 07:00,19.6,       !- Field 7
    Until: 22:00,21.0,       !- Field 9
    Until: 24:00,15.6,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,15.6,       !- Field 14
    Until: 06:00,17.8,       !- Field 16
    Until: 07:00,20.0,       !- Field 18
    Until: 22:00,21.0,       !- Field 20
    Until: 24:00,15.6,       !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.6,       !- Field 25
    For: Saturday,           !- Field 27
    Until: 05:00,15.6,       !- Field 28
    Until: 06:00,17.8,       !- Field 30
    Until: 07:00,20.0,       !- Field 32
    Until: 17:00,21.0,       !- Field 34
    Until: 24:00,15.6,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39



  Schedule:Compact,
    HTGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 06:00,17.6,       !- Field 5
    Until: 07:00,19.6,       !- Field 7
    Until: 22:00,21.0,       !- Field 9
    Until: 24:00,15.6,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,15.6,       !- Field 14
    Until: 06:00,21.0,       !- Field 16
    Until: 07:00,21.0,       !- Field 18
    Until: 22:00,21.0,       !- Field 20
    Until: 24:00,15.6,       !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.6,       !- Field 25
    For: Saturday,           !- Field 27
    Until: 05:00,15.6,       !- Field 28
    Until: 06:00,21.0,       !- Field 30
    Until: 07:00,21.0,       !- Field 32
    Until: 17:00,21.0,       !- Field 34
    Until: 24:00,15.6,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39


!    HTGSETP_SCH_PACU_VAV_bot,             
  Schedule:Compact,
    HTGSETP_SCH_PACU_VAV_bot,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 06:00,17.6,       !- Field 5
    Until: 07:00,19.6,       !- Field 7
    Until: 22:00,21.0,       !- Field 9
    Until: 24:00,15.6,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,15.6,       !- Field 14
    Until: 06:00,21.0,       !- Field 16
    Until: 07:00,21.0,       !- Field 18
    Until: 22:00,21.0,       !- Field 20
    Until: 24:00,15.6,       !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.6,       !- Field 25
    For: Saturday,           !- Field 27
    Until: 05:00,15.6,       !- Field 28
    Until: 06:00,21.0,       !- Field 30
    Until: 07:00,21.0,       !- Field 32
    Until: 17:00,21.0,       !- Field 34
    Until: 24:00,15.6,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39


!    HTGSETP_SCH_PACU_VAV_mid,             
  Schedule:Compact,
    HTGSETP_SCH_PACU_VAV_mid,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 06:00,17.6,       !- Field 5
    Until: 07:00,19.6,       !- Field 7
    Until: 22:00,21.0,       !- Field 9
    Until: 24:00,15.6,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,15.6,       !- Field 14
    Until: 06:00,21.0,       !- Field 16
    Until: 07:00,21.0,       !- Field 18
    Until: 22:00,21.0,       !- Field 20
    Until: 24:00,15.6,       !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.6,       !- Field 25
    For: Saturday,           !- Field 27
    Until: 05:00,15.6,       !- Field 28
    Until: 06:00,21.0,       !- Field 30
    Until: 07:00,21.0,       !- Field 32
    Until: 17:00,21.0,       !- Field 34
    Until: 24:00,15.6,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39


!    HTGSETP_SCH_PACU_VAV_top,             
  Schedule:Compact,
    HTGSETP_SCH_PACU_VAV_top,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 05:00,15.6,       !- Field 3
    Until: 06:00,17.6,       !- Field 5
    Until: 07:00,19.6,       !- Field 7
    Until: 22:00,21.0,       !- Field 9
    Until: 24:00,15.6,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,15.6,       !- Field 14
    Until: 06:00,21.0,       !- Field 16
    Until: 07:00,21.0,       !- Field 18
    Until: 22:00,21.0,       !- Field 20
    Until: 24:00,15.6,       !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.6,       !- Field 25
    For: Saturday,           !- Field 27
    Until: 05:00,15.6,       !- Field 28
    Until: 06:00,21.0,       !- Field 30
    Until: 07:00,21.0,       !- Field 32
    Until: 17:00,21.0,       !- Field 34
    Until: 24:00,15.6,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,15.6;       !- Field 39



  Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM, !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,26.7,       !- Field 14
    Until: 06:00,25.6,       !- Field 16
    Until: 07:00,25.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 05:00,26.7,       !- Field 25
    Until: 06:00,25.7,       !- Field 27
    Until: 07:00,25.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39



  Schedule:Compact,
    CLGSETP_SCH_YES_OPTIMUM_ORIGINAL,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,26.7,       !- Field 14
    Until: 06:00,25.6,       !- Field 16
    Until: 07:00,25.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 05:00,26.7,       !- Field 25
    Until: 06:00,25.7,       !- Field 27
    Until: 07:00,25.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39



  Schedule:Compact,
    CLGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,26.7,       !- Field 14
    Until: 06:00,24.0,       !- Field 16
    Until: 07:00,24.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 05:00,26.7,       !- Field 25
    Until: 06:00,24.0,       !- Field 27
    Until: 07:00,24.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39


!   CLGSETP_SCH_PACU_VAV_bot,             
  Schedule:Compact,
    CLGSETP_SCH_PACU_VAV_bot,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,26.7,       !- Field 14
    Until: 06:00,24.0,       !- Field 16
    Until: 07:00,24.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 05:00,26.7,       !- Field 25
    Until: 06:00,24.0,       !- Field 27
    Until: 07:00,24.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39


!   CLGSETP_SCH_PACU_VAV_bot,             
  Schedule:Compact,
    CLGSETP_SCH_PACU_VAV_mid,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,26.7,       !- Field 14
    Until: 06:00,24.0,       !- Field 16
    Until: 07:00,24.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 05:00,26.7,       !- Field 25
    Until: 06:00,24.0,       !- Field 27
    Until: 07:00,24.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39


!   CLGSETP_SCH_PACU_VAV_bot,             
  Schedule:Compact,
    CLGSETP_SCH_PACU_VAV_top,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,26.7,       !- Field 14
    Until: 06:00,24.0,       !- Field 16
    Until: 07:00,24.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,26.7,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 05:00,26.7,       !- Field 25
    Until: 06:00,24.0,       !- Field 27
    Until: 07:00,24.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,26.7,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,26.7,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,26.7;       !- Field 39


!    CLGSETP_SCH_NO_SETBACK,             
  Schedule:Compact,
    CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 05:00,26.7,       !- Field 3
    Until: 06:00,25.7,       !- Field 5
    Until: 07:00,25.0,       !- Field 7
    Until: 22:00,24.0,       !- Field 9
    Until: 24:00,26.7,       !- Field 11
    For: Weekdays,           !- Field 13
    Until: 05:00,24.0,       !- Field 14
    Until: 06:00,24.0,       !- Field 16
    Until: 07:00,24.0,       !- Field 18
    Until: 22:00,24.0,       !- Field 20
    Until: 24:00,24.0,       !- Field 22
    For: Saturday,           !- Field 24
    Until: 05:00,24.0,       !- Field 25
    Until: 06:00,24.0,       !- Field 27
    Until: 07:00,24.0,       !- Field 29
    Until: 17:00,24.0,       !- Field 31
    Until: 24:00,24.0,       !- Field 33
    For WinterDesignDay,     !- Field 35
    Until: 24:00,24.0,       !- Field 36
    For:Sunday Holidays AllOtherDays, !- Field 38
    Until: 24:00,24.0;       !- Field 39



  Schedule:Compact,
    Humidity Setpoint Schedule,  !- Name
    Humidity,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 24:00,50,         !- Field 3
    For: Saturday WinterDesignDay, !- Field 5
    Until: 24:00,50,         !- Field 6
    For:Sunday Holidays AllOtherDays, !- Field 8
    Until: 24:00,50;         !- Field 9



  Schedule:Compact,
    MinOA_MotorizedDamper_Sched,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 07:00,0.0,        !- Field 10
    Until: 18:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For:Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,0.0;        !- Field 17



  Schedule:Compact,
    MinOA_Sched,             !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3



  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3



  Schedule:Compact,
    Cool-Supply-Air-Temp-Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.8;       !- Field 3



  Schedule:Compact,
    Heat-Supply-Air-Temp-Sch,!- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.8;       !- Field 3



  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.7;        !- Field 3



  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.;        !- Field 3



  Schedule:Compact,
    Core_bottom sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3



  Schedule:Compact,
    Core_bottom sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Core_bottom sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3



  Schedule:Compact,
    Core_bottom sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3



  Schedule:Compact,
    Core_mid sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3



  Schedule:Compact,
    Core_mid sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3


  Schedule:Compact,
    Core_mid sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3



  Schedule:Compact,
    Core_mid sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3



  Schedule:Compact,
    Core_top sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3



  Schedule:Compact,
    Core_top sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3


  Schedule:Compact,
    Core_top sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3



  Schedule:Compact,
    Core_top sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3



  Schedule:Compact,
    Perimeter_top_ZN_3 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3



  Schedule:Compact,
    Perimeter_top_ZN_3 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3


  Schedule:Compact,
    Perimeter_top_ZN_3 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3



  Schedule:Compact,
    Perimeter_top_ZN_3 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3



  Schedule:Compact,
    Perimeter_top_ZN_2 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3



  Schedule:Compact,
    Perimeter_top_ZN_2 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3


  Schedule:Compact,
    Perimeter_top_ZN_2 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3



  Schedule:Compact,
    Perimeter_top_ZN_2 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3



  Schedule:Compact,
    Perimeter_top_ZN_1 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3



  Schedule:Compact,
    Perimeter_top_ZN_1 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3


  Schedule:Compact,
    Perimeter_top_ZN_1 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3



  Schedule:Compact,
    Perimeter_top_ZN_1 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3



  Schedule:Compact,
    Perimeter_top_ZN_4 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3



  Schedule:Compact,
    Perimeter_top_ZN_4 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3


  Schedule:Compact,
    Perimeter_top_ZN_4 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3



  Schedule:Compact,
    Perimeter_top_ZN_4 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3



  Schedule:Compact,
    Perimeter_bot_ZN_3 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3



  Schedule:Compact,
    Perimeter_bot_ZN_3 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3


  Schedule:Compact,
    Perimeter_bot_ZN_3 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3



  Schedule:Compact,
    Perimeter_bot_ZN_3 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3



  Schedule:Compact,
    Perimeter_bot_ZN_2 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3



  Schedule:Compact,
    Perimeter_bot_ZN_2 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3


  Schedule:Compact,
    Perimeter_bot_ZN_2 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3



  Schedule:Compact,
    Perimeter_bot_ZN_2 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3



  Schedule:Compact,
    Perimeter_bot_ZN_1 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3



  Schedule:Compact,
    Perimeter_bot_ZN_1 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3


  Schedule:Compact,
    Perimeter_bot_ZN_1 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3



  Schedule:Compact,
    Perimeter_bot_ZN_1 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3



  Schedule:Compact,
    Perimeter_bot_ZN_4 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3



  Schedule:Compact,
    Perimeter_bot_ZN_4 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3


  Schedule:Compact,
    Perimeter_bot_ZN_4 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3



  Schedule:Compact,
    Perimeter_bot_ZN_4 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3



  Schedule:Compact,
    Perimeter_mid_ZN_3 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3



  Schedule:Compact,
    Perimeter_mid_ZN_3 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3


  Schedule:Compact,
    Perimeter_mid_ZN_3 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3



  Schedule:Compact,
    Perimeter_mid_ZN_3 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3



  Schedule:Compact,
    Perimeter_mid_ZN_2 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3



  Schedule:Compact,
    Perimeter_mid_ZN_2 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Perimeter_mid_ZN_2 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3



  Schedule:Compact,
    Perimeter_mid_ZN_2 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3



  Schedule:Compact,
    Perimeter_mid_ZN_1 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3



  Schedule:Compact,
    Perimeter_mid_ZN_1 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Perimeter_mid_ZN_1 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3



  Schedule:Compact,
    Perimeter_mid_ZN_1 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3



  Schedule:Compact,
    Perimeter_mid_ZN_4 sub cat Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3



  Schedule:Compact,
    Perimeter_mid_ZN_4 sub cat Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    Perimeter_mid_ZN_4 sub cat Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3



  Schedule:Compact,
    Perimeter_mid_ZN_4 sub catHot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,55;         !- Field 3



  Schedule:Compact,
    SHWSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3



  Schedule:Compact,
    SHWSys1 Water Heater Setpoint Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3



  Schedule:Compact,
    SHWSys1 Water Heater Ambient Temperature Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3



  Schedule:Compact,
    INFIL_SCH_PNNL,          !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.25,       !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 18:00,0.25,       !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For:Sunday Holidays AllOtherDays, !- Field 16
    Until: 24:00,1.0;        !- Field 17



  Schedule:Compact,
    INFIL_Door_Opening_SCH,   !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: Weekdays,            !- Field 2
    Until: 06:00,0.0,         !- Field 3
    Until: 07:00,
    0.131,            !- Field 6
    Until: 08:00,1.0,         !- Field 7
    Until: 12:00,
    0.131,            !- Field 10
    Until: 13:00,1.0,         !- Field 11
    Until: 17:00,
    0.131,            !- Field 14
    Until: 18:00,1.0,         !- Field 15
    Until: 19:00,
    0.131,            !- Field 18
    Until: 24:00,0.0,        !- Field 19
    For: Saturday Sunday Holidays AllOtherDays, !- Field 21
    Until: 24:00,0.0;        !- Field 22

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========


  People,
    Core_bottom,             !- Name
    Core_bottom,             !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Core_mid,                !- Name
    Core_mid,                !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Core_top,                !- Name
    Core_top,                !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Perimeter_top_ZN_3,      !- Name
    Perimeter_top_ZN_3,      !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Perimeter_top_ZN_2,      !- Name
    Perimeter_top_ZN_2,      !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Perimeter_top_ZN_1,      !- Name
    Perimeter_top_ZN_1,      !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Perimeter_top_ZN_4,      !- Name
    Perimeter_top_ZN_4,      !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Perimeter_bot_ZN_3,      !- Name
    Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Perimeter_bot_ZN_2,      !- Name
    Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Perimeter_bot_ZN_1,      !- Name
    Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Perimeter_bot_ZN_4,      !- Name
    Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Perimeter_mid_ZN_3,      !- Name
    Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Perimeter_mid_ZN_2,      !- Name
    Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Perimeter_mid_ZN_1,      !- Name
    Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Perimeter_mid_ZN_4,      !- Name
    Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.5787942465724,        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========


  Lights,
    Core_bottom_Lights,       !- Name
    Core_bottom,              !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    10.76391042,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Core_mid_Lights,          !- Name
    Core_mid,                 !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    10.76391042,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Core_top_Lights,          !- Name
    Core_top,                 !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    10.76391042,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Perimeter_top_ZN_3_Lights,   !- Name
    Perimeter_top_ZN_3,       !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    10.76391042,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Perimeter_top_ZN_2_Lights,   !- Name
    Perimeter_top_ZN_2,       !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    10.76391042,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Perimeter_top_ZN_1_Lights,   !- Name
    Perimeter_top_ZN_1,       !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    10.76391042,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Perimeter_top_ZN_4_Lights,   !- Name
    Perimeter_top_ZN_4,       !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    10.76391042,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Perimeter_bot_ZN_3_Lights,   !- Name
    Perimeter_bot_ZN_3,       !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    10.76391042,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Perimeter_bot_ZN_2_Lights,   !- Name
    Perimeter_bot_ZN_2,       !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    10.76391042,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Perimeter_bot_ZN_1_Lights,   !- Name
    Perimeter_bot_ZN_1,       !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    10.76391042,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Perimeter_bot_ZN_4_Lights,   !- Name
    Perimeter_bot_ZN_4,       !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    10.76391042,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Perimeter_mid_ZN_3_Lights,   !- Name
    Perimeter_mid_ZN_3,       !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    10.76391042,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Perimeter_mid_ZN_2_Lights,   !- Name
    Perimeter_mid_ZN_2,       !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    10.76391042,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Perimeter_mid_ZN_1_Lights,   !- Name
    Perimeter_mid_ZN_1,       !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    10.76391042,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Perimeter_mid_ZN_4_Lights,   !- Name
    Perimeter_mid_ZN_4,       !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    10.76391042,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General Lights,          !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRIC EQUIPMENT ===========


  ElectricEquipment,
    Core_bottom_MiscPlug_Equip,   !- Name
    Core_bottom,              !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    7937.1558,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory



  ElectricEquipment,
    Core_mid_MiscPlug_Equip,  !- Name
    Core_mid,                 !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    7937.1558,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory



  ElectricEquipment,
    Core_top_MiscPlug_Equip,  !- Name
    Core_top,                 !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    7937.1558,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory



  ElectricEquipment,
    Perimeter_top_ZN_3_MiscPlug_Equip,   !- Name
    Perimeter_top_ZN_3,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1673.2138,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory



  ElectricEquipment,
    Perimeter_top_ZN_2_MiscPlug_Equip,   !- Name
    Perimeter_top_ZN_2,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1059.2170,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory



  ElectricEquipment,
    Perimeter_top_ZN_1_MiscPlug_Equip,   !- Name
    Perimeter_top_ZN_1,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1673.2028,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory



  ElectricEquipment,
    Perimeter_top_ZN_4_MiscPlug_Equip,   !- Name
    Perimeter_top_ZN_4,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1059.2100,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory



  ElectricEquipment,
    Perimeter_bot_ZN_3_MiscPlug_Equip,   !- Name
    Perimeter_bot_ZN_3,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1673.2138,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory



  ElectricEquipment,
    Perimeter_bot_ZN_2_MiscPlug_Equip,   !- Name
    Perimeter_bot_ZN_2,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1059.2170,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory



  ElectricEquipment,
    Perimeter_bot_ZN_1_MiscPlug_Equip,   !- Name
    Perimeter_bot_ZN_1,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1673.2028,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory



  ElectricEquipment,
    Perimeter_bot_ZN_4_MiscPlug_Equip,   !- Name
    Perimeter_bot_ZN_4,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1059.2100,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory



  ElectricEquipment,
    Perimeter_mid_ZN_3_MiscPlug_Equip,   !- Name
    Perimeter_mid_ZN_3,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1673.2138,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory



  ElectricEquipment,
    Perimeter_mid_ZN_2_MiscPlug_Equip,   !- Name
    Perimeter_mid_ZN_2,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1059.2170,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory



  ElectricEquipment,
    Perimeter_mid_ZN_1_MiscPlug_Equip,   !- Name
    Perimeter_mid_ZN_1,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1673.2028,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory



  ElectricEquipment,
    Perimeter_mid_ZN_4_MiscPlug_Equip,   !- Name
    Perimeter_mid_ZN_4,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1059.2100,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory


  ElectricEquipment,
    Core_bottom_Elevators_Equip,  !- Name
    Core_bottom,             !- Zone or ZoneList Name
    BLDG_ELEVATORS,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    32109.8901098901,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory



  ElectricEquipment,
    Elevators_Lights_Fan,     !- Name
    Core_bottom,              !- Zone or ZoneList Name
  ELEV_LIGHT_FAN_SCH_24_7,  !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
  323.8,  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: EXTERIORLIGHTS ===========
 






Exterior:Lights,
    Exterior_Lights,          !- Name
     Exterior_Lgt_ALWAYS_ON,                        !- Schedule Name
     14385,                        !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory








!No sidelighting controls for Offices

!-   ===========  ALL OBJECTS IN CLASS: INFILTRATION ===========


  ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_3_Infiltration,   !- Name
    Perimeter_top_ZN_3,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.001024128,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_2_Infiltration,   !- Name
    Perimeter_top_ZN_2,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.001024128,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_1_Infiltration,   !- Name
    Perimeter_top_ZN_1,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.001024128,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Perimeter_top_ZN_4_Infiltration,   !- Name
    Perimeter_top_ZN_4,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.001024128,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_3_Infiltration,   !- Name
    Perimeter_bot_ZN_3,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.001024128,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_2_Infiltration,   !- Name
    Perimeter_bot_ZN_2,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.001024128,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_1_Infiltration,   !- Name
    Perimeter_bot_ZN_1,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.001024128,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_1_Door_Infiltration,   !- Name
    Perimeter_bot_ZN_1,       !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,   !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.678659786,           !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Perimeter_bot_ZN_4_Infiltration,   !- Name
    Perimeter_bot_ZN_4,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.001024128,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_3_Infiltration,   !- Name
    Perimeter_mid_ZN_3,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.001024128,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_2_Infiltration,   !- Name
    Perimeter_mid_ZN_2,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.001024128,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_1_Infiltration,   !- Name
    Perimeter_mid_ZN_1,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.001024128,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Perimeter_mid_ZN_4_Infiltration,   !- Name
    Perimeter_mid_ZN_4,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.001024128,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    FirstFloor_Plenum_Infiltration,   !- Name
    FirstFloor_Plenum,        !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.001024128,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    MidFloor_Plenum_Infiltration,   !- Name
    MidFloor_Plenum,          !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.001024128,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    TopFloor_Plenum_Infiltration,   !- Name
    TopFloor_Plenum,          !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    0,                        !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00011146609152,               !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: SIZING PARAMETERS ===========


  Sizing:Parameters,
    1.0,                     !- Heating Sizing Factor
    1.0,                     !- Cooling Sizing Factor
    8;                       !- Timesteps in Averaging Window

!-   ===========  ALL OBJECTS IN CLASS: ZONE SIZING ===========
!***** Space Conditioning For Zone: Core_bottom *****


  Sizing:Zone,
    Core_bottom,              !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Core_bottom,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Core_bottom,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000431773,         !- outside air flow per zone area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Core_mid *****


  Sizing:Zone,
    Core_mid,                 !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Core_mid,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Core_mid,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000431773,         !- outside air flow per zone area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Core_top *****


  Sizing:Zone,
    Core_top,                 !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Core_top,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Core_top,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000431773,                     !- outside air flow per zone area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_top_ZN_3 *****


  Sizing:Zone,
    Perimeter_top_ZN_3,       !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Perimeter_top_ZN_3,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_3,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000431773,                     !- outside air flow per zone area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_top_ZN_2 *****


  Sizing:Zone,
    Perimeter_top_ZN_2,       !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Perimeter_top_ZN_2,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_2,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000431773,                     !- outside air flow per zone area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_top_ZN_1 *****


  Sizing:Zone,
    Perimeter_top_ZN_1,       !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Perimeter_top_ZN_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000431773,                     !- outside air flow per zone area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_top_ZN_4 *****


  Sizing:Zone,
    Perimeter_top_ZN_4,       !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Perimeter_top_ZN_4,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_top_ZN_4,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000431773,                     !- outside air flow per zone area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_bot_ZN_3 *****


  Sizing:Zone,
    Perimeter_bot_ZN_3,       !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Perimeter_bot_ZN_3,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_3,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000431773,                     !- outside air flow per zone area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_bot_ZN_2 *****


  Sizing:Zone,
    Perimeter_bot_ZN_2,       !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Perimeter_bot_ZN_2,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_2,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000431773,                     !- outside air flow per zone area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_bot_ZN_1 *****


  Sizing:Zone,
    Perimeter_bot_ZN_1,       !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Perimeter_bot_ZN_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000431773,                     !- outside air flow per zone area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_bot_ZN_4 *****


  Sizing:Zone,
    Perimeter_bot_ZN_4,       !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Perimeter_bot_ZN_4,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_bot_ZN_4,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000431773,                     !- outside air flow per zone area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_mid_ZN_3 *****


  Sizing:Zone,
    Perimeter_mid_ZN_3,       !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Perimeter_mid_ZN_3,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_3,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000431773,                     !- outside air flow per zone area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_mid_ZN_2 *****


  Sizing:Zone,
    Perimeter_mid_ZN_2,       !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Perimeter_mid_ZN_2,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_2,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000431773,                     !- outside air flow per zone area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_mid_ZN_1 *****


  Sizing:Zone,
    Perimeter_mid_ZN_1,       !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Perimeter_mid_ZN_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000431773,                     !- outside air flow per zone area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Perimeter_mid_ZN_4 *****


  Sizing:Zone,
    Perimeter_mid_ZN_4,       !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                   !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Perimeter_mid_ZN_4,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Perimeter_mid_ZN_4,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000431773,     !- outside air flow per zone area {m3/s-m2}
    0.0;                     !- Outdoor Air Flow per Zone {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: SYSTEM SIZING ===========


  Sizing:System,
    PACU_VAV_bot,             !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    1.17490379132053,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    12.8000,                 !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  Sizing:System,
    PACU_VAV_mid,             !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    1.19508883333333,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    12.8000,                 !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  Sizing:System,
    PACU_VAV_top,             !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    1.19508883333333,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                  !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    12.8000,                 !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

!-   ===========  ALL OBJECTS IN CLASS: PLANT SIZING ===========


  Sizing:Plant,
    SHWSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                    !- Design Loop Exit Temperature {C} 
    5.0;                     !- Loop Design Temperature Difference {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========


  Curve:Biquadratic,
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Name
    1.39072,                 !- Coefficient1 Constant
    -0.0529058,              !- Coefficient2 x
    0.0018423,               !- Coefficient3 x**2
    0.00058267,              !- Coefficient4 y
    -0.000186814,            !- Coefficient5 y**2
    0.000265159,             !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y



  Curve:Biquadratic,
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Name
    -0.536161,               !- Coefficient1 Constant
    0.105138,                !- Coefficient2 x
    -0.00172659,             !- Coefficient3 x**2
    0.0149848,               !- Coefficient4 y
    0.000659948,             !- Coefficient5 y**2
    -0.0017385,              !- Coefficient6 x*y
    16.5556,                 !- Minimum Value of x
    22.1111,                 !- Maximum Value of x
    23.7778,                 !- Minimum Value of y
    47.66;                   !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========


  Curve:Quadratic,
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF,  !- Name
    0.718954,                !- Coefficient1 Constant
    0.435436,                !- Coefficient2 x
    -0.154193,               !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x



  Curve:Quadratic,
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF,  !- Name
    1.19525,                 !- Coefficient1 Constant
    -0.306138,               !- Coefficient2 x
    0.110973,                !- Coefficient3 x**2
    0.75,                    !- Minimum Value of x
    1.25;                    !- Maximum Value of x



  Curve:Quadratic,
    FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Name
    0.771,                   !- Coefficient1 Constant
    0.229,                   !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: NODE LIST ===========


  NodeList,
    Core_bottom Inlet Nodes, !- Name
    Core_bottom VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    Core_mid Inlet Nodes,    !- Name
    Core_mid VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    Core_top Inlet Nodes,    !- Name
    Core_top VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    Perimeter_top_ZN_3 Inlet Nodes,  !- Name
    Perimeter_top_ZN_3 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    Perimeter_top_ZN_2 Inlet Nodes,  !- Name
    Perimeter_top_ZN_2 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    Perimeter_top_ZN_1 Inlet Nodes,  !- Name
    Perimeter_top_ZN_1 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    Perimeter_top_ZN_4 Inlet Nodes,  !- Name
    Perimeter_top_ZN_4 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    Perimeter_bot_ZN_3 Inlet Nodes,  !- Name
    Perimeter_bot_ZN_3 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    Perimeter_bot_ZN_2 Inlet Nodes,  !- Name
    Perimeter_bot_ZN_2 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    Perimeter_bot_ZN_1 Inlet Nodes,  !- Name
    Perimeter_bot_ZN_1 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    Perimeter_bot_ZN_4 Inlet Nodes,  !- Name
    Perimeter_bot_ZN_4 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    Perimeter_mid_ZN_3 Inlet Nodes,  !- Name
    Perimeter_mid_ZN_3 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    Perimeter_mid_ZN_2 Inlet Nodes,  !- Name
    Perimeter_mid_ZN_2 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    Perimeter_mid_ZN_1 Inlet Nodes,  !- Name
    Perimeter_mid_ZN_1 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    Perimeter_mid_ZN_4 Inlet Nodes,  !- Name
    Perimeter_mid_ZN_4 VAV Box Outlet Node;  !- Node 1 Name



  NodeList,
    PACU_VAV_bot_OANode List,!- Name
    PACU_VAV_bot_OAInlet Node;  !- Node 1 Name



  NodeList,
    PACU_VAV_mid_OANode List,!- Name
    PACU_VAV_mid_OAInlet Node;  !- Node 1 Name



  NodeList,
    PACU_VAV_top_OANode List,!- Name
    PACU_VAV_top_OAInlet Node;  !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH LIST ===========


  BranchList,
    PACU_VAV_bot Air Loop Branches,  !- Name
    PACU_VAV_bot Air Loop Main Branch;  !- Branch 1 Name



  BranchList,
    PACU_VAV_mid Air Loop Branches,  !- Name
    PACU_VAV_mid Air Loop Main Branch;  !- Branch 1 Name



  BranchList,
    PACU_VAV_top Air Loop Branches,  !- Name
    PACU_VAV_top Air Loop Main Branch;  !- Branch 1 Name



  BranchList,
    SHWSys1 Supply Branches, !- Name
    SHWSys1 Supply Inlet Branch,  !- Branch 1 Name
    SHWSys1 Supply Equipment Branch,  !- Branch 2 Name
    SHWSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SHWSys1 Supply Outlet Branch;  !- Branch 4 Name



  BranchList,
    SHWSys1 Demand Branches, !- Name
    SHWSys1 Demand Inlet Branch,  !- Branch 1 Name
    SHWSys1 Demand Load Branch 1,  !- Branch 2 Name
    SHWSys1 Demand Load Branch 2,  !- Branch 3 Name
    SHWSys1 Demand Load Branch 3,  !- Branch 4 Name
    SHWSys1 Demand Load Branch 4,  !- Branch 5 Name
    SHWSys1 Demand Load Branch 5,  !- Branch 6 Name
    SHWSys1 Demand Load Branch 6,  !- Branch 7 Name
    SHWSys1 Demand Load Branch 7,  !- Branch 8 Name
    SHWSys1 Demand Load Branch 8,  !- Branch 9 Name
    SHWSys1 Demand Load Branch 9,  !- Branch 10 Name
    SHWSys1 Demand Load Branch 10,  !- Branch 11 Name
    SHWSys1 Demand Load Branch 11,  !- Branch 12 Name
    SHWSys1 Demand Load Branch 12,  !- Branch 13 Name
    SHWSys1 Demand Load Branch 13,  !- Branch 14 Name
    SHWSys1 Demand Load Branch 14,  !- Branch 15 Name
    SHWSys1 Demand Load Branch 15,  !- Branch 16 Name
    SHWSys1 Demand Bypass Branch,  !- Branch 17 Name
    SHWSys1 Demand Outlet Branch;  !- Branch 18 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR LIST ===========


  ConnectorList,
    SHWSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHWSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHWSys1 Supply Mixer;    !- Connector 2 Name



  ConnectorList,
    SHWSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHWSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHWSys1 Demand Mixer;    !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========


  Branch,
    PACU_VAV_bot Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PACU_VAV_bot_OA,         !- Component 1 Name
    PACU_VAV_bot Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PACU_VAV_bot_CoolC,      !- Component 2 Name
    PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- Component 2 Inlet Node Name
    PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PACU_VAV_bot_HeatC,      !- Component 3 Name
    PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- Component 3 Inlet Node Name
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    PACU_VAV_bot Fan,        !- Component 4 Name
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Component 4 Inlet Node Name
    PACU_VAV_bot Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type



  Branch,
    PACU_VAV_mid Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PACU_VAV_mid_OA,         !- Component 1 Name
    PACU_VAV_mid Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PACU_VAV_mid_CoolC,      !- Component 2 Name
    PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- Component 2 Inlet Node Name
    PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PACU_VAV_mid_HeatC,      !- Component 3 Name
    PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- Component 3 Inlet Node Name
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    PACU_VAV_mid Fan,        !- Component 4 Name
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Component 4 Inlet Node Name
    PACU_VAV_mid Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type



  Branch,
    PACU_VAV_top Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PACU_VAV_top_OA,         !- Component 1 Name
    PACU_VAV_top Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PACU_VAV_top_CoolC,      !- Component 2 Name
    PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- Component 2 Inlet Node Name
    PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PACU_VAV_top_HeatC,      !- Component 3 Name
    PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- Component 3 Inlet Node Name
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    PACU_VAV_top Fan,        !- Component 4 Name
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Component 4 Inlet Node Name
    PACU_VAV_top Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type


!    Pump:ConstantSpeed,      
  Branch,
    SHWSys1 Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    SHWSys1 Pump,            !- Component 1 Name
    SHWSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type


!    Active;                  
  Branch,
    SHWSys1 Supply Equipment Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SHWSys1 Water Heater,    !- Component 1 Name
    SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SHWSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Supply Outlet Pipe,  !- Component 1 Name
    SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Inlet Pipe,  !- Component 1 Name
    SHWSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Core_bottom sub cat,     !- Component 1 Name
    Core_bottom sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Core_bottom sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Core_mid sub cat,        !- Component 1 Name
    Core_mid sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Core_mid sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 3,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Core_top sub cat,        !- Component 1 Name
    Core_top sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Core_top sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 4,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Perimeter_top_ZN_3 sub cat,  !- Component 1 Name
    Perimeter_top_ZN_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_top_ZN_3 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 5,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Perimeter_top_ZN_2 sub cat,  !- Component 1 Name
    Perimeter_top_ZN_2 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_top_ZN_2 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 6,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Perimeter_top_ZN_1 sub cat,  !- Component 1 Name
    Perimeter_top_ZN_1 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_top_ZN_1 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 7,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Perimeter_top_ZN_4 sub cat,  !- Component 1 Name
    Perimeter_top_ZN_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_top_ZN_4 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 8,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Perimeter_bot_ZN_3 sub cat,  !- Component 1 Name
    Perimeter_bot_ZN_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_3 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 9,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Perimeter_bot_ZN_2 sub cat,  !- Component 1 Name
    Perimeter_bot_ZN_2 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_2 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 10,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Perimeter_bot_ZN_1 sub cat,  !- Component 1 Name
    Perimeter_bot_ZN_1 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_1 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 11,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Perimeter_bot_ZN_4 sub cat,  !- Component 1 Name
    Perimeter_bot_ZN_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_bot_ZN_4 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 12,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Perimeter_mid_ZN_3 sub cat,  !- Component 1 Name
    Perimeter_mid_ZN_3 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_3 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 13,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Perimeter_mid_ZN_2 sub cat,  !- Component 1 Name
    Perimeter_mid_ZN_2 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_2 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 14,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Perimeter_mid_ZN_1 sub cat,  !- Component 1 Name
    Perimeter_mid_ZN_1 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_1 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 15,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Perimeter_mid_ZN_4 sub cat,  !- Component 1 Name
    Perimeter_mid_ZN_4 sub cat Water Inlet Node,  !- Component 1 Inlet Node Name
    Perimeter_mid_ZN_4 sub cat Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Bypass Pipe,  !- Component 1 Name
    SHWSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Outlet Pipe,  !- Component 1 Name
    SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

!-   ===========  ALL OBJECTS IN CLASS: PIPE ===========


  Pipe:Adiabatic,
    SHWSys1 Supply Equipment Bypass Pipe,  !- Name
    SHWSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SHWSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    SHWSys1 Supply Outlet Pipe,  !- Name
    SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SHWSys1 Supply Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    SHWSys1 Demand Inlet Pipe,  !- Name
    SHWSys1 Demand Inlet Node,  !- Inlet Node Name
    SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Outlet Node Name



  Pipe:Adiabatic,
    SHWSys1 Demand Bypass Pipe,  !- Name
    SHWSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SHWSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    SHWSys1 Demand Outlet Pipe,  !- Name
    SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SHWSys1 Demand Outlet Node;  !- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PLANT LOOP ===========
!***** PLANT Loop: SHWSys1 *****


  PlantLoop,
    SHWSys1,                 !- Name
    WATER,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SHWSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SHWSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60,                    !- Maximum Loop Temperature {C} !- this is changed from 48.9 to 60 to fix the warning message.
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SHWSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SHWSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SHWSys1 Supply Branches, !- Plant Side Branch List Name
    SHWSys1 Supply Connectors,  !- Plant Side Connector List Name
    SHWSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SHWSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SHWSys1 Demand Branches, !- Demand Side Branch List Name
    SHWSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

!-   ===========  ALL OBJECTS IN CLASS: PLANT OPERATION SCHEMES ===========


  PlantEquipmentOperationSchemes,
    SHWSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SHWSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: HEATING LOAD RANGE BASED OPERATION ===========


  PlantEquipmentOperation:HeatingLoad,
    SHWSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SHWSys1 Equipment List;  !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANT EQUIPMENT LIST ===========


  PlantEquipmentList,
    SHWSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SHWSys1 Water Heater;    !- Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SPLITTER ===========


  Connector:Splitter,
    SHWSys1 Supply Splitter, !- Name
    SHWSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SHWSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SHWSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name



  Connector:Splitter,
    SHWSys1 Demand Splitter, !- Name
    SHWSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SHWSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    SHWSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    SHWSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    SHWSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    SHWSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    SHWSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    SHWSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    SHWSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    SHWSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    SHWSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    SHWSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
    SHWSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
    SHWSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
    SHWSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
    SHWSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
    SHWSys1 Demand Bypass Branch;  !- Outlet Branch 16 Name

!-   ===========  ALL OBJECTS IN CLASS: MIXER ===========


  Connector:Mixer,
    SHWSys1 Supply Mixer,    !- Name
    SHWSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SHWSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SHWSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name



  Connector:Mixer,
    SHWSys1 Demand Mixer,    !- Name
    SHWSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SHWSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    SHWSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    SHWSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    SHWSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    SHWSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    SHWSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    SHWSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    SHWSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    SHWSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    SHWSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    SHWSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
    SHWSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
    SHWSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
    SHWSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
    SHWSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
    SHWSys1 Demand Bypass Branch;  !- Inlet Branch 16 Name

!-   ===========  ALL OBJECTS IN CLASS: AIR PRIMARY LOOP ===========
!***** Air Loop: PACU_VAV *****


  AirLoopHVAC,
    PACU_VAV_bot,            !- Name
    ,                        !- Controller List Name
    PACU_VAV_bot Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PACU_VAV_bot Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PACU_VAV_bot Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PACU_VAV_bot Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PACU_VAV_bot Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PACU_VAV_bot Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names



  AirLoopHVAC,
    PACU_VAV_mid,            !- Name
    ,                        !- Controller List Name
    PACU_VAV_mid Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PACU_VAV_mid Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PACU_VAV_mid Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PACU_VAV_mid Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PACU_VAV_mid Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PACU_VAV_mid Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names



  AirLoopHVAC,
    PACU_VAV_top,            !- Name
    ,                        !- Controller List Name
    PACU_VAV_top Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PACU_VAV_top Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PACU_VAV_top Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PACU_VAV_top Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PACU_VAV_top Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PACU_VAV_top Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER LIST ===========


  AirLoopHVAC:ControllerList,
    PACU_VAV_bot_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PACU_VAV_bot_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC:ControllerList,
    PACU_VAV_mid_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PACU_VAV_mid_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC:ControllerList,
    PACU_VAV_top_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PACU_VAV_top_OA_Controller;  !- Controller 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIR LOOP EQUIPMENT LIST ===========




AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PACU_VAV_bot_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PACU_VAV_bot_OAMixing Box;  !- Component 1 Name










AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PACU_VAV_mid_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PACU_VAV_mid_OAMixing Box;  !- Component 1 Name










AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PACU_VAV_top_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PACU_VAV_top_OAMixing Box;  !- Component 1 Name






!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE AIR SYSTEM ===========


  AirLoopHVAC:OutdoorAirSystem,
    PACU_VAV_bot_OA,         !- Name
    PACU_VAV_bot_OA_Controllers,  !- Controller List Name
    PACU_VAV_bot_OA_Equipment,  !- Outdoor Air Equipment List Name
    PACU_VAV_bot Availability Manager List;  !- Availability Manager List Name



  AirLoopHVAC:OutdoorAirSystem,
    PACU_VAV_mid_OA,         !- Name
    PACU_VAV_mid_OA_Controllers,  !- Controller List Name
    PACU_VAV_mid_OA_Equipment,  !- Outdoor Air Equipment List Name
    PACU_VAV_mid Availability Manager List;  !- Availability Manager List Name



  AirLoopHVAC:OutdoorAirSystem,
    PACU_VAV_top_OA,         !- Name
    PACU_VAV_top_OA_Controllers,  !- Controller List Name
    PACU_VAV_top_OA_Equipment,  !- Outdoor Air Equipment List Name
    PACU_VAV_top Availability Manager List;  !- Availability Manager List Name

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE AIR NODE ===========


  OutdoorAir:Node,
    PACU_VAV_bot_CoolC Cond OA node;  !- Name



  OutdoorAir:Node,
    PACU_VAV_bot_CoolCOA Ref node;  !- Name



  OutdoorAir:Node,
    PACU_VAV_mid_CoolC Cond OA node;  !- Name



  OutdoorAir:Node,
    PACU_VAV_mid_CoolCOA Ref node;  !- Name



  OutdoorAir:Node,
    PACU_VAV_top_CoolC Cond OA node;  !- Name



  OutdoorAir:Node,
    PACU_VAV_top_CoolCOA Ref node;  !- Name

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE AIR INLET NODE LIST ===========


  OutdoorAir:NodeList,
    PACU_VAV_bot_OANode List;!- Node or NodeList Name 1



  OutdoorAir:NodeList,
    PACU_VAV_mid_OANode List;!- Node or NodeList Name 1



  OutdoorAir:NodeList,
    PACU_VAV_top_OANode List;!- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: OUTSIDE AIR MIXER ===========


  OutdoorAir:Mixer,
    PACU_VAV_bot_OAMixing Box,   !- Name
    PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,   !- Mixed Air Node Name
    PACU_VAV_bot_OAInlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name
    PACU_VAV_bot_OARelief Node,  !- Relief Air Stream Node Name
    PACU_VAV_bot Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    PACU_VAV_mid_OAMixing Box,   !- Name
    PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,   !- Mixed Air Node Name
    PACU_VAV_mid_OAInlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name
    PACU_VAV_mid_OARelief Node,  !- Relief Air Stream Node Name
    PACU_VAV_mid Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    PACU_VAV_top_OAMixing Box,   !- Name
    PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,   !- Mixed Air Node Name
    PACU_VAV_top_OAInlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name
    PACU_VAV_top_OARelief Node,  !- Relief Air Stream Node Name
    PACU_VAV_top Supply Equipment Inlet Node;  !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: SYSTEM AVAILABILITY MANAGER LIST ===========


  AvailabilityManagerAssignmentList,
    PACU_VAV_bot Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PACU_VAV_bot Availability Manager;  !- Availability Manager 1 Name



  AvailabilityManagerAssignmentList,
    PACU_VAV_mid Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PACU_VAV_mid Availability Manager;  !- Availability Manager 1 Name



  AvailabilityManagerAssignmentList,
    PACU_VAV_top Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PACU_VAV_top Availability Manager;  !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SYSTEM AVAILABILITY MANAGER:NIGHT CYCLE ===========


  AvailabilityManager:NightCycle,
    PACU_VAV_bot Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}



  AvailabilityManager:NightCycle,
    PACU_VAV_mid Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}



  AvailabilityManager:NightCycle,
    PACU_VAV_top Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}


!-   ===========  ALL OBJECTS IN CLASS: SET POINT MANAGER:SCHEDULED ===========







SetpointManager:Scheduled,
    PACU_VAV_bot_CoolC SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    Cool-Supply-Air-Temp-Sch,!- Schedule Name
    PACU_VAV_bot Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name













SetpointManager:Scheduled,
    PACU_VAV_bot_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    Heat-Supply-Air-Temp-Sch,!- Schedule Name
    PACU_VAV_bot Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name













SetpointManager:Scheduled,
    PACU_VAV_mid_CoolC SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    Cool-Supply-Air-Temp-Sch,!- Schedule Name
    PACU_VAV_mid Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name













SetpointManager:Scheduled,
    PACU_VAV_mid_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    Heat-Supply-Air-Temp-Sch,!- Schedule Name
    PACU_VAV_mid Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name













SetpointManager:Scheduled,
    PACU_VAV_top_CoolC SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    Cool-Supply-Air-Temp-Sch,!- Schedule Name
    PACU_VAV_top Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name













SetpointManager:Scheduled,
    PACU_VAV_top_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    Heat-Supply-Air-Temp-Sch,!- Schedule Name
    PACU_VAV_top Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name











  SetpointManager:Scheduled,
    SHWSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
    SHWSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SET POINT MANAGER:MIXED AIR ===========


  SetpointManager:MixedAir,
    PACU_VAV_bot_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PACU_VAV_bot Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Fan Inlet Node Name
    PACU_VAV_bot Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    PACU_VAV_bot_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PACU_VAV_bot Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Fan Inlet Node Name
    PACU_VAV_bot Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    PACU_VAV_bot_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PACU_VAV_bot Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Fan Inlet Node Name
    PACU_VAV_bot Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    PACU_VAV_mid_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PACU_VAV_mid Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Fan Inlet Node Name
    PACU_VAV_mid Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    PACU_VAV_mid_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PACU_VAV_mid Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Fan Inlet Node Name
    PACU_VAV_mid Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    PACU_VAV_mid_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PACU_VAV_mid Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Fan Inlet Node Name
    PACU_VAV_mid Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    PACU_VAV_top_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PACU_VAV_top Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Fan Inlet Node Name
    PACU_VAV_top Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    PACU_VAV_top_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PACU_VAV_top Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Fan Inlet Node Name
    PACU_VAV_top Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    PACU_VAV_top_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PACU_VAV_top Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Fan Inlet Node Name
    PACU_VAV_top Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PACU_VAV_top_OA-PACU_VAV_top_CoolCNode;  !- Setpoint Node or NodeList Name







!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTSIDE AIR ===========


  Controller:OutdoorAir,
    PACU_VAV_bot_OA_Controller,   !- Name
    PACU_VAV_bot_OARelief Node,   !- Relief Air Outlet Node Name
    PACU_VAV_bot Supply Equipment Inlet Node,   !- Return Air Node Name
    PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,   !- Mixed Air Node Name
    PACU_VAV_bot_OAInlet Node,   !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}                      !- Minimum Outdoor Air Flow Rate {m3/s}  
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialDryBulb, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithCompressor,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ;        !- Mechanical Ventilation Controller Name




  Controller:OutdoorAir,
    PACU_VAV_mid_OA_Controller,   !- Name
    PACU_VAV_mid_OARelief Node,   !- Relief Air Outlet Node Name
    PACU_VAV_mid Supply Equipment Inlet Node,   !- Return Air Node Name
    PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,   !- Mixed Air Node Name
    PACU_VAV_mid_OAInlet Node,   !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}                      !- Minimum Outdoor Air Flow Rate {m3/s}  
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialDryBulb, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithCompressor,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name    
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ;        !- Mechanical Ventilation Controller Name




  Controller:OutdoorAir,
    PACU_VAV_top_OA_Controller,   !- Name
    PACU_VAV_top_OARelief Node,   !- Relief Air Outlet Node Name
    PACU_VAV_top Supply Equipment Inlet Node,   !- Return Air Node Name
    PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,   !- Mixed Air Node Name
    PACU_VAV_top_OAInlet Node,   !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}                      !- Minimum Outdoor Air Flow Rate {m3/s}  
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialDryBulb, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    LockoutWithCompressor,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name    
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    ,                         !- Maximum Fraction of Outdoor Air Schedule Name
    ;        !- Mechanical Ventilation Controller Name


!-   ===========  ALL OBJECTS IN CLASS: CONTROLLED ZONE EQUIP CONFIGURATION ===========


  ZoneHVAC:EquipmentConnections,
    Core_bottom,             !- Zone Name
    Core_bottom Equipment,   !- Zone Conditioning Equipment List Name
    Core_bottom Inlet Nodes, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Core_bottom Air Node,    !- Zone Air Node Name
    Core_bottom Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Core_mid,                !- Zone Name
    Core_mid Equipment,      !- Zone Conditioning Equipment List Name
    Core_mid Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Core_mid Air Node,       !- Zone Air Node Name
    Core_mid Return Air Node;!- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Core_top,                !- Zone Name
    Core_top Equipment,      !- Zone Conditioning Equipment List Name
    Core_top Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Core_top Air Node,       !- Zone Air Node Name
    Core_top Return Air Node;!- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_3,      !- Zone Name
    Perimeter_top_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_3 Air Node,  !- Zone Air Node Name
    Perimeter_top_ZN_3 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_2,      !- Zone Name
    Perimeter_top_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_2 Air Node,  !- Zone Air Node Name
    Perimeter_top_ZN_2 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_1,      !- Zone Name
    Perimeter_top_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_1 Air Node,  !- Zone Air Node Name
    Perimeter_top_ZN_1 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Perimeter_top_ZN_4,      !- Zone Name
    Perimeter_top_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_top_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_top_ZN_4 Air Node,  !- Zone Air Node Name
    Perimeter_top_ZN_4 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_3,      !- Zone Name
    Perimeter_bot_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_3 Air Node,  !- Zone Air Node Name
    Perimeter_bot_ZN_3 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_2,      !- Zone Name
    Perimeter_bot_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_2 Air Node,  !- Zone Air Node Name
    Perimeter_bot_ZN_2 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_1,      !- Zone Name
    Perimeter_bot_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_1 Air Node,  !- Zone Air Node Name
    Perimeter_bot_ZN_1 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Perimeter_bot_ZN_4,      !- Zone Name
    Perimeter_bot_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_bot_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_bot_ZN_4 Air Node,  !- Zone Air Node Name
    Perimeter_bot_ZN_4 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_3,      !- Zone Name
    Perimeter_mid_ZN_3 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_3 Air Node,  !- Zone Air Node Name
    Perimeter_mid_ZN_3 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_2,      !- Zone Name
    Perimeter_mid_ZN_2 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_2 Air Node,  !- Zone Air Node Name
    Perimeter_mid_ZN_2 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_1,      !- Zone Name
    Perimeter_mid_ZN_1 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_1 Air Node,  !- Zone Air Node Name
    Perimeter_mid_ZN_1 Return Air Node;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Perimeter_mid_ZN_4,      !- Zone Name
    Perimeter_mid_ZN_4 Equipment,  !- Zone Conditioning Equipment List Name
    Perimeter_mid_ZN_4 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Perimeter_mid_ZN_4 Air Node,  !- Zone Air Node Name
    Perimeter_mid_ZN_4 Return Air Node;  !- Zone Return Air Node Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE EQUIPMENT LIST ===========


  ZoneHVAC:EquipmentList,
    Core_bottom Equipment,   !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Core_bottom VAV Box,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Core_mid Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Core_mid VAV Box,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Core_top Equipment,      !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Core_top VAV Box,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_top_ZN_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_top_ZN_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_top_ZN_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Perimeter_top_ZN_4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_top_ZN_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_bot_ZN_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_bot_ZN_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_bot_ZN_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Perimeter_bot_ZN_4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_bot_ZN_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_mid_ZN_3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_mid_ZN_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_mid_ZN_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Perimeter_mid_ZN_4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Perimeter_mid_ZN_4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

!-   ===========  ALL OBJECTS IN CLASS: AIR DISTRIBUTION UNIT ===========


  ZoneHVAC:AirDistributionUnit,
    Core_bottom VAV Box,     !- Name
    Core_bottom VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Core_bottom VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Core_mid VAV Box,        !- Name
    Core_mid VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Core_mid VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Core_top VAV Box,        !- Name
    Core_top VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Core_top VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_3 VAV Box,  !- Name
    Perimeter_top_ZN_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_top_ZN_3 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_2 VAV Box,  !- Name
    Perimeter_top_ZN_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_top_ZN_2 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_1 VAV Box,  !- Name
    Perimeter_top_ZN_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_top_ZN_1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Perimeter_top_ZN_4 VAV Box,  !- Name
    Perimeter_top_ZN_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_top_ZN_4 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_3 VAV Box,  !- Name
    Perimeter_bot_ZN_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_bot_ZN_3 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_2 VAV Box,  !- Name
    Perimeter_bot_ZN_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_bot_ZN_2 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_1 VAV Box,  !- Name
    Perimeter_bot_ZN_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_bot_ZN_1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Perimeter_bot_ZN_4 VAV Box,  !- Name
    Perimeter_bot_ZN_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_bot_ZN_4 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_3 VAV Box,  !- Name
    Perimeter_mid_ZN_3 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_mid_ZN_3 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_2 VAV Box,  !- Name
    Perimeter_mid_ZN_2 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_mid_ZN_2 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_1 VAV Box,  !- Name
    Perimeter_mid_ZN_1 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_mid_ZN_1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Perimeter_mid_ZN_4 VAV Box,  !- Name
    Perimeter_mid_ZN_4 VAV Box Outlet Node,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Perimeter_mid_ZN_4 VAV Box Component;  !- Air Terminal Name

!-   ===========  ALL OBJECTS IN CLASS: DXSYSTEM:AIRLOOP ===========


  CoilSystem:Cooling:DX,
    PACU_VAV_bot_CoolC,      !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    PACU_VAV_bot_CoolC DXCoil;  !- Cooling Coil Name



  CoilSystem:Cooling:DX,
    PACU_VAV_mid_CoolC,      !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    PACU_VAV_mid_CoolC DXCoil;  !- Cooling Coil Name



  CoilSystem:Cooling:DX,
    PACU_VAV_top_CoolC,      !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    PACU_VAV_top_CoolC DXCoil;  !- Cooling Coil Name

!-   ===========  ALL OBJECTS IN CLASS: SINGLE DUCT:VAV:REHEAT ===========


  AirTerminal:SingleDuct:VAV:Reheat,
    Core_bottom VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Core_bottom VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Core_bottom VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.3,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Core_bottom VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Core_bottom VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal;                  !- Damper Heating Action



  AirTerminal:SingleDuct:VAV:Reheat,
    Core_mid VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Core_mid VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Core_mid VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.335944178805359,                  !- Constant Minimum Air Flow Fractioncti
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Core_mid VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Core_mid VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal;                  !- Damper Heating Action



  AirTerminal:SingleDuct:VAV:Reheat,
    Core_top VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Core_top VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Core_top VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.30629231815054,                  !- Constant Minimum Air Flow Fractioncti
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Core_top VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Core_top VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal;                  !- Damper Heating Action



  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_3 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Perimeter_top_ZN_3 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Perimeter_top_ZN_3 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.3,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_top_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal;                  !- Damper Heating Action



  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_2 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Perimeter_top_ZN_2 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Perimeter_top_ZN_2 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.3,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_top_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal;                  !- Damper Heating Action



  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Perimeter_top_ZN_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Perimeter_top_ZN_1 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.3,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_top_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal;                  !- Damper Heating Action



  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_top_ZN_4 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Perimeter_top_ZN_4 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Perimeter_top_ZN_4 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.3,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_top_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal;                  !- Damper Heating Action



  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_3 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Perimeter_bot_ZN_3 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_3 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.3,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_bot_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal;                  !- Damper Heating Action



  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_2 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Perimeter_bot_ZN_2 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_2 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.3,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_bot_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal;                  !- Damper Heating Action



  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Perimeter_bot_ZN_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_1 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.3,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_bot_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal;                  !- Damper Heating Action



  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_bot_ZN_4 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Perimeter_bot_ZN_4 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Perimeter_bot_ZN_4 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.3,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_bot_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal;                  !- Damper Heating Action



  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_3 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Perimeter_mid_ZN_3 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_3 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.3,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_mid_ZN_3 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal;                  !- Damper Heating Action



  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_2 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Perimeter_mid_ZN_2 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_2 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.3,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_mid_ZN_2 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal;                  !- Damper Heating Action



  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Perimeter_mid_ZN_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_1 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.3,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_mid_ZN_1 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal;                  !- Damper Heating Action



  AirTerminal:SingleDuct:VAV:Reheat,
    Perimeter_mid_ZN_4 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Perimeter_mid_ZN_4 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Perimeter_mid_ZN_4 VAV Box Inlet Node,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.3,                  !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,   !- Reheat Coil Object Type
    Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Perimeter_mid_ZN_4 VAV Box Outlet Node,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    Normal;                  !- Damper Heating Action

!-   ===========  ALL OBJECTS IN CLASS: ZONE CONTROL:THERMOSTATIC ===========


  ZoneControl:Thermostat,
    Core_bottom Thermostat,  !- Name
    Core_bottom,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Core_bottom DualSPSched; !- Control 1 Name



  ZoneControl:Thermostat,
    Core_mid Thermostat,     !- Name
    Core_mid,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Core_mid DualSPSched;    !- Control 1 Name



  ZoneControl:Thermostat,
    Core_top Thermostat,     !- Name
    Core_top,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Core_top DualSPSched;    !- Control 1 Name



  ZoneControl:Thermostat,
    Perimeter_top_ZN_3 Thermostat,  !- Name
    Perimeter_top_ZN_3,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_top_ZN_3 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Perimeter_top_ZN_2 Thermostat,  !- Name
    Perimeter_top_ZN_2,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_top_ZN_2 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Perimeter_top_ZN_1 Thermostat,  !- Name
    Perimeter_top_ZN_1,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_top_ZN_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Perimeter_top_ZN_4 Thermostat,  !- Name
    Perimeter_top_ZN_4,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_top_ZN_4 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Perimeter_bot_ZN_3 Thermostat,  !- Name
    Perimeter_bot_ZN_3,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_bot_ZN_3 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Perimeter_bot_ZN_2 Thermostat,  !- Name
    Perimeter_bot_ZN_2,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_bot_ZN_2 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Perimeter_bot_ZN_1 Thermostat,  !- Name
    Perimeter_bot_ZN_1,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_bot_ZN_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Perimeter_bot_ZN_4 Thermostat,  !- Name
    Perimeter_bot_ZN_4,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_bot_ZN_4 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Perimeter_mid_ZN_3 Thermostat,  !- Name
    Perimeter_mid_ZN_3,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_mid_ZN_3 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Perimeter_mid_ZN_2 Thermostat,  !- Name
    Perimeter_mid_ZN_2,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_mid_ZN_2 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Perimeter_mid_ZN_1 Thermostat,  !- Name
    Perimeter_mid_ZN_1,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_mid_ZN_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Perimeter_mid_ZN_4 Thermostat,  !- Name
    Perimeter_mid_ZN_4,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Perimeter_mid_ZN_4 DualSPSched;  !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: DUAL SETPOINT WITH DEADBAND ===========


  ThermostatSetpoint:DualSetpoint,
    Core_bottom DualSPSched,  !- Name
    HTGSETP_SCH_PACU_VAV_bot,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Core_mid DualSPSched,     !- Name
    HTGSETP_SCH_PACU_VAV_mid,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Core_top DualSPSched,     !- Name
    HTGSETP_SCH_PACU_VAV_top,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_3 DualSPSched,   !- Name
    HTGSETP_SCH_PACU_VAV_top,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_2 DualSPSched,   !- Name
    HTGSETP_SCH_PACU_VAV_top,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_1 DualSPSched,   !- Name
    HTGSETP_SCH_PACU_VAV_top,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Perimeter_top_ZN_4 DualSPSched,   !- Name
    HTGSETP_SCH_PACU_VAV_top,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_3 DualSPSched,   !- Name
    HTGSETP_SCH_PACU_VAV_bot,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_2 DualSPSched,   !- Name
    HTGSETP_SCH_PACU_VAV_bot,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_1 DualSPSched,   !- Name
    HTGSETP_SCH_PACU_VAV_bot,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Perimeter_bot_ZN_4 DualSPSched,   !- Name
    HTGSETP_SCH_PACU_VAV_bot,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_3 DualSPSched,   !- Name
    HTGSETP_SCH_PACU_VAV_mid,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_2 DualSPSched,   !- Name
    HTGSETP_SCH_PACU_VAV_mid,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_1 DualSPSched,   !- Name
    HTGSETP_SCH_PACU_VAV_mid,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Perimeter_mid_ZN_4 DualSPSched,   !- Name
    HTGSETP_SCH_PACU_VAV_mid,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE SUPPLY AIR PATH ===========


  AirLoopHVAC:SupplyPath,
    PACU_VAV_bot,            !- Name
    PACU_VAV_bot Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PACU_VAV_bot Supply Air Splitter;  !- Component 1 Name



  AirLoopHVAC:SupplyPath,
    PACU_VAV_mid,            !- Name
    PACU_VAV_mid Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PACU_VAV_mid Supply Air Splitter;  !- Component 1 Name



  AirLoopHVAC:SupplyPath,
    PACU_VAV_top,            !- Name
    PACU_VAV_top Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PACU_VAV_top Supply Air Splitter;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE RETURN AIR PATH ===========


  AirLoopHVAC:ReturnPath,
    PACU_VAV_bot Return Air Path,  !- Name
    PACU_VAV_bot Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    FirstFloor_Return_Plenum,!- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    PACU_VAV_bot Return Air Mixer;  !- Component 2 Name



  AirLoopHVAC:ReturnPath,
    PACU_VAV_mid Return Air Path,  !- Name
    PACU_VAV_mid Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    MidFloor_Return_Plenum,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    PACU_VAV_mid Return Air Mixer;  !- Component 2 Name



  AirLoopHVAC:ReturnPath,
    PACU_VAV_top Return Air Path,  !- Name
    PACU_VAV_top Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ReturnPlenum,!- Component 1 Object Type
    TopFloor_Return_Plenum,  !- Component 1 Name
    AirLoopHVAC:ZoneMixer,   !- Component 2 Object Type
    PACU_VAV_top Return Air Mixer;  !- Component 2 Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE RETURN PLENUM ===========


  AirLoopHVAC:ReturnPlenum,
    FirstFloor_Return_Plenum,!- Name
    FirstFloor_Plenum,       !- Zone Name
    FirstFloor_Plenum Node,  !- Zone Node Name
    FirstFloor_Plenum Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Core_bottom Return Air Node,  !- Inlet 1 Node Name
    Perimeter_bot_ZN_4 Return Air Node,  !- Inlet 2 Node Name
    Perimeter_bot_ZN_3 Return Air Node,  !- Inlet 3 Node Name
    Perimeter_bot_ZN_2 Return Air Node,  !- Inlet 4 Node Name
    Perimeter_bot_ZN_1 Return Air Node;  !- Inlet 5 Node Name



  AirLoopHVAC:ReturnPlenum,
    MidFloor_Return_Plenum,  !- Name
    MidFloor_Plenum,         !- Zone Name
    MidFloor_Plenum Node,    !- Zone Node Name
    MidFloor_Plenum Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Core_mid Return Air Node,!- Inlet 1 Node Name
    Perimeter_mid_ZN_4 Return Air Node,  !- Inlet 2 Node Name
    Perimeter_mid_ZN_3 Return Air Node,  !- Inlet 3 Node Name
    Perimeter_mid_ZN_2 Return Air Node,  !- Inlet 4 Node Name
    Perimeter_mid_ZN_1 Return Air Node;  !- Inlet 5 Node Name



  AirLoopHVAC:ReturnPlenum,
    TopFloor_Return_Plenum,  !- Name
    TopFloor_Plenum,         !- Zone Name
    TopFloor_Plenum Node,    !- Zone Node Name
    TopFloor_Plenum Outlet Node,  !- Outlet Node Name
    ,                        !- Induced Air Outlet Node or NodeList Name
    Core_top Return Air Node,!- Inlet 1 Node Name
    Perimeter_top_ZN_4 Return Air Node,  !- Inlet 2 Node Name
    Perimeter_top_ZN_3 Return Air Node,  !- Inlet 3 Node Name
    Perimeter_top_ZN_2 Return Air Node,  !- Inlet 4 Node Name
    Perimeter_top_ZN_1 Return Air Node;  !- Inlet 5 Node Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE SPLITTER ===========


  AirLoopHVAC:ZoneSplitter,
    PACU_VAV_bot Supply Air Splitter,  !- Name
    PACU_VAV_bot Zone Equipment Inlet Node,  !- Inlet Node Name
    Core_bottom VAV Box Inlet Node,  !- Outlet 1 Node Name
    Perimeter_bot_ZN_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
    Perimeter_bot_ZN_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
    Perimeter_bot_ZN_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
    Perimeter_bot_ZN_4 VAV Box Inlet Node;  !- Outlet 5 Node Name



  AirLoopHVAC:ZoneSplitter,
    PACU_VAV_mid Supply Air Splitter,  !- Name
    PACU_VAV_mid Zone Equipment Inlet Node,  !- Inlet Node Name
    Core_mid VAV Box Inlet Node,  !- Outlet 1 Node Name
    Perimeter_mid_ZN_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
    Perimeter_mid_ZN_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
    Perimeter_mid_ZN_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
    Perimeter_mid_ZN_4 VAV Box Inlet Node;  !- Outlet 5 Node Name



  AirLoopHVAC:ZoneSplitter,
    PACU_VAV_top Supply Air Splitter,  !- Name
    PACU_VAV_top Zone Equipment Inlet Node,  !- Inlet Node Name
    Core_top VAV Box Inlet Node,  !- Outlet 1 Node Name
    Perimeter_top_ZN_3 VAV Box Inlet Node,  !- Outlet 2 Node Name
    Perimeter_top_ZN_2 VAV Box Inlet Node,  !- Outlet 3 Node Name
    Perimeter_top_ZN_1 VAV Box Inlet Node,  !- Outlet 4 Node Name
    Perimeter_top_ZN_4 VAV Box Inlet Node;  !- Outlet 5 Node Name

!-   ===========  ALL OBJECTS IN CLASS: ZONE MIXER ===========


  AirLoopHVAC:ZoneMixer,
    PACU_VAV_bot Return Air Mixer,  !- Name
    PACU_VAV_bot Zone Equipment Outlet Node,  !- Outlet Node Name
    FirstFloor_Plenum Outlet Node;  !- Inlet 1 Node Name



  AirLoopHVAC:ZoneMixer,
    PACU_VAV_mid Return Air Mixer,  !- Name
    PACU_VAV_mid Zone Equipment Outlet Node,  !- Outlet Node Name
    MidFloor_Plenum Outlet Node;  !- Inlet 1 Node Name



  AirLoopHVAC:ZoneMixer,
    PACU_VAV_top Return Air Mixer,  !- Name
    PACU_VAV_top Zone Equipment Outlet Node,  !- Outlet Node Name
    TopFloor_Plenum Outlet Node;  !- Inlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: WATER HEATER:MIXED ===========
  WaterHeater:Mixed,
    SHWSys1 Water Heater,     !- Name
    0.3785412,                !- Tank Volume {m3}
    SHWSys1 Water Heater Setpoint Temperature Schedule,   !- Setpoint Temperature Schedule Name
    2.0,                      !- Deadband Temperature Difference {deltaC}
    82.2222,                  !- Maximum Temperature Limit {C}
    Cycle,                    !- Heater Control Type
    29307.11,                 !- Heater Maximum Capacity {W}
    ,                         !- Heater Minimum Capacity {W}
    ,                         !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                         !- Heater Ignition Delay {s}
    NATURALGAS,               !- Heater Fuel Type
    0.808039999,               !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    1383,       !- Off Cycle Parasitic Fuel Consumption Rate {W} 
    NATURALGAS,               !- Off Cycle Parasitic Fuel Type
    0.8,                      !- Off Cycle Parasitic Heat Fraction to Tank
    1383,       !- On Cycle Parasitic Fuel Consumption Rate {W} 
    NATURALGAS,               !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    CORE_BOTTOM,              !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    7.561562668,               !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                         !- Off Cycle Loss Fraction to Zone
    7.561562668,               !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SHWSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLE SPEED ===========
  Pump:ConstantSpeed,
    SHWSys1 Pump,            !- Name
    SHWSys1 Supply Inlet Node,  !- Inlet Node Name
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    29891,                   !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    0.30,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type

!-   ===========  ALL OBJECTS IN CLASS: COIL:ELECTRIC:HEATING ===========


  Coil:Heating:Electric,
    Core_bottom VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Core_bottom VAV Box Damper Node,  !- Air Inlet Node Name
    Core_bottom VAV Box Outlet Node;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Core_mid VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Core_mid VAV Box Damper Node,  !- Air Inlet Node Name
    Core_mid VAV Box Outlet Node;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Core_top VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Core_top VAV Box Damper Node,  !- Air Inlet Node Name
    Core_top VAV Box Outlet Node;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Perimeter_top_ZN_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Perimeter_top_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_top_ZN_3 VAV Box Outlet Node;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Perimeter_top_ZN_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Perimeter_top_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_top_ZN_2 VAV Box Outlet Node;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Perimeter_top_ZN_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Perimeter_top_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_top_ZN_1 VAV Box Outlet Node;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Perimeter_top_ZN_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Perimeter_top_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_top_ZN_4 VAV Box Outlet Node;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Perimeter_bot_ZN_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Perimeter_bot_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_bot_ZN_3 VAV Box Outlet Node;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Perimeter_bot_ZN_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Perimeter_bot_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_bot_ZN_2 VAV Box Outlet Node;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Perimeter_bot_ZN_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Perimeter_bot_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_bot_ZN_1 VAV Box Outlet Node;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Perimeter_bot_ZN_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Perimeter_bot_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_bot_ZN_4 VAV Box Outlet Node;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Perimeter_mid_ZN_3 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Perimeter_mid_ZN_3 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_mid_ZN_3 VAV Box Outlet Node;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Perimeter_mid_ZN_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Perimeter_mid_ZN_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_mid_ZN_2 VAV Box Outlet Node;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Perimeter_mid_ZN_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Perimeter_mid_ZN_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_mid_ZN_1 VAV Box Outlet Node;  !- Air Outlet Node Name



  Coil:Heating:Electric,
    Perimeter_mid_ZN_4 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    1.0000,                  !- Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    Perimeter_mid_ZN_4 VAV Box Damper Node,  !- Air Inlet Node Name
    Perimeter_mid_ZN_4 VAV Box Outlet Node;  !- Air Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:GAS:HEATING ===========


  Coil:Heating:Gas,
    PACU_VAV_bot_HeatC,      !- Name
    ALWAYS_ON,               !- Availability Schedule Name
0.8, !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- Air Inlet Node Name
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Air Outlet Node Name
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode;  !- Temperature Setpoint Node Name



  Coil:Heating:Gas,
    PACU_VAV_mid_HeatC,      !- Name
    ALWAYS_ON,               !- Availability Schedule Name
0.8, !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- Air Inlet Node Name
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Air Outlet Node Name
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode;  !- Temperature Setpoint Node Name



  Coil:Heating:Gas,
    PACU_VAV_top_HeatC,      !- Name
    ALWAYS_ON,               !- Availability Schedule Name
0.8, !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- Air Inlet Node Name
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Air Outlet Node Name
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode;  !- Temperature Setpoint Node Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:DX:MULTISPEED:COOLINGEMPIRICAL ===========


  Coil:Cooling:DX:TwoSpeed,
    PACU_VAV_bot_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE, !- Rated High Speed Total Cooling Capacity {W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Rated High Speed Sensible Heat Ratio Sep 25, 2012: DX_TwoSpeedObject_from_VAV
3.23281304104627, !- Rated High Speed COP Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Rated High Speed Air Flow Rate {m3/s} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    ,                        !- Unit Internal Static Air Pressure {Pa}
    PACU_VAV_bot_OA-PACU_VAV_bot_CoolCNode,  !- Air Inlet Node Name
    PACU_VAV_bot_CoolC-PACU_VAV_bot_HeatCNode,  !- Air Outlet Node Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    AUTOSIZE, !- Rated Low Speed Total Cooling Capacity {W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    0.69, !- Rated Low Speed Sensible Heat Ratio Sep 25, 2012: DX_TwoSpeedObject_from_VAV
3.23281304104627, !- Rated Low Speed COP Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Rated Low Speed Air Flow Rate {m3/s} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name



  Coil:Cooling:DX:TwoSpeed,
    PACU_VAV_mid_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE, !- Rated High Speed Total Cooling Capacity {W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Rated High Speed Sensible Heat Ratio Sep 25, 2012: DX_TwoSpeedObject_from_VAV
3.23281304104627, !- Rated High Speed COP Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Rated High Speed Air Flow Rate {m3/s} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    ,                        !- Unit Internal Static Air Pressure {Pa}
    PACU_VAV_mid_OA-PACU_VAV_mid_CoolCNode,  !- Air Inlet Node Name
    PACU_VAV_mid_CoolC-PACU_VAV_mid_HeatCNode,  !- Air Outlet Node Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    AUTOSIZE, !- Rated Low Speed Total Cooling Capacity {W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    0.69, !- Rated Low Speed Sensible Heat Ratio Sep 25, 2012: DX_TwoSpeedObject_from_VAV
3.23281304104627, !- Rated Low Speed COP Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Rated Low Speed Air Flow Rate {m3/s} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name



  Coil:Cooling:DX:TwoSpeed,
    PACU_VAV_top_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE, !- Rated High Speed Total Cooling Capacity {W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Rated High Speed Sensible Heat Ratio Sep 25, 2012: DX_TwoSpeedObject_from_VAV
3.23281304104627, !- Rated High Speed COP Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Rated High Speed Air Flow Rate {m3/s} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    ,                        !- Unit Internal Static Air Pressure {Pa}
    PACU_VAV_top_OA-PACU_VAV_top_CoolCNode,  !- Air Inlet Node Name
    PACU_VAV_top_CoolC-PACU_VAV_top_HeatCNode,  !- Air Outlet Node Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_FFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    FURNACE_PACU_VAV_CoolCIEA_HVAC_BESTEST_9ton-PLR,  !- Part Load Fraction Correlation Curve Name
    AUTOSIZE, !- Rated Low Speed Total Cooling Capacity {W} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    0.69, !- Rated Low Speed Sensible Heat Ratio Sep 25, 2012: DX_TwoSpeedObject_from_VAV
3.23281304104627, !- Rated Low Speed COP Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Rated Low Speed Air Flow Rate {m3/s} Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    FURNACE_PACU_VAV_CoolCCarrier48TM014_12tons_EIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:SIMPLE:VARIABLEVOLUME ===========


  Fan:VariableVolume,
    PACU_VAV_bot Fan,        !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.5915, !- Fan Efficiency
1389.42, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.91, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    PACU_VAV_bot_HeatC-PACU_VAV_bot FanNode,  !- Air Inlet Node Name
    PACU_VAV_bot Supply Equipment Outlet Node;  !- Air Outlet Node Name



  Fan:VariableVolume,
    PACU_VAV_mid Fan,        !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.5915, !- Fan Efficiency
1389.42, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.91, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    PACU_VAV_mid_HeatC-PACU_VAV_mid FanNode,  !- Air Inlet Node Name
    PACU_VAV_mid Supply Equipment Outlet Node;  !- Air Outlet Node Name



  Fan:VariableVolume,
    PACU_VAV_top Fan,        !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.5915, !- Fan Efficiency
1389.42, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.91, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    PACU_VAV_top_HeatC-PACU_VAV_top FanNode,  !- Air Inlet Node Name
    PACU_VAV_top Supply Equipment Outlet Node;  !- Air Outlet Node Name







 !-   ===========  ALL OBJECTS IN CLASS: WATER USE EQUIPMENT ===========
  WaterUse:Equipment,
    Core_bottom sub cat,     !- Name
    sub cat,                 !- End-Use Subcategory
    3.575111E-06,            !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Core_bottom sub cat Temp Sched,  !- Target Temperature Schedule Name
    Core_bottom sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Core_bottom,             !- Zone Name
    Core_bottom sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Core_bottom sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    Core_mid sub cat,        !- Name
    sub cat,                 !- End-Use Subcategory
    3.575111E-06,            !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Core_mid sub cat Temp Sched,  !- Target Temperature Schedule Name
    Core_mid sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Core_mid,                !- Zone Name
    Core_mid sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Core_mid sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    Core_top sub cat,        !- Name
    sub cat,                 !- End-Use Subcategory
    3.575111E-06,            !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Core_top sub cat Temp Sched,  !- Target Temperature Schedule Name
    Core_top sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Core_top,                !- Zone Name
    Core_top sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Core_top sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    Perimeter_top_ZN_3 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.575111E-06,            !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Perimeter_top_ZN_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Perimeter_top_ZN_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Perimeter_top_ZN_3,      !- Zone Name
    Perimeter_top_ZN_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Perimeter_top_ZN_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    Perimeter_top_ZN_2 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.575111E-06,            !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Perimeter_top_ZN_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Perimeter_top_ZN_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Perimeter_top_ZN_2,      !- Zone Name
    Perimeter_top_ZN_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Perimeter_top_ZN_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    Perimeter_top_ZN_1 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.575111E-06,            !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Perimeter_top_ZN_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Perimeter_top_ZN_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Perimeter_top_ZN_1,      !- Zone Name
    Perimeter_top_ZN_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Perimeter_top_ZN_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    Perimeter_top_ZN_4 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.575111E-06,            !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Perimeter_top_ZN_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Perimeter_top_ZN_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Perimeter_top_ZN_4,      !- Zone Name
    Perimeter_top_ZN_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Perimeter_top_ZN_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    Perimeter_bot_ZN_3 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.575111E-06,            !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Perimeter_bot_ZN_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Perimeter_bot_ZN_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Perimeter_bot_ZN_3,      !- Zone Name
    Perimeter_bot_ZN_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Perimeter_bot_ZN_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    Perimeter_bot_ZN_2 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.575111E-06,            !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Perimeter_bot_ZN_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Perimeter_bot_ZN_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Perimeter_bot_ZN_2,      !- Zone Name
    Perimeter_bot_ZN_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Perimeter_bot_ZN_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    Perimeter_bot_ZN_1 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.575111E-06,            !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Perimeter_bot_ZN_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Perimeter_bot_ZN_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Perimeter_bot_ZN_1,      !- Zone Name
    Perimeter_bot_ZN_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Perimeter_bot_ZN_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    Perimeter_bot_ZN_4 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.575111E-06,            !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Perimeter_bot_ZN_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Perimeter_bot_ZN_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Perimeter_bot_ZN_4,      !- Zone Name
    Perimeter_bot_ZN_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Perimeter_bot_ZN_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    Perimeter_mid_ZN_3 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.575111E-06,            !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Perimeter_mid_ZN_3 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Perimeter_mid_ZN_3 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Perimeter_mid_ZN_3,      !- Zone Name
    Perimeter_mid_ZN_3 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Perimeter_mid_ZN_3 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    Perimeter_mid_ZN_2 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.575111E-06,            !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Perimeter_mid_ZN_2 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Perimeter_mid_ZN_2 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Perimeter_mid_ZN_2,      !- Zone Name
    Perimeter_mid_ZN_2 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Perimeter_mid_ZN_2 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    Perimeter_mid_ZN_1 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.575111E-06,            !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Perimeter_mid_ZN_1 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Perimeter_mid_ZN_1 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Perimeter_mid_ZN_1,      !- Zone Name
    Perimeter_mid_ZN_1 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Perimeter_mid_ZN_1 sub cat Latent fract sched;  !- Latent Fraction Schedule Name



  WaterUse:Equipment,
    Perimeter_mid_ZN_4 sub cat,  !- Name
    sub cat,                 !- End-Use Subcategory
    3.575111E-06,            !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Perimeter_mid_ZN_4 sub cat Temp Sched,  !- Target Temperature Schedule Name
    Perimeter_mid_ZN_4 sub catHot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Perimeter_mid_ZN_4,      !- Zone Name
    Perimeter_mid_ZN_4 sub cat Sensible fract sched,  !- Sensible Fraction Schedule Name
    Perimeter_mid_ZN_4 sub cat Latent fract sched;  !- Latent Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: WATER USE CONNECTIONS ===========
!***** Process Loads For Zone: Core_bottom *****


  WaterUse:Connections,
    Core_bottom sub cat,     !- Name
    Core_bottom sub cat Water Inlet Node,  !- Inlet Node Name
    Core_bottom sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Core_bottom sub cat;     !- Water Use Equipment 1 Name

!***** Process Loads For Zone: Core_mid *****


  WaterUse:Connections,
    Core_mid sub cat,        !- Name
    Core_mid sub cat Water Inlet Node,  !- Inlet Node Name
    Core_mid sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Core_mid sub cat;        !- Water Use Equipment 1 Name

!***** Process Loads For Zone: Core_top *****


  WaterUse:Connections,
    Core_top sub cat,        !- Name
    Core_top sub cat Water Inlet Node,  !- Inlet Node Name
    Core_top sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Core_top sub cat;        !- Water Use Equipment 1 Name

!***** Process Loads For Zone: Perimeter_top_ZN_3 *****


  WaterUse:Connections,
    Perimeter_top_ZN_3 sub cat,  !- Name
    Perimeter_top_ZN_3 sub cat Water Inlet Node,  !- Inlet Node Name
    Perimeter_top_ZN_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Perimeter_top_ZN_3 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: Perimeter_top_ZN_2 *****


  WaterUse:Connections,
    Perimeter_top_ZN_2 sub cat,  !- Name
    Perimeter_top_ZN_2 sub cat Water Inlet Node,  !- Inlet Node Name
    Perimeter_top_ZN_2 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Perimeter_top_ZN_2 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: Perimeter_top_ZN_1 *****


  WaterUse:Connections,
    Perimeter_top_ZN_1 sub cat,  !- Name
    Perimeter_top_ZN_1 sub cat Water Inlet Node,  !- Inlet Node Name
    Perimeter_top_ZN_1 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Perimeter_top_ZN_1 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: Perimeter_top_ZN_4 *****


  WaterUse:Connections,
    Perimeter_top_ZN_4 sub cat,  !- Name
    Perimeter_top_ZN_4 sub cat Water Inlet Node,  !- Inlet Node Name
    Perimeter_top_ZN_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Perimeter_top_ZN_4 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: Perimeter_bot_ZN_3 *****


  WaterUse:Connections,
    Perimeter_bot_ZN_3 sub cat,  !- Name
    Perimeter_bot_ZN_3 sub cat Water Inlet Node,  !- Inlet Node Name
    Perimeter_bot_ZN_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Perimeter_bot_ZN_3 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: Perimeter_bot_ZN_2 *****


  WaterUse:Connections,
    Perimeter_bot_ZN_2 sub cat,  !- Name
    Perimeter_bot_ZN_2 sub cat Water Inlet Node,  !- Inlet Node Name
    Perimeter_bot_ZN_2 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Perimeter_bot_ZN_2 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: Perimeter_bot_ZN_1 *****


  WaterUse:Connections,
    Perimeter_bot_ZN_1 sub cat,  !- Name
    Perimeter_bot_ZN_1 sub cat Water Inlet Node,  !- Inlet Node Name
    Perimeter_bot_ZN_1 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Perimeter_bot_ZN_1 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: Perimeter_bot_ZN_4 *****


  WaterUse:Connections,
    Perimeter_bot_ZN_4 sub cat,  !- Name
    Perimeter_bot_ZN_4 sub cat Water Inlet Node,  !- Inlet Node Name
    Perimeter_bot_ZN_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Perimeter_bot_ZN_4 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: Perimeter_mid_ZN_3 *****


  WaterUse:Connections,
    Perimeter_mid_ZN_3 sub cat,  !- Name
    Perimeter_mid_ZN_3 sub cat Water Inlet Node,  !- Inlet Node Name
    Perimeter_mid_ZN_3 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Perimeter_mid_ZN_3 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: Perimeter_mid_ZN_2 *****


  WaterUse:Connections,
    Perimeter_mid_ZN_2 sub cat,  !- Name
    Perimeter_mid_ZN_2 sub cat Water Inlet Node,  !- Inlet Node Name
    Perimeter_mid_ZN_2 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Perimeter_mid_ZN_2 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: Perimeter_mid_ZN_1 *****


  WaterUse:Connections,
    Perimeter_mid_ZN_1 sub cat,  !- Name
    Perimeter_mid_ZN_1 sub cat Water Inlet Node,  !- Inlet Node Name
    Perimeter_mid_ZN_1 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Perimeter_mid_ZN_1 sub cat;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: Perimeter_mid_ZN_4 *****


  WaterUse:Connections,
    Perimeter_mid_ZN_4 sub cat,  !- Name
    Perimeter_mid_ZN_4 sub cat Water Inlet Node,  !- Inlet Node Name
    Perimeter_mid_ZN_4 sub cat Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Perimeter_mid_ZN_4 sub cat;  !- Water Use Equipment 1 Name

!No PV for this case

!-   ===========  ALL OBJECTS IN CLASS: REPORT METERFILEONLY ===========


  Output:Meter:MeterFileOnly,Electricity:Facility,Hourly;



  Output:Meter:MeterFileOnly,ElectricityNet:Facility,Hourly;



  Output:Meter:MeterFileOnly,Gas:Facility,Hourly;

!-   ===========  ALL OBJECTS IN CLASS: REPORT ===========


  Output:Surfaces:Drawing,DXF;



  Output:Surfaces:List,Details;



  Output:VariableDictionary,IDF;



  Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:STYLE ===========


  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========





!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:PREDEFINED ===========


  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    InputVerificationandResultsSummary,  !- Report 2 Name
    ClimaticDataSummary,         !- Report 3 Name
    EquipmentSummary,        !- Report 4 Name
    EnvelopeSummary;         !- Report 5 Name

!-   ===========  ALL OBJECTS IN CLASS: REPORT:TABLE:MONTHLY ===========


  Output:Table:Monthly,
    Monthly Indoor Temp,     !- Name
    2,                       !- Digits After Decimal
    Zone Mean Air Temperature,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2



  Output:Table:Monthly,
    Outdoor Air Summary,     !- Name
    3,                       !- Digits After Decimal
    Zone People Occupant Count,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone People Occupant Count,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4



  Output:Table:Monthly,
    Ventilation Load Components,  !- Name
    3,                       !- Digits After Decimal
    Zone Mechanical Ventilation No Load Heat Removal Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Mechanical Ventilation Cooling Load Increase Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Mechanical Ventilation Cooling Load Decrease Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Mechanical Ventilation No Load Heat Addition Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Mechanical Ventilation Heating Load Increase Energy,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Zone Mechanical Ventilation Heating Load Decrease Energy,  !- Variable or Meter 8 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 8



  Output:Table:Monthly,
    Overall HVAC Air System Loads,  !- Name
    3,                       !- Digits After Decimal
    Air System Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Air System Total Cooling Energy,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2



  Output:Table:Monthly,
    Overall HVAC System Energy,  !- Name
    3,                       !- Digits After Decimal
    Electricity:HVAC,        !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating:Gas,             !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2



  Output:Table:Monthly,
    Components of Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17



  Output:Table:Monthly,
    Components of Peak Net Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    ElectricityNet:Facility, !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ElectricityNet:Facility, !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17



  Output:Table:Monthly,
    Setpoints Not Met With Temperatures,  !- Name
    2,                       !- Digits After Decimal
    Zone Heating Setpoint Not Met Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Heating Setpoint Not Met While Occupied Time,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Cooling Setpoint Not Met Time,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
    Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable or Meter 7 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 7
    Zone Mean Air Temperature,  !- Variable or Meter 8 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8



  Output:Table:Monthly,
    Comfort Report - Simple 55,  !- Name
    2,                       !- Digits After Decimal
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer Clothes Not Comfortable Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Thermal Comfort ASHRAE 55 Simple Model Winter Clothes Not Comfortable Time,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6



  Output:Table:Monthly,
    Building Loads - Cooling,!- Name
    2,                       !- Digits After Decimal
    Zone Air System Sensible Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Cooling Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Zone Total Internal Latent Gain Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Latent Gain Energy,  !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8



  Output:Table:Monthly,
    Building Loads - Heating,!- Name
    2,                       !- Digits After Decimal
    Zone Air System Sensible Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Heating Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3



  Output:Table:Monthly,
    Building Loads - Electric,  !- Name
    2,                       !- Digits After Decimal
    Zone Lights Electric Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Electric Energy,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Electric Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Electric Equipment Electric Energy,  !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4



  Output:Table:Monthly,
    Space Loads,             !- Name
    2,                       !- Digits After Decimal
    Zone People Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heating Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heating Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Sensible Heat Gain Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Infiltration Sensible Heat Loss Energy,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5



  Output:Table:Monthly,
    Energy Consumption - Electricity & Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Building,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Building,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Gas:Building,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Gas:Building,            !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4



  Output:Table:Monthly,
    Building Energy Performance - Electricity,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,!- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14



  Output:Table:Monthly,
    Building Energy Performance - Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    InteriorEquipment:Gas,   !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:Gas,             !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:Gas,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:Gas,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:Gas,        !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6



  Output:Table:Monthly,
    Peak Energy End-Use - Electricity Part 1,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 8



  Output:Meter:MeterFileOnly,InteriorLights:Electricity,Hourly;



  Output:Meter:MeterFileOnly,InteriorEquipment:Electricity,Hourly;



  Output:Table:Monthly,
    Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17



  Output:Table:Monthly,
    Peak Gas Demand,         !- Name
    3,                       !- Digits After Decimal
    Gas:Facility,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Gas:Facility,            !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Gas:HVAC,                !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Gas,   !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    MiscPlugGas:InteriorEquipment:Gas,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Gas:Plant,               !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    WaterSystems:Gas,        !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Water Heater:WaterSystems:Gas,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Heating:Gas,             !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 9

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========


  Controller:MechanicalVentilation,
    PACU_VAV_BOT_DCV,         !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Core_bottom,              !- Zone 1 Name
    CM DSOA Core_bottom,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Core_bottom,  !- Design Specification Zone Air Distribution Object Name
    Perimeter_bot_ZN_1,       !- Zone 2 Name
    CM DSOA Perimeter_bot_ZN_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Perimeter_bot_ZN_1,  !- Design Specification Zone Air Distribution Object Name
    Perimeter_bot_ZN_2,       !- Zone 3 Name
    CM DSOA Perimeter_bot_ZN_2,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Perimeter_bot_ZN_2,  !- Design Specification Zone Air Distribution Object Name
    Perimeter_bot_ZN_3,       !- Zone 4 Name
    CM DSOA Perimeter_bot_ZN_3,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Perimeter_bot_ZN_3,  !- Design Specification Zone Air Distribution Object Name
    Perimeter_bot_ZN_4,       !- Zone 5 Name
    CM DSOA Perimeter_bot_ZN_4,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Perimeter_bot_ZN_4;  !- Design Specification Zone Air Distribution Object Name


  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Core_bottom,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 1 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 1 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 1

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_bot_ZN_1,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 2 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 2 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 2

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_bot_ZN_2,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 3 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 3 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 3

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_bot_ZN_3,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 4 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 4 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 4

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_bot_ZN_4,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode 5 {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode 5 {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name 5


  DesignSpecification:OutdoorAir,
    CM DSOA Core_bottom,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_bot_ZN_1,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_bot_ZN_2,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_bot_ZN_3,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_bot_ZN_4,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}



  Controller:MechanicalVentilation,
    PACU_VAV_TOP_DCV,         !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Core_top,                 !- Zone 1 Name
    CM DSOA Core_top,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Core_top,  !- Design Specification Zone Air Distribution Object Name
    Perimeter_top_ZN_1,       !- Zone 2 Name
    CM DSOA Perimeter_top_ZN_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Perimeter_top_ZN_1,  !- Design Specification Zone Air Distribution Object Name
    Perimeter_top_ZN_2,       !- Zone 3 Name
    CM DSOA Perimeter_top_ZN_2,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Perimeter_top_ZN_2,  !- Design Specification Zone Air Distribution Object Name
    Perimeter_top_ZN_3,       !- Zone 4 Name
    CM DSOA Perimeter_top_ZN_3,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Perimeter_top_ZN_3,  !- Design Specification Zone Air Distribution Object Name
    Perimeter_top_ZN_4,       !- Zone 5 Name
    CM DSOA Perimeter_top_ZN_4,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Perimeter_top_ZN_4;  !- Design Specification Zone Air Distribution Object Name


  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Core_top,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 1 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 1 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 1

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_top_ZN_1,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 2 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 2 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 2

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_top_ZN_2,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 3 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 3 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 3

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_top_ZN_3,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 4 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 4 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 4

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_top_ZN_4,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode 5 {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode 5 {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name 5


  DesignSpecification:OutdoorAir,
    CM DSOA Core_top,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_top_ZN_1,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_top_ZN_2,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_top_ZN_3,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_top_ZN_4,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}



  Controller:MechanicalVentilation,
    PACU_VAV_MID_DCV,         !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Core_mid,                 !- Zone 1 Name
    CM DSOA Core_mid,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Core_mid,  !- Design Specification Zone Air Distribution Object Name
    Perimeter_mid_ZN_1,       !- Zone 2 Name
    CM DSOA Perimeter_mid_ZN_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Perimeter_mid_ZN_1,  !- Design Specification Zone Air Distribution Object Name
    Perimeter_mid_ZN_2,       !- Zone 3 Name
    CM DSOA Perimeter_mid_ZN_2,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Perimeter_mid_ZN_2,  !- Design Specification Zone Air Distribution Object Name
    Perimeter_mid_ZN_3,       !- Zone 4 Name
    CM DSOA Perimeter_mid_ZN_3,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Perimeter_mid_ZN_3,  !- Design Specification Zone Air Distribution Object Name
    Perimeter_mid_ZN_4,       !- Zone 5 Name
    CM DSOA Perimeter_mid_ZN_4,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Perimeter_mid_ZN_4;  !- Design Specification Zone Air Distribution Object Name


  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Core_mid,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 1 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 1 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 1

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_mid_ZN_1,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 2 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 2 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 2

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_mid_ZN_2,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 3 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 3 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 3

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_mid_ZN_3,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 4 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 4 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 4

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Perimeter_mid_ZN_4,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode 5 {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode 5 {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name 5


  DesignSpecification:OutdoorAir,
    CM DSOA Core_mid,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_mid_ZN_1,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_mid_ZN_2,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_mid_ZN_3,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Perimeter_mid_ZN_4,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}





  EnergyManagementSystem:Sensor,
    Facility_Int_LTG,        !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    InteriorLights:Electricity;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:GlobalVariable,
    Wired_LTG;               !- Erl Variable 1 Name



  EnergyManagementSystem:Program,
    Transformer_Load_Prog,   !- Name
    SET Wired_LTG = Facility_Int_LTG*0.0281;  !- Program Line 1



  EnergyManagementSystem:ProgramCallingManager,
    Transformer_Load_Prog_Manager,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    Transformer_Load_Prog;   !- Program Name 1



  EnergyManagementSystem:OutputVariable,
    Wired_LTG,               !- Name
    Wired_LTG,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    J;                        !- Units



  Meter:Custom,
    Wired_LTG_Electricity,   !- Name
    Electricity,             !- Fuel Type
    ,                        !- Key Name 1
    Wired_LTG;               !- Output Variable or Meter Name 1



  Meter:CustomDecrement,
    Wired_Int_EQUIP,         !- Name
    Electricity,             !- Fuel Type
    InteriorEquipment:Electricity,  !- Source Meter Name
    Core_bottom_Elevators_Equip,  !- Key Name 1
    Electric Equipment Electric Energy;  !- Report Variable or Meter Name 1: 



  ElectricLoadCenter:Transformer,
    Transformer 1,            !- Name
    Always_On,                !- Availability Schedule Name
    PowerInFromGrid,          !- Transformer Usage
    ,                         !- Zone Name
    ,                         !- Radiative Fraction
    45000,                   !- Nameplate Rating {VA}
    3,                        !- Phase
    Aluminum,                 !- Conductor Material
    150,                      !- Full Load Temperature Rise {C}
    0.1,                      !- Fraction of Eddy Current Losses
    NominalEfficiency,        !- Performance Input Method
    ,                         !- Rated No Load Loss {W}
    ,                         !- Rated Load Loss {W}
    0.961,                    !- Nameplate Efficiency
    0.35,                    !- Per Unit Load for Nameplate Efficiency
    75,                      !- Reference Temperature for Nameplate Efficiency {C}
    ,                        !- Per Unit Load for Maximum Efficiency
    Yes,                     !- Consider Transformer Loss for Utility Cost
    Wired_LTG_Electricity,   !- Meter 1 Name
    Wired_INT_EQUIP;         !- Meter 2 Name

!
! End Addendum O transformers implementation
!

! no OA_based optimum start EMS is used







EnergyManagementSystem:InternalVariable,
    PACU_VAV_bot_fan_size_mass,  !- Name
    PACU_VAV_bot Fan,        !- Internal Data Index Key Name
    Fan Maximum Mass Flow Rate;  !- Internal Data Type









EnergyManagementSystem:InternalVariable,
    PACU_VAV_mid_fan_size_mass,  !- Name
    PACU_VAV_mid Fan,        !- Internal Data Index Key Name
    Fan Maximum Mass Flow Rate;  !- Internal Data Type









EnergyManagementSystem:InternalVariable,
    PACU_VAV_top_fan_size_mass,  !- Name
    PACU_VAV_top Fan,        !- Internal Data Index Key Name
    Fan Maximum Mass Flow Rate;  !- Internal Data Type









EnergyManagementSystem:Sensor,
    CLGSETP_SCH_YES_OPTIMUM_ORIGINAL_SENSOR,  !- Name
    CLGSETP_SCH_Yes_Optimum_Original,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name









EnergyManagementSystem:Sensor,
    HTGSETP_SCH_YES_OPTIMUM_ORIGINAL_SENSOR,  !- Name
    HTGSETP_SCH_Yes_Optimum_Original,  !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name









EnergyManagementSystem:Actuator,
    CLGSETP_SCH_PACU_VAV_bot_Actuator,  !- Name
    CLGSETP_SCH_PACU_VAV_bot,!- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type









EnergyManagementSystem:Actuator,
    CLGSETP_SCH_PACU_VAV_mid_Actuator,  !- Name
    CLGSETP_SCH_PACU_VAV_mid,!- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type









EnergyManagementSystem:Actuator,
    CLGSETP_SCH_PACU_VAV_top_Actuator,  !- Name
    CLGSETP_SCH_PACU_VAV_top,!- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type









EnergyManagementSystem:Actuator,
    HTGSETP_SCH_PACU_VAV_bot_Actuator,  !- Name
    HTGSETP_SCH_PACU_VAV_bot,!- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type









EnergyManagementSystem:Actuator,
    HTGSETP_SCH_PACU_VAV_mid_Actuator,  !- Name
    HTGSETP_SCH_PACU_VAV_mid,!- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type









EnergyManagementSystem:Actuator,
    HTGSETP_SCH_PACU_VAV_top_Actuator,  !- Name
    HTGSETP_SCH_PACU_VAV_top,!- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type









EnergyManagementSystem:ProgramCallingManager,
    PACU_VAV_bot_OPTIMUM_START_DETERMINATION_EMS_Program Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    PACU_VAV_bot_OPTIMUM_START_DETERMINATION_EMS_Program;  !- Program Name 1









EnergyManagementSystem:Program,
    PACU_VAV_bot_OPTIMUM_START_DETERMINATION_EMS_Program,  !- Name
    SET PACU_VAV_bot_fan_size_volume = PACU_VAV_bot_fan_size_mass / 1.225,  !- Program Line 1
    IF PACU_VAV_bot_fan_size_volume > 4.719474,  !- Program Line 2
    SET CLGSETP_SCH_PACU_VAV_bot_Actuator = CLGSETP_SCH_YES_OPTIMUM_ORIGINAL_SENSOR,  !- <none>
    SET HTGSETP_SCH_PACU_VAV_bot_Actuator = HTGSETP_SCH_YES_OPTIMUM_ORIGINAL_SENSOR,  !- <none>
    ELSE,                    !- <none>
    SET CLGSETP_SCH_PACU_VAV_bot_Actuator = NULL,  !- <none>
    SET HTGSETP_SCH_PACU_VAV_bot_Actuator = NULL,  !- <none>
    ENDIF;                   !- <none>









EnergyManagementSystem:ProgramCallingManager,
    PACU_VAV_mid_OPTIMUM_START_DETERMINATION_EMS_Program Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    PACU_VAV_mid_OPTIMUM_START_DETERMINATION_EMS_Program;  !- Program Name 1









EnergyManagementSystem:Program,
    PACU_VAV_mid_OPTIMUM_START_DETERMINATION_EMS_Program,  !- Name
    SET PACU_VAV_mid_fan_size_volume = PACU_VAV_mid_fan_size_mass / 1.225,  !- Program Line 1
    IF PACU_VAV_mid_fan_size_volume > 4.719474,  !- Program Line 2
    SET CLGSETP_SCH_PACU_VAV_mid_Actuator = CLGSETP_SCH_YES_OPTIMUM_ORIGINAL_SENSOR,  !- <none>
    SET HTGSETP_SCH_PACU_VAV_mid_Actuator = HTGSETP_SCH_YES_OPTIMUM_ORIGINAL_SENSOR,  !- <none>
    ELSE,                    !- <none>
    SET CLGSETP_SCH_PACU_VAV_mid_Actuator = NULL,  !- <none>
    SET HTGSETP_SCH_PACU_VAV_mid_Actuator = NULL,  !- <none>
    ENDIF;                   !- <none>









EnergyManagementSystem:ProgramCallingManager,
    PACU_VAV_top_OPTIMUM_START_DETERMINATION_EMS_Program Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    PACU_VAV_top_OPTIMUM_START_DETERMINATION_EMS_Program;  !- Program Name 1









EnergyManagementSystem:Program,
    PACU_VAV_top_OPTIMUM_START_DETERMINATION_EMS_Program,  !- Name
    SET PACU_VAV_top_fan_size_volume = PACU_VAV_top_fan_size_mass / 1.225,  !- Program Line 1
    IF PACU_VAV_top_fan_size_volume > 4.719474,  !- Program Line 2
    SET CLGSETP_SCH_PACU_VAV_top_Actuator = CLGSETP_SCH_YES_OPTIMUM_ORIGINAL_SENSOR,  !- <none>
    SET HTGSETP_SCH_PACU_VAV_top_Actuator = HTGSETP_SCH_YES_OPTIMUM_ORIGINAL_SENSOR,  !- <none>
    ELSE,                    !- <none>
    SET CLGSETP_SCH_PACU_VAV_top_Actuator = NULL,  !- <none>
    SET HTGSETP_SCH_PACU_VAV_top_Actuator = NULL,  !- <none>
    ENDIF;                   !- <none>







Output:SQLite, SimpleAndTabular;        !- Option Type
ProgramControl, 1 ;        !- Number of Threads Allowed
