    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 2 Exam 8,        !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate {m3/s}
    0.005079682,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}ea
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 2 Exam 8,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.001523905,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                         !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 2 Exam 9 *****


  Sizing:Zone,
    Floor 2 Exam 9,           !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 2 Exam 9,        !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate {m3/s}
    0.005079682,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}ea
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 2 Exam 9,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.001523905,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                         !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 2 Exam Hall 1 *****


  Sizing:Zone,
    Floor 2 Exam Hall 1,      !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 2 Exam Hall 1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 2 Exam Hall 1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000304781,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 2 Exam Hall 2 *****


  Sizing:Zone,
    Floor 2 Exam Hall 2,      !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 2 Exam Hall 2,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 2 Exam Hall 2,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000304781,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 2 Exam Hall 3 *****


  Sizing:Zone,
    Floor 2 Exam Hall 3,      !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 2 Exam Hall 3,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 2 Exam Hall 3,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000304781,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 2 Exam Hall 4 *****


  Sizing:Zone,
    Floor 2 Exam Hall 4,      !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 2 Exam Hall 4,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 2 Exam Hall 4,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000304781,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 2 Exam Hall 5 *****


  Sizing:Zone,
    Floor 2 Exam Hall 5,      !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 2 Exam Hall 5,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 2 Exam Hall 5,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000304781,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 2 Exam Hall 6 *****


  Sizing:Zone,
    Floor 2 Exam Hall 6,      !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 2 Exam Hall 6,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 2 Exam Hall 6,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000304781,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 2 Janitor *****


  Sizing:Zone,
    Floor 2 Janitor,          !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 2 Janitor,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 2 Janitor,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000609562,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 2 Lounge *****


  Sizing:Zone,
    Floor 2 Lounge,           !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 2 Lounge,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 2 Lounge,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000685757,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 2 Nurse Station 1 *****


  Sizing:Zone,
    Floor 2 Nurse Station 1,  !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 2 Nurse Station 1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 2 Nurse Station 1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000812749,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 2 Nurse Station 2 *****


  Sizing:Zone,
    Floor 2 Nurse Station 2,  !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 2 Nurse Station 2,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 2 Nurse Station 2,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000812749,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 2 Office *****


  Sizing:Zone,
    Floor 2 Office,           !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 2 Office,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 2 Office,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000431773,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 2 Office Hall *****


  Sizing:Zone,
    Floor 2 Office Hall,      !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 2 Office Hall,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 2 Office Hall,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000304781,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 2 Reception *****


  Sizing:Zone,
    Floor 2 Reception,        !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 2 Reception,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 2 Reception,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.001066733,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 2 Reception Hall *****


  Sizing:Zone,
    Floor 2 Reception Hall,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 2 Reception Hall,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 2 Reception Hall,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000304781,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 2 Reception Toilet *****


  Sizing:Zone,
    Floor 2 Reception Toilet, !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 2 Reception Toilet,        !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate {m3/s}
    0.008466136,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 2 Reception Toilet,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                         !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 2 Scheduling 1 *****


  Sizing:Zone,
    Floor 2 Scheduling 1,     !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 2 Scheduling 1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 2 Scheduling 1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000431773,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 2 Scheduling 2 *****


  Sizing:Zone,
    Floor 2 Scheduling 2,     !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 2 Scheduling 2,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 2 Scheduling 2,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000431773,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 2 Storage 1 *****


  Sizing:Zone,
    Floor 2 Storage 1,        !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 2 Storage 1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 2 Storage 1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000609562,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 2 Storage 2 *****


  Sizing:Zone,
    Floor 2 Storage 2,        !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 2 Storage 2,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 2 Storage 2,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000609562,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 2 Storage 3 *****


  Sizing:Zone,
    Floor 2 Storage 3,        !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 2 Storage 3,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 2 Storage 3,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000609562,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 2 Utility *****


  Sizing:Zone,
    Floor 2 Utility,          !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 2 Utility,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 2 Utility,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000609562,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 2 Work *****


  Sizing:Zone,
    Floor 2 Work,             !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 2 Work,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 2 Work,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000431773,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 2 Work Hall *****


  Sizing:Zone,
    Floor 2 Work Hall,        !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 2 Work Hall,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 2 Work Hall,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000304781,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 2 Work Toilet *****


  Sizing:Zone,
    Floor 2 Work Toilet,      !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 2 Work Toilet,        !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate {m3/s}
    0.008466136,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 2 Work Toilet,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                         !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 2 X-Ray *****


  Sizing:Zone,
    Floor 2 X-Ray,            !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 2 X-Ray,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 2 X-Ray,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.001523905,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 3 Dressing Room *****


  Sizing:Zone,
    Floor 3 Dressing Room,    !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 3 Dressing Room,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 3 Dressing Room,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000431773,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 3 Elevator Hall *****


  Sizing:Zone,
    Floor 3 Elevator Hall,    !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 3 Elevator Hall,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 3 Elevator Hall,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000304781,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 3 Humid *****


  Sizing:Zone,
    Floor 3 Humid,            !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 3 Humid,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 3 Humid,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000431773,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 3 Janitor *****


  Sizing:Zone,
    Floor 3 Janitor,          !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 3 Janitor,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 3 Janitor,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000609562,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 3 Locker *****


  Sizing:Zone,
    Floor 3 Locker,           !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 3 Locker,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 3 Locker,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000685757,            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 3 Lounge *****


  Sizing:Zone,
    Floor 3 Lounge,           !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 3 Lounge,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 3 Lounge,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000685757,            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 3 Lounge Toilet *****


  Sizing:Zone,
    Floor 3 Lounge Toilet,    !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 3 Lounge Toilet,        !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate {m3/s}
    0.008466136,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 3 Lounge Toilet,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                         !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 3 Mechanical *****


  Sizing:Zone,
    Floor 3 Mechanical,       !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 3 Mechanical,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 3 Mechanical,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 3 Mechanical Hall *****


  Sizing:Zone,
    Floor 3 Mechanical Hall,  !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 3 Mechanical Hall,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 3 Mechanical Hall,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000304781,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 3 Office *****


  Sizing:Zone,
    Floor 3 Office,           !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 3 Office,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 3 Office,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000431773,            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 3 Office Hall *****


  Sizing:Zone,
    Floor 3 Office Hall,      !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 3 Office Hall,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 3 Office Hall,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000304781,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 3 Office Toilet *****


  Sizing:Zone,
    Floor 3 Office Toilet,    !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 3 Office Toilet,        !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate {m3/s}
    0.008466136,       !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}ea {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 3 Office Toilet,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0,        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                         !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 3 Physical Therapy 1 *****


  Sizing:Zone,
    Floor 3 Physical Therapy 1,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,           !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 3 Physical Therapy 1,        !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate {m3/s}
    0.005079682,      !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}ea {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 3 Physical Therapy 1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.001523905,       !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                         !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 3 Physical Therapy 2 *****


  Sizing:Zone,
    Floor 3 Physical Therapy 2,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 3 Physical Therapy 2,        !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate {m3/s}
    0.005079682,  !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}ea {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 3 Physical Therapy 2,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.001523905,   !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                         !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 3 Physical Therapy Toilet *****


  Sizing:Zone,
    Floor 3 Physical Therapy Toilet,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 3 Physical Therapy Toilet,        !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate {m3/s}
    0.008466136,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 3 Physical Therapy Toilet,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                         !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 3 Storage 1 *****


  Sizing:Zone,
    Floor 3 Storage 1,        !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 3 Storage 1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 3 Storage 1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000609562,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 3 Storage 2 *****


  Sizing:Zone,
    Floor 3 Storage 2,        !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 3 Storage 2,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 3 Storage 2,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000609562,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 3 Treatment *****


  Sizing:Zone,
    Floor 3 Treatment,        !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 3 Treatment,        !- Design Specification Outdoor Air Object Name
    ,                         !- Zone Heating Sizing Factor
    ,                         !- Zone Cooling Sizing Factor
    DesignDayWithLimit,       !- Cooling Design Air Flow Method
    ,                         !- Cooling Design Air Flow Rate {m3/s}
    0.005079682,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}ea
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 3 Treatment,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.001523905,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                         !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 3 Undeveloped 1 *****


  Sizing:Zone,
    Floor 3 Undeveloped 1,    !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 3 Undeveloped 1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 3 Undeveloped 1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000609562,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 3 Undeveloped 2 *****


  Sizing:Zone,
    Floor 3 Undeveloped 2,    !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 3 Undeveloped 2,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 3 Undeveloped 2,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000609562,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 3 Utility *****


  Sizing:Zone,
    Floor 3 Utility,          !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 3 Utility,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 3 Utility,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000609562,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Floor 3 Work *****


  Sizing:Zone,
    Floor 3 Work,             !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Floor 3 Work,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Floor 3 Work,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000431773,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: NE Stair *****


  Sizing:Zone,
    NE Stair,                 !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA NE Stair,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA NE Stair,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000304781,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: NW Elevator *****


  Sizing:Zone,
    NW Elevator,              !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA NW Elevator,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA NW Elevator,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000304781,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.003966959808;          !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: NW Stair *****


  Sizing:Zone,
    NW Stair,                 !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA NW Stair,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA NW Stair,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000304781,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: SW Stair *****


  Sizing:Zone,
    SW Stair,                 !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                  !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                  !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.007,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.0080,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA SW Stair,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SW Stair,         !- Name
    Flow/Area,                !- Outdoor Air Method
    0.0,                      !- Outdoor Air Flow per Person {m3/s}
    0.000304781,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0;                       !- Outdoor Air Flow per Zone {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========


  Sizing:System,
    AHU-1,                   !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    7.2000,                  !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    7.2000,                  !- Central Cooling Design Supply Air Temperature {C}
    16.0000,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0070,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0070,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  Sizing:System,
    AHU-2,                    !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    3.14654366666667,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    11.1000,                 !- Central Cooling Design Supply Air Temperature {C}
    16.0000,                 !- Central Heating Design Supply Air Temperature {C}
    Coincident,              !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0078,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0078,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========


  Sizing:Plant,
    SWHSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}



  Sizing:Plant,
    HeatSys1,                !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.2000,                 !- Design Loop Exit Temperature {C}
    11.1000;                 !- Loop Design Temperature Difference {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:HUMIDISTAT ===========


  ZoneControl:Humidistat,
    Floor 1 Operating Room 1 Humidistat,  !- Name
    Floor 1 Operating Room 1,!- Zone Name
    	MinRelHumSetSch,         !- Humidifying Relative Humidity Setpoint Schedule Name
  
	MaxRelHumSetSch;         !- Dehumidifying Relative Humidity Setpoint Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========


  ZoneControl:Thermostat,
    Floor 1 Anesthesia Thermostat,  !- Name
    Floor 1 Anesthesia,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Anesthesia DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Bio Haz Thermostat,  !- Name
    Floor 1 Bio Haz,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Bio Haz DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Cafe Thermostat, !- Name
    Floor 1 Cafe,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Cafe DualSPSched;!- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Clean Thermostat,!- Name
    Floor 1 Clean,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Clean DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Clean Work Thermostat,  !- Name
    Floor 1 Clean Work,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Clean Work DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Dictation Thermostat,  !- Name
    Floor 1 Dictation,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Dictation DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Dressing Room Thermostat,  !- Name
    Floor 1 Dressing Room,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Dressing Room DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Electrical Room Thermostat,  !- Name
    Floor 1 Electrical Room, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Electrical Room DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Elevator Pump Room Thermostat,  !- Name
    Floor 1 Elevator Pump Room,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Elevator Pump Room DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Humid Thermostat,!- Name
    Floor 1 Humid,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Humid DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 IT Hall Thermostat,  !- Name
    Floor 1 IT Hall,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 IT Hall DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 IT Room Thermostat,  !- Name
    Floor 1 IT Room,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 IT Room DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Lobby Thermostat,!- Name
    Floor 1 Lobby,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Lobby DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Lobby Hall Thermostat,  !- Name
    Floor 1 Lobby Hall,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Lobby Hall DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Lobby Toilet Thermostat,  !- Name
    Floor 1 Lobby Toilet,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Lobby Toilet DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Locker Room Thermostat,  !- Name
    Floor 1 Locker Room,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Locker Room DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Locker Room Hall Thermostat,  !- Name
    Floor 1 Locker Room Hall,!- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Locker Room Hall DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Lounge Thermostat,  !- Name
    Floor 1 Lounge,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Lounge DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Med Gas Thermostat,  !- Name
    Floor 1 Med Gas,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Med Gas DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 MRI Control Room Thermostat,  !- Name
    Floor 1 MRI Control Room,!- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 MRI Control Room DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 MRI Hall Thermostat,  !- Name
    Floor 1 MRI Hall,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 MRI Hall DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 MRI Room Thermostat,  !- Name
    Floor 1 MRI Room,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 MRI Room DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 MRI Toilet Thermostat,  !- Name
    Floor 1 MRI Toilet,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 MRI Toilet DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Nourishment Thermostat,  !- Name
    Floor 1 Nourishment,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Nourishment DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Nurse Hall Thermostat,  !- Name
    Floor 1 Nurse Hall,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Nurse Hall DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Nurse Janitor Thermostat,  !- Name
    Floor 1 Nurse Janitor,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Nurse Janitor DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Nurse Station Thermostat,  !- Name
    Floor 1 Nurse Station,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Nurse Station DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Nurse Toilet Thermostat,  !- Name
    Floor 1 Nurse Toilet,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Nurse Toilet DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Office Thermostat,  !- Name
    Floor 1 Office,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Office DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Operating Room 1 Thermostat,  !- Name
    Floor 1 Operating Room 1,!- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Operating Room 1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Operating Room 2 Thermostat,  !- Name
    Floor 1 Operating Room 2,!- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Operating Room 2 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Operating Room 3 Thermostat,  !- Name
    Floor 1 Operating Room 3,!- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Operating Room 3 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 PACU Thermostat, !- Name
    Floor 1 PACU,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 PACU DualSPSched;!- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Pre-Op Hall Thermostat,  !- Name
    Floor 1 Pre-Op Hall,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Pre-Op Hall DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Pre-Op Room 1 Thermostat,  !- Name
    Floor 1 Pre-Op Room 1,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Pre-Op Room 1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Pre-Op Room 2 Thermostat,  !- Name
    Floor 1 Pre-Op Room 2,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Pre-Op Room 2 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Pre-Op Toilet Thermostat,  !- Name
    Floor 1 Pre-Op Toilet,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Pre-Op Toilet DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Procedure Room Thermostat,  !- Name
    Floor 1 Procedure Room,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Procedure Room DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Reception Thermostat,  !- Name
    Floor 1 Reception,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Reception DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Reception Hall Thermostat,  !- Name
    Floor 1 Reception Hall,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Reception Hall DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Recovery Room Thermostat,  !- Name
    Floor 1 Recovery Room,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Recovery Room DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Scheduling Thermostat,  !- Name
    Floor 1 Scheduling,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Scheduling DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Scrub Thermostat,!- Name
    Floor 1 Scrub,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Scrub DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Soil Thermostat, !- Name
    Floor 1 Soil,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Soil DualSPSched;!- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Soil Hold Thermostat,  !- Name
    Floor 1 Soil Hold,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Soil Hold DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Soil Work Thermostat,  !- Name
    Floor 1 Soil Work,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Soil Work DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Step Down Thermostat,  !- Name
    Floor 1 Step Down,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Step Down DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Sterile Hall Thermostat,  !- Name
    Floor 1 Sterile Hall,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Sterile Hall DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Sterile Storage Thermostat,  !- Name
    Floor 1 Sterile Storage, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Sterile Storage DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Storage Thermostat,  !- Name
    Floor 1 Storage,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Storage DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Sub-Sterile Thermostat,  !- Name
    Floor 1 Sub-Sterile,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Sub-Sterile DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Utility Hall Thermostat,  !- Name
    Floor 1 Utility Hall,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Utility Hall DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Utility Janitor Thermostat,  !- Name
    Floor 1 Utility Janitor, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Utility Janitor DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Utility Room Thermostat,  !- Name
    Floor 1 Utility Room,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Utility Room DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 1 Vestibule Thermostat,  !- Name
    Floor 1 Vestibule,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 1 Vestibule DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Conference Thermostat,  !- Name
    Floor 2 Conference,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Conference DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Conference Toilet Thermostat,  !- Name
    Floor 2 Conference Toilet,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Conference Toilet DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Dictation Thermostat,  !- Name
    Floor 2 Dictation,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Dictation DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Exam 1 Thermostat,  !- Name
    Floor 2 Exam 1,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Exam 1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Exam 2 Thermostat,  !- Name
    Floor 2 Exam 2,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Exam 2 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Exam 3 Thermostat,  !- Name
    Floor 2 Exam 3,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Exam 3 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Exam 4 Thermostat,  !- Name
    Floor 2 Exam 4,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Exam 4 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Exam 5 Thermostat,  !- Name
    Floor 2 Exam 5,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Exam 5 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Exam 6 Thermostat,  !- Name
    Floor 2 Exam 6,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Exam 6 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Exam 7 Thermostat,  !- Name
    Floor 2 Exam 7,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Exam 7 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Exam 8 Thermostat,  !- Name
    Floor 2 Exam 8,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Exam 8 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Exam 9 Thermostat,  !- Name
    Floor 2 Exam 9,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Exam 9 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Exam Hall 1 Thermostat,  !- Name
    Floor 2 Exam Hall 1,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Exam Hall 1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Exam Hall 2 Thermostat,  !- Name
    Floor 2 Exam Hall 2,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Exam Hall 2 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Exam Hall 3 Thermostat,  !- Name
    Floor 2 Exam Hall 3,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Exam Hall 3 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Exam Hall 4 Thermostat,  !- Name
    Floor 2 Exam Hall 4,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Exam Hall 4 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Exam Hall 5 Thermostat,  !- Name
    Floor 2 Exam Hall 5,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Exam Hall 5 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Exam Hall 6 Thermostat,  !- Name
    Floor 2 Exam Hall 6,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Exam Hall 6 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Janitor Thermostat,  !- Name
    Floor 2 Janitor,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Janitor DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Lounge Thermostat,  !- Name
    Floor 2 Lounge,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Lounge DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Nurse Station 1 Thermostat,  !- Name
    Floor 2 Nurse Station 1, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Nurse Station 1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Nurse Station 2 Thermostat,  !- Name
    Floor 2 Nurse Station 2, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Nurse Station 2 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Office Thermostat,  !- Name
    Floor 2 Office,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Office DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Office Hall Thermostat,  !- Name
    Floor 2 Office Hall,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Office Hall DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Reception Thermostat,  !- Name
    Floor 2 Reception,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Reception DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Reception Hall Thermostat,  !- Name
    Floor 2 Reception Hall,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Reception Hall DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Reception Toilet Thermostat,  !- Name
    Floor 2 Reception Toilet,!- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Reception Toilet DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Scheduling 1 Thermostat,  !- Name
    Floor 2 Scheduling 1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Scheduling 1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Scheduling 2 Thermostat,  !- Name
    Floor 2 Scheduling 2,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Scheduling 2 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Storage 1 Thermostat,  !- Name
    Floor 2 Storage 1,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Storage 1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Storage 2 Thermostat,  !- Name
    Floor 2 Storage 2,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Storage 2 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Storage 3 Thermostat,  !- Name
    Floor 2 Storage 3,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Storage 3 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Utility Thermostat,  !- Name
    Floor 2 Utility,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Utility DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Work Thermostat, !- Name
    Floor 2 Work,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Work DualSPSched;!- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Work Hall Thermostat,  !- Name
    Floor 2 Work Hall,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Work Hall DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 Work Toilet Thermostat,  !- Name
    Floor 2 Work Toilet,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 Work Toilet DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 2 X-Ray Thermostat,!- Name
    Floor 2 X-Ray,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 2 X-Ray DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 3 Dressing Room Thermostat,  !- Name
    Floor 3 Dressing Room,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 3 Dressing Room DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 3 Elevator Hall Thermostat,  !- Name
    Floor 3 Elevator Hall,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 3 Elevator Hall DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 3 Humid Thermostat,!- Name
    Floor 3 Humid,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 3 Humid DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 3 Janitor Thermostat,  !- Name
    Floor 3 Janitor,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 3 Janitor DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 3 Locker Thermostat,  !- Name
    Floor 3 Locker,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 3 Locker DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 3 Lounge Thermostat,  !- Name
    Floor 3 Lounge,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 3 Lounge DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 3 Lounge Toilet Thermostat,  !- Name
    Floor 3 Lounge Toilet,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 3 Lounge Toilet DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 3 Mechanical Thermostat,  !- Name
    Floor 3 Mechanical,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 3 Mechanical DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 3 Mechanical Hall Thermostat,  !- Name
    Floor 3 Mechanical Hall, !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 3 Mechanical Hall DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 3 Office Thermostat,  !- Name
    Floor 3 Office,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 3 Office DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 3 Office Hall Thermostat,  !- Name
    Floor 3 Office Hall,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 3 Office Hall DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 3 Office Toilet Thermostat,  !- Name
    Floor 3 Office Toilet,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 3 Office Toilet DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 3 Physical Therapy 1 Thermostat,  !- Name
    Floor 3 Physical Therapy 1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 3 Physical Therapy 1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 3 Physical Therapy 2 Thermostat,  !- Name
    Floor 3 Physical Therapy 2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 3 Physical Therapy 2 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 3 Physical Therapy Toilet Thermostat,  !- Name
    Floor 3 Physical Therapy Toilet,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 3 Physical Therapy Toilet DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 3 Storage 1 Thermostat,  !- Name
    Floor 3 Storage 1,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 3 Storage 1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 3 Storage 2 Thermostat,  !- Name
    Floor 3 Storage 2,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 3 Storage 2 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 3 Treatment Thermostat,  !- Name
    Floor 3 Treatment,       !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 3 Treatment DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 3 Undeveloped 1 Thermostat,  !- Name
    Floor 3 Undeveloped 1,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 3 Undeveloped 1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 3 Undeveloped 2 Thermostat,  !- Name
    Floor 3 Undeveloped 2,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 3 Undeveloped 2 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 3 Utility Thermostat,  !- Name
    Floor 3 Utility,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 3 Utility DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Floor 3 Work Thermostat, !- Name
    Floor 3 Work,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Floor 3 Work DualSPSched;!- Control 1 Name



  ZoneControl:Thermostat,
    NE Stair Thermostat,     !- Name
    NE Stair,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    NE Stair DualSPSched;    !- Control 1 Name



  ZoneControl:Thermostat,
    NW Elevator Thermostat,  !- Name
    NW Elevator,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    NW Elevator DualSPSched; !- Control 1 Name



  ZoneControl:Thermostat,
    NW Stair Thermostat,     !- Name
    NW Stair,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    NW Stair DualSPSched;    !- Control 1 Name



  ZoneControl:Thermostat,
    SW Stair Thermostat,     !- Name
    SW Stair,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SW Stair DualSPSched;    !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========


  ThermostatSetpoint:DualSetpoint,
    Floor 1 Anesthesia DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Bio Haz DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Cafe DualSPSched, !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Clean DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Clean Work DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Dictation DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Dressing Room DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Electrical Room DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Elevator Pump Room DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Humid DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 IT Hall DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 IT Room DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Lobby DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Lobby Hall DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Lobby Toilet DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Locker Room DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Locker Room Hall DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Lounge DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Med Gas DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 MRI Control Room DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 MRI Hall DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 MRI Room DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 MRI Toilet DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Nourishment DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Nurse Hall DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Nurse Janitor DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Nurse Station DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Nurse Toilet DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Office DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Operating Room 1 DualSPSched,  !- Name
    OR_HTGSETP_SCH,          !- Heating Setpoint Temperature Schedule Name
    OR_CLGSETP_SCH;          !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Operating Room 2 DualSPSched,  !- Name
    OR_HTGSETP_SCH,          !- Heating Setpoint Temperature Schedule Name
    OR_CLGSETP_SCH;          !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Operating Room 3 DualSPSched,  !- Name
    OR_HTGSETP_SCH,          !- Heating Setpoint Temperature Schedule Name
    OR_CLGSETP_SCH;          !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 PACU DualSPSched, !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Pre-Op Hall DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Pre-Op Room 1 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Pre-Op Room 2 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Pre-Op Toilet DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Procedure Room DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Reception DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Reception Hall DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Recovery Room DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Scheduling DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Scrub DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Soil DualSPSched, !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Soil Hold DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Soil Work DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Step Down DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Sterile Hall DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Sterile Storage DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Storage DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Sub-Sterile DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Utility Hall DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Utility Janitor DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Utility Room DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 1 Vestibule DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Conference DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Conference Toilet DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Dictation DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Exam 1 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Exam 2 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Exam 3 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Exam 4 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Exam 5 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Exam 6 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Exam 7 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Exam 8 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Exam 9 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Exam Hall 1 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Exam Hall 2 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Exam Hall 3 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Exam Hall 4 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Exam Hall 5 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Exam Hall 6 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Janitor DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Lounge DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Nurse Station 1 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Nurse Station 2 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Office DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Office Hall DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Reception DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Reception Hall DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Reception Toilet DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Scheduling 1 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Scheduling 2 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Storage 1 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Storage 2 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Storage 3 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Utility DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Work DualSPSched, !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Work Hall DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 Work Toilet DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 2 X-Ray DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 3 Dressing Room DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 3 Elevator Hall DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 3 Humid DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 3 Janitor DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 3 Locker DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 3 Lounge DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 3 Lounge Toilet DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 3 Mechanical DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 3 Mechanical Hall DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 3 Office DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 3 Office Hall DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 3 Office Toilet DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 3 Physical Therapy 1 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 3 Physical Therapy 2 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 3 Physical Therapy Toilet DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 3 Storage 1 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 3 Storage 2 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 3 Treatment DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 3 Undeveloped 1 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 3 Undeveloped 2 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 3 Utility DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Floor 3 Work DualSPSched, !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    NE Stair DualSPSched,     !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    NW Elevator DualSPSched,  !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    NW Stair DualSPSched,     !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    SW Stair DualSPSched,     !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_SETBACK;             !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========
  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Anesthesia VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Anesthesia VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Anesthesia VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    1.0000,                   !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Anesthesia VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Anesthesia VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Bio Haz VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Bio Haz VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Bio Haz VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Bio Haz VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Bio Haz VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Cafe VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Cafe VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Cafe VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Cafe VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Cafe VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Clean VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Clean VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Clean VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    1.0000,                   !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Clean VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Clean VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Clean Work VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Clean Work VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Clean Work VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    1.0000,                   !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Clean Work VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Clean Work VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Dictation VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Dictation VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Dictation VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Dictation VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Dictation VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Dressing Room VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Dressing Room VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Dressing Room VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Dressing Room VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Dressing Room VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Electrical Room VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Electrical Room VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Electrical Room VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Electrical Room VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Electrical Room VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Elevator Pump Room VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Elevator Pump Room VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Elevator Pump Room VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Elevator Pump Room VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Elevator Pump Room VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Humid VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Humid VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Humid VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Humid VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Humid VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 IT Hall VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 IT Hall VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 IT Hall VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 IT Hall VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 IT Hall VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 IT Room VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 IT Room VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 IT Room VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 IT Room VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 IT Room VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.3,                      !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Lobby VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Lobby VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Lobby VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Lobby VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Lobby VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Lobby Hall VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Lobby Hall VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Lobby Hall VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Lobby Hall VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Lobby Hall VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Lobby Toilet VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Lobby Toilet VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Lobby Toilet VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    1.0000,                   !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Lobby Toilet VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Lobby Toilet VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Locker Room VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Locker Room VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Locker Room VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Locker Room VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Locker Room VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Locker Room Hall VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Locker Room Hall VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Locker Room Hall VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Locker Room Hall VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Locker Room Hall VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Lounge VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Lounge VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Lounge VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Lounge VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Lounge VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Med Gas VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Med Gas VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Med Gas VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Med Gas VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Med Gas VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 MRI Control Room VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 MRI Control Room VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 MRI Control Room VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 MRI Control Room VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 MRI Control Room VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 MRI Hall VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 MRI Hall VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 MRI Hall VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 MRI Hall VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 MRI Hall VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 MRI Room VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 MRI Room VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 MRI Room VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 MRI Room VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 MRI Room VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 MRI Toilet VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 MRI Toilet VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 MRI Toilet VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    1.0000,                   !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 MRI Toilet VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 MRI Toilet VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Nourishment VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Nourishment VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Nourishment VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Nourishment VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Nourishment VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Nurse Hall VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Nurse Hall VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Nurse Hall VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Nurse Hall VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Nurse Hall VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Nurse Janitor VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Nurse Janitor VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Nurse Janitor VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Nurse Janitor VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Nurse Janitor VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Nurse Station VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Nurse Station VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Nurse Station VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Nurse Station VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Nurse Station VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Nurse Toilet VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Nurse Toilet VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Nurse Toilet VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    1.0000,                   !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Nurse Toilet VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Nurse Toilet VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Office VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Office VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Office VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Office VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Office VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}







AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Operating Room 1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Operating Room 1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Operating Room 1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Scheduled,                !- Zone Minimum Air Flow Input Method
    ,                         !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    OR_MinSA_Sched,           !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Operating Room 1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Operating Room 1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,                   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}













AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Operating Room 2 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Operating Room 2 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Operating Room 2 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Scheduled,                !- Zone Minimum Air Flow Input Method
    ,                         !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    OR_MinSA_Sched,           !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Operating Room 2 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Operating Room 2 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,                   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}










  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Operating Room 3 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Operating Room 3 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Operating Room 3 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    1.0000,                   !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Operating Room 3 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Operating Room 3 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 PACU VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 PACU VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 PACU VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    1.0000,                   !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 PACU VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 PACU VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Pre-Op Hall VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Pre-Op Hall VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Pre-Op Hall VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Pre-Op Hall VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Pre-Op Hall VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Pre-Op Room 1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Pre-Op Room 1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Pre-Op Room 1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    1.0000,                   !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Pre-Op Room 1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Pre-Op Room 1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Pre-Op Room 2 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Pre-Op Room 2 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Pre-Op Room 2 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    1.0000,                   !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Pre-Op Room 2 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Pre-Op Room 2 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Pre-Op Toilet VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Pre-Op Toilet VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Pre-Op Toilet VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    1.0000,                   !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Pre-Op Toilet VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Pre-Op Toilet VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Procedure Room VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Procedure Room VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Procedure Room VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    1.0000,                   !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Procedure Room VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Procedure Room VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Reception VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Reception VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Reception VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Reception VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Reception VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Reception Hall VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Reception Hall VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Reception Hall VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Reception Hall VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Reception Hall VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}







AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Recovery Room VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Recovery Room VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Recovery Room VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.8700,                   !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Recovery Room VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Recovery Room VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,                   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}










  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Scheduling VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Scheduling VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Scheduling VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Scheduling VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Scheduling VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Scrub VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Scrub VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Scrub VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Scrub VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Scrub VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Soil VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Soil VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Soil VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    1.0000,                   !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Soil VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Soil VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Soil Hold VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Soil Hold VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Soil Hold VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    1.0000,                   !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Soil Hold VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Soil Hold VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Soil Work VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Soil Work VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Soil Work VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    1.0000,                   !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Soil Work VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Soil Work VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}







AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Step Down VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Step Down VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Step Down VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.6900,                   !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Step Down VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Step Down VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,                   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}










  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Sterile Hall VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Sterile Hall VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Sterile Hall VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Sterile Hall VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Sterile Hall VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Sterile Storage VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Sterile Storage VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Sterile Storage VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Sterile Storage VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Sterile Storage VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Storage VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Storage VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Storage VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Storage VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Storage VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Sub-Sterile VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Sub-Sterile VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Sub-Sterile VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Sub-Sterile VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Sub-Sterile VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Utility Hall VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Utility Hall VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Utility Hall VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Utility Hall VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Utility Hall VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Utility Janitor VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Utility Janitor VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Utility Janitor VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Utility Janitor VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Utility Janitor VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Utility Room VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Utility Room VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Utility Room VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Utility Room VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Utility Room VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 1 Vestibule VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 1 Vestibule VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 1 Vestibule VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
    0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Floor 1 Vestibule VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 1 Vestibule VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Conference VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Conference VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Conference VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.282512746078072,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Conference VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Conference VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Conference Toilet VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Conference Toilet VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Conference Toilet VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
1,                  !- Constant Minimum Air Flow Fractionu
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Conference Toilet VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Conference Toilet VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Dictation VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Dictation VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Dictation VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.207501925302907,                  !- Constant Minimum Air Flow Fractionl
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Dictation VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Dictation VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Exam 1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Exam 1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Exam 1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.51,                  !- Constant Minimum Air Flow Fraction 
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Exam 1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Exam 1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Exam 2 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Exam 2 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Exam 2 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
1,                  !- Constant Minimum Air Flow Fraction 
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Exam 2 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Exam 2 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Exam 3 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Exam 3 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Exam 3 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
1,                  !- Constant Minimum Air Flow Fraction 
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Exam 3 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Exam 3 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Exam 4 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Exam 4 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Exam 4 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.64,                  !- Constant Minimum Air Flow Fraction 
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Exam 4 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Exam 4 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Exam 5 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Exam 5 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Exam 5 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.69,                  !- Constant Minimum Air Flow Fraction 
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Exam 5 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Exam 5 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Exam 6 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Exam 6 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Exam 6 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.94,                  !- Constant Minimum Air Flow Fraction 
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Exam 6 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Exam 6 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Exam 7 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Exam 7 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Exam 7 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
1,                  !- Constant Minimum Air Flow Fraction 
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Exam 7 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Exam 7 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Exam 8 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Exam 8 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Exam 8 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.93,                  !- Constant Minimum Air Flow Fraction 
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Exam 8 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Exam 8 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Exam 9 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Exam 9 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Exam 9 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
1,                  !- Constant Minimum Air Flow Fraction 
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Exam 9 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Exam 9 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Exam Hall 1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Exam Hall 1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Exam Hall 1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Exam Hall 1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Exam Hall 1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Exam Hall 2 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Exam Hall 2 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Exam Hall 2 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Exam Hall 2 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Exam Hall 2 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Exam Hall 3 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Exam Hall 3 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Exam Hall 3 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Exam Hall 3 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Exam Hall 3 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Exam Hall 4 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Exam Hall 4 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Exam Hall 4 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Exam Hall 4 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Exam Hall 4 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Exam Hall 5 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Exam Hall 5 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Exam Hall 5 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Exam Hall 5 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Exam Hall 5 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Exam Hall 6 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Exam Hall 6 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Exam Hall 6 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Exam Hall 6 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Exam Hall 6 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Janitor VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Janitor VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Janitor VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Janitor VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Janitor VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Lounge VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Lounge VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Lounge VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.229071387587475,                  !- Constant Minimum Air Flow Fraction 
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Lounge VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Lounge VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Nurse Station 1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Nurse Station 1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Nurse Station 1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.317322620783795,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Nurse Station 1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Nurse Station 1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Nurse Station 2 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Nurse Station 2 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Nurse Station 2 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.312772566487362,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Nurse Station 2 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Nurse Station 2 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Office VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Office VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Office VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.2,                  !- Constant Minimum Air Flow Fraction 
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Office VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Office VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Office Hall VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Office Hall VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Office Hall VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Office Hall VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Office Hall VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Reception VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Reception VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Reception VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.294856213025284,                  !- Constant Minimum Air Flow Fractionl
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Reception VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Reception VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Reception Hall VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Reception Hall VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Reception Hall VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.2,                  !- Constant Minimum Air Flow FractionA
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Reception Hall VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Reception Hall VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Reception Toilet VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Reception Toilet VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Reception Toilet VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
1,                  !- Constant Minimum Air Flow Fractionum
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Reception Toilet VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Reception Toilet VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Scheduling 1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Scheduling 1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Scheduling 1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.250520369821698,                  !- Constant Minimum Air Flow FractionAir
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Scheduling 1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Scheduling 1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Scheduling 2 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Scheduling 2 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Scheduling 2 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.241121498297318,                  !- Constant Minimum Air Flow FractionAir
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Scheduling 2 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Scheduling 2 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Storage 1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Storage 1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Storage 1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.348483223472094,                  !- Constant Minimum Air Flow Fractionl
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Storage 1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Storage 1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Storage 2 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Storage 2 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Storage 2 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.431930752744494,                  !- Constant Minimum Air Flow Fractionl
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Storage 2 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Storage 2 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Storage 3 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Storage 3 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Storage 3 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.399350835680575,                  !- Constant Minimum Air Flow Fractionl
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Storage 3 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Storage 3 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Utility VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Utility VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Utility VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Utility VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Utility VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Work VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Work VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Work VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.266310229581768,                  !- Constant Minimum Air Flow Fraction Fr
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Work VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Work VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Work Hall VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Work Hall VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Work Hall VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.2,                  !- Constant Minimum Air Flow Fractionl
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Work Hall VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Work Hall VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 Work Toilet VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 Work Toilet VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 Work Toilet VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
1,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 Work Toilet VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 Work Toilet VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 2 X-Ray VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 2 X-Ray VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 2 X-Ray VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.244006909072724,                  !- Constant Minimum Air Flow Fraction F
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 2 X-Ray VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 2 X-Ray VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 3 Dressing Room VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 3 Dressing Room VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 3 Dressing Room VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.2,                  !- Constant Minimum Air Flow FractionAi
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 3 Dressing Room VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 3 Dressing Room VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 3 Elevator Hall VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 3 Elevator Hall VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 3 Elevator Hall VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.207905286235994,                  !- Constant Minimum Air Flow FractionAi
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 3 Elevator Hall VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 3 Elevator Hall VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 3 Humid VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 3 Humid VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 3 Humid VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.2,                  !- Constant Minimum Air Flow Fraction F
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 3 Humid VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 3 Humid VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 3 Janitor VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 3 Janitor VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 3 Janitor VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.297926538324348,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 3 Janitor VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 3 Janitor VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 3 Locker VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 3 Locker VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 3 Locker VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.2,                  !- Constant Minimum Air Flow Fraction 
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 3 Locker VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 3 Locker VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 3 Lounge VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 3 Lounge VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 3 Lounge VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.2,                  !- Constant Minimum Air Flow Fraction 
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 3 Lounge VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 3 Lounge VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 3 Lounge Toilet VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 3 Lounge Toilet VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 3 Lounge Toilet VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
1,                  !- Constant Minimum Air Flow FractionAi
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 3 Lounge Toilet VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 3 Lounge Toilet VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 3 Mechanical VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 3 Mechanical VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 3 Mechanical VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 3 Mechanical VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 3 Mechanical VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 3 Mechanical Hall VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 3 Mechanical Hall VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 3 Mechanical Hall VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 3 Mechanical Hall VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 3 Mechanical Hall VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 3 Office VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 3 Office VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 3 Office VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.200558028112255,                  !- Constant Minimum Air Flow Fraction 
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 3 Office VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 3 Office VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 3 Office Hall VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 3 Office Hall VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 3 Office Hall VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.2,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 3 Office Hall VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 3 Office Hall VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 3 Office Toilet VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 3 Office Toilet VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 3 Office Toilet VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
1,                  !- Constant Minimum Air Flow FractionAi
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 3 Office Toilet VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 3 Office Toilet VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 3 Physical Therapy 1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 3 Physical Therapy 1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 3 Physical Therapy 1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.69,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 3 Physical Therapy 1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 3 Physical Therapy 1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 3 Physical Therapy 2 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 3 Physical Therapy 2 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 3 Physical Therapy 2 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.83,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 3 Physical Therapy 2 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 3 Physical Therapy 2 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 3 Physical Therapy Toilet VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 3 Physical Therapy Toilet VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 3 Physical Therapy Toilet VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
1,                  !- Constant Minimum Air Flow Fraction!- Heating Setpoint Temperature Schedule Name
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 3 Physical Therapy Toilet VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 3 Physical Therapy Toilet VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 3 Storage 1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 3 Storage 1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 3 Storage 1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
1,                  !- Constant Minimum Air Flow Fractionl
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 3 Storage 1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 3 Storage 1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 3 Storage 2 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 3 Storage 2 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 3 Storage 2 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.328897645078652,                  !- Constant Minimum Air Flow Fractionl
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 3 Storage 2 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 3 Storage 2 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 3 Treatment VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 3 Treatment VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 3 Treatment VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.81,                  !- Constant Minimum Air Flow Fractionl
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 3 Treatment VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 3 Treatment VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 3 Undeveloped 1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 3 Undeveloped 1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 3 Undeveloped 1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.23734778888763,                  !- Constant Minimum Air Flow FractionAi
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 3 Undeveloped 1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 3 Undeveloped 1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 3 Undeveloped 2 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 3 Undeveloped 2 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 3 Undeveloped 2 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.230847240258083,                  !- Constant Minimum Air Flow FractionAi
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 3 Undeveloped 2 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 3 Undeveloped 2 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 3 Utility VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 3 Utility VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 3 Utility VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.463749853058877,                  !- Constant Minimum Air Flow Fraction
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 3 Utility VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 3 Utility VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Floor 3 Work VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Floor 3 Work VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Floor 3 Work VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.2,                  !- Constant Minimum Air Flow Fraction Fr
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    Floor 3 Work VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Floor 3 Work VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    NE Stair VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    NE Stair VAV Box Damper Node,   !- Damper Air Outlet Node Name
    NE Stair VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.2,                  !- Constant Minimum Air Flow Fraction Fracti
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    NE Stair VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NE Stair VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    NW Elevator VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    NW Elevator VAV Box Damper Node,   !- Damper Air Outlet Node Name
    NW Elevator VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.2,                  !- Constant Minimum Air Flow Fraction Fra
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    NW Elevator VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NW Elevator VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    NW Stair VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    NW Stair VAV Box Damper Node,   !- Damper Air Outlet Node Name
    NW Stair VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.2,                  !- Constant Minimum Air Flow Fraction Fracti
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    NW Stair VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    NW Stair VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    SW Stair VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    SW Stair VAV Box Damper Node,   !- Damper Air Outlet Node Name
    SW Stair VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.2,                  !- Constant Minimum Air Flow Fraction Fracti
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Electric,    !- Reheat Coil Object Type
    SW Stair VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    SW Stair VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========


  ZoneHVAC:AirDistributionUnit,
    Floor 1 Anesthesia VAV Box,  !- Name
    Floor 1 Anesthesia VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Anesthesia VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Bio Haz VAV Box, !- Name
    Floor 1 Bio Haz VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Bio Haz VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Cafe VAV Box,    !- Name
    Floor 1 Cafe VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Cafe VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Clean VAV Box,   !- Name
    Floor 1 Clean VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Clean VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Clean Work VAV Box,  !- Name
    Floor 1 Clean Work VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Clean Work VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Dictation VAV Box,  !- Name
    Floor 1 Dictation VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Dictation VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Dressing Room VAV Box,  !- Name
    Floor 1 Dressing Room VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Dressing Room VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Electrical Room VAV Box,  !- Name
    Floor 1 Electrical Room VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Electrical Room VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Elevator Pump Room VAV Box,  !- Name
    Floor 1 Elevator Pump Room VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Elevator Pump Room VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Humid VAV Box,   !- Name
    Floor 1 Humid VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Humid VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 IT Hall VAV Box, !- Name
    Floor 1 IT Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 IT Hall VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 IT Room VAV Box, !- Name
    Floor 1 IT Room VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 IT Room VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Lobby VAV Box,   !- Name
    Floor 1 Lobby VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Lobby VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Lobby Hall VAV Box,  !- Name
    Floor 1 Lobby Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Lobby Hall VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Lobby Toilet VAV Box,  !- Name
    Floor 1 Lobby Toilet VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Lobby Toilet VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Locker Room VAV Box,  !- Name
    Floor 1 Locker Room VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Locker Room VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Locker Room Hall VAV Box,  !- Name
    Floor 1 Locker Room Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Locker Room Hall VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Lounge VAV Box,  !- Name
    Floor 1 Lounge VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Lounge VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Med Gas VAV Box, !- Name
    Floor 1 Med Gas VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Med Gas VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 MRI Control Room VAV Box,  !- Name
    Floor 1 MRI Control Room VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 MRI Control Room VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 MRI Hall VAV Box,!- Name
    Floor 1 MRI Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 MRI Hall VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 MRI Room VAV Box,!- Name
    Floor 1 MRI Room VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 MRI Room VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 MRI Toilet VAV Box,  !- Name
    Floor 1 MRI Toilet VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 MRI Toilet VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Nourishment VAV Box,  !- Name
    Floor 1 Nourishment VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Nourishment VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Nurse Hall VAV Box,  !- Name
    Floor 1 Nurse Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Nurse Hall VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Nurse Janitor VAV Box,  !- Name
    Floor 1 Nurse Janitor VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Nurse Janitor VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Nurse Station VAV Box,  !- Name
    Floor 1 Nurse Station VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Nurse Station VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Nurse Toilet VAV Box,  !- Name
    Floor 1 Nurse Toilet VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Nurse Toilet VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Office VAV Box,  !- Name
    Floor 1 Office VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Office VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Operating Room 1 VAV Box,  !- Name
    Floor 1 Operating Room 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Operating Room 1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Operating Room 2 VAV Box,  !- Name
    Floor 1 Operating Room 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Operating Room 2 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Operating Room 3 VAV Box,  !- Name
    Floor 1 Operating Room 3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Operating Room 3 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 PACU VAV Box,    !- Name
    Floor 1 PACU VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 PACU VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Pre-Op Hall VAV Box,  !- Name
    Floor 1 Pre-Op Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Pre-Op Hall VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Pre-Op Room 1 VAV Box,  !- Name
    Floor 1 Pre-Op Room 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Pre-Op Room 1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Pre-Op Room 2 VAV Box,  !- Name
    Floor 1 Pre-Op Room 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Pre-Op Room 2 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Pre-Op Toilet VAV Box,  !- Name
    Floor 1 Pre-Op Toilet VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Pre-Op Toilet VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Procedure Room VAV Box,  !- Name
    Floor 1 Procedure Room VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Procedure Room VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Reception VAV Box,  !- Name
    Floor 1 Reception VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Reception VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Reception Hall VAV Box,  !- Name
    Floor 1 Reception Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Reception Hall VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Recovery Room VAV Box,  !- Name
    Floor 1 Recovery Room VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Recovery Room VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Scheduling VAV Box,  !- Name
    Floor 1 Scheduling VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Scheduling VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Scrub VAV Box,   !- Name
    Floor 1 Scrub VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Scrub VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Soil VAV Box,    !- Name
    Floor 1 Soil VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Soil VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Soil Hold VAV Box,  !- Name
    Floor 1 Soil Hold VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Soil Hold VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Soil Work VAV Box,  !- Name
    Floor 1 Soil Work VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Soil Work VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Step Down VAV Box,  !- Name
    Floor 1 Step Down VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Step Down VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Sterile Hall VAV Box,  !- Name
    Floor 1 Sterile Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Sterile Hall VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Sterile Storage VAV Box,  !- Name
    Floor 1 Sterile Storage VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Sterile Storage VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Storage VAV Box, !- Name
    Floor 1 Storage VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Storage VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Sub-Sterile VAV Box,  !- Name
    Floor 1 Sub-Sterile VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Sub-Sterile VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Utility Hall VAV Box,  !- Name
    Floor 1 Utility Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Utility Hall VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Utility Janitor VAV Box,  !- Name
    Floor 1 Utility Janitor VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Utility Janitor VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Utility Room VAV Box,  !- Name
    Floor 1 Utility Room VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Utility Room VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 1 Vestibule VAV Box,  !- Name
    Floor 1 Vestibule VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 1 Vestibule VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Conference VAV Box,  !- Name
    Floor 2 Conference VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Conference VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Conference Toilet VAV Box,  !- Name
    Floor 2 Conference Toilet VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Conference Toilet VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Dictation VAV Box,  !- Name
    Floor 2 Dictation VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Dictation VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Exam 1 VAV Box,  !- Name
    Floor 2 Exam 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Exam 1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Exam 2 VAV Box,  !- Name
    Floor 2 Exam 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Exam 2 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Exam 3 VAV Box,  !- Name
    Floor 2 Exam 3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Exam 3 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Exam 4 VAV Box,  !- Name
    Floor 2 Exam 4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Exam 4 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Exam 5 VAV Box,  !- Name
    Floor 2 Exam 5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Exam 5 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Exam 6 VAV Box,  !- Name
    Floor 2 Exam 6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Exam 6 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Exam 7 VAV Box,  !- Name
    Floor 2 Exam 7 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Exam 7 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Exam 8 VAV Box,  !- Name
    Floor 2 Exam 8 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Exam 8 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Exam 9 VAV Box,  !- Name
    Floor 2 Exam 9 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Exam 9 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Exam Hall 1 VAV Box,  !- Name
    Floor 2 Exam Hall 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Exam Hall 1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Exam Hall 2 VAV Box,  !- Name
    Floor 2 Exam Hall 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Exam Hall 2 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Exam Hall 3 VAV Box,  !- Name
    Floor 2 Exam Hall 3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Exam Hall 3 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Exam Hall 4 VAV Box,  !- Name
    Floor 2 Exam Hall 4 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Exam Hall 4 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Exam Hall 5 VAV Box,  !- Name
    Floor 2 Exam Hall 5 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Exam Hall 5 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Exam Hall 6 VAV Box,  !- Name
    Floor 2 Exam Hall 6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Exam Hall 6 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Janitor VAV Box, !- Name
    Floor 2 Janitor VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Janitor VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Lounge VAV Box,  !- Name
    Floor 2 Lounge VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Lounge VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Nurse Station 1 VAV Box,  !- Name
    Floor 2 Nurse Station 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Nurse Station 1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Nurse Station 2 VAV Box,  !- Name
    Floor 2 Nurse Station 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Nurse Station 2 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Office VAV Box,  !- Name
    Floor 2 Office VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Office VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Office Hall VAV Box,  !- Name
    Floor 2 Office Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Office Hall VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Reception VAV Box,  !- Name
    Floor 2 Reception VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Reception VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Reception Hall VAV Box,  !- Name
    Floor 2 Reception Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Reception Hall VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Reception Toilet VAV Box,  !- Name
    Floor 2 Reception Toilet VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Reception Toilet VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Scheduling 1 VAV Box,  !- Name
    Floor 2 Scheduling 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Scheduling 1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Scheduling 2 VAV Box,  !- Name
    Floor 2 Scheduling 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Scheduling 2 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Storage 1 VAV Box,  !- Name
    Floor 2 Storage 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Storage 1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Storage 2 VAV Box,  !- Name
    Floor 2 Storage 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Storage 2 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Storage 3 VAV Box,  !- Name
    Floor 2 Storage 3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Storage 3 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Utility VAV Box, !- Name
    Floor 2 Utility VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Utility VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Work VAV Box,    !- Name
    Floor 2 Work VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Work VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Work Hall VAV Box,  !- Name
    Floor 2 Work Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Work Hall VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 Work Toilet VAV Box,  !- Name
    Floor 2 Work Toilet VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 Work Toilet VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 2 X-Ray VAV Box,   !- Name
    Floor 2 X-Ray VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 2 X-Ray VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 3 Dressing Room VAV Box,  !- Name
    Floor 3 Dressing Room VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 3 Dressing Room VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 3 Elevator Hall VAV Box,  !- Name
    Floor 3 Elevator Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 3 Elevator Hall VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 3 Humid VAV Box,   !- Name
    Floor 3 Humid VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 3 Humid VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 3 Janitor VAV Box, !- Name
    Floor 3 Janitor VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 3 Janitor VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 3 Locker VAV Box,  !- Name
    Floor 3 Locker VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 3 Locker VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 3 Lounge VAV Box,  !- Name
    Floor 3 Lounge VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 3 Lounge VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 3 Lounge Toilet VAV Box,  !- Name
    Floor 3 Lounge Toilet VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 3 Lounge Toilet VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 3 Mechanical VAV Box,  !- Name
    Floor 3 Mechanical VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 3 Mechanical VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 3 Mechanical Hall VAV Box,  !- Name
    Floor 3 Mechanical Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 3 Mechanical Hall VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 3 Office VAV Box,  !- Name
    Floor 3 Office VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 3 Office VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 3 Office Hall VAV Box,  !- Name
    Floor 3 Office Hall VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 3 Office Hall VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 3 Office Toilet VAV Box,  !- Name
    Floor 3 Office Toilet VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 3 Office Toilet VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 3 Physical Therapy 1 VAV Box,  !- Name
    Floor 3 Physical Therapy 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 3 Physical Therapy 1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 3 Physical Therapy 2 VAV Box,  !- Name
    Floor 3 Physical Therapy 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 3 Physical Therapy 2 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 3 Physical Therapy Toilet VAV Box,  !- Name
    Floor 3 Physical Therapy Toilet VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 3 Physical Therapy Toilet VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 3 Storage 1 VAV Box,  !- Name
    Floor 3 Storage 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 3 Storage 1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 3 Storage 2 VAV Box,  !- Name
    Floor 3 Storage 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 3 Storage 2 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 3 Treatment VAV Box,  !- Name
    Floor 3 Treatment VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 3 Treatment VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 3 Undeveloped 1 VAV Box,  !- Name
    Floor 3 Undeveloped 1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 3 Undeveloped 1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 3 Undeveloped 2 VAV Box,  !- Name
    Floor 3 Undeveloped 2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 3 Undeveloped 2 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 3 Utility VAV Box, !- Name
    Floor 3 Utility VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 3 Utility VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Floor 3 Work VAV Box,    !- Name
    Floor 3 Work VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Floor 3 Work VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    NE Stair VAV Box,        !- Name
    NE Stair VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NE Stair VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    NW Elevator VAV Box,     !- Name
    NW Elevator VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NW Elevator VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    NW Stair VAV Box,        !- Name
    NW Stair VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    NW Stair VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    SW Stair VAV Box,        !- Name
    SW Stair VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    SW Stair VAV Box Component;  !- Air Terminal Name

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========


  ZoneHVAC:EquipmentList,
    Floor 1 Anesthesia Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Anesthesia VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Floor 1 Anesthesia Exhaust Fan,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Bio Haz Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Bio Haz VAV Box, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Cafe Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Cafe VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Clean Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Clean VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Clean Work Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Clean Work VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Dictation Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Dictation VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Dressing Room Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Dressing Room VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Electrical Room Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Electrical Room VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Elevator Pump Room Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Elevator Pump Room VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Humid Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Humid VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 IT Hall Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 IT Hall VAV Box, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 IT Room Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 IT Room VAV Box, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Lobby Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Lobby VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Lobby Hall Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Lobby Hall VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Lobby Toilet Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Lobby Toilet VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Floor 1 Lobby Toilet Exhaust Fan,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Locker Room Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Locker Room VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Locker Room Hall Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Locker Room Hall VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Lounge Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Lounge VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Med Gas Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Med Gas VAV Box, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 MRI Control Room Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 MRI Control Room VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Floor 1 MRI Control Room Exhaust Fan,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 MRI Hall Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 MRI Hall VAV Box,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 MRI Room Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 MRI Room VAV Box,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Floor 1 MRI Room Exhaust Fan,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 MRI Toilet Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 MRI Toilet VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Floor 1 MRI Toilet Exhaust Fan,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Nourishment Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Nourishment VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Nurse Hall Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Nurse Hall VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Nurse Janitor Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Nurse Janitor VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Nurse Station Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Nurse Station VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Nurse Toilet Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Nurse Toilet VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Floor 1 Nurse Toilet Exhaust Fan,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Office Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Office VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Operating Room 1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Operating Room 1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Operating Room 2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Operating Room 2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Operating Room 3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Operating Room 3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 PACU Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 PACU VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Pre-Op Hall Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Pre-Op Hall VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Pre-Op Room 1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Pre-Op Room 1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Pre-Op Room 2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Pre-Op Room 2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Pre-Op Toilet Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Pre-Op Toilet VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Floor 1 Pre-Op Toilet Exhaust Fan,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Procedure Room Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Procedure Room VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Reception Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Reception VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Reception Hall Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Reception Hall VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Recovery Room Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Recovery Room VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Scheduling Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Scheduling VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Scrub Equipment, !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Scrub VAV Box,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Soil Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Soil VAV Box,    !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Floor 1 Soil Exhaust Fan,!- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Soil Hold Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Soil Hold VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Floor 1 Soil Hold Exhaust Fan,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Soil Work Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Soil Work VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Floor 1 Soil Work Exhaust Fan,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Step Down Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Step Down VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Sterile Hall Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Sterile Hall VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Sterile Storage Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Sterile Storage VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Storage Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Storage VAV Box, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Sub-Sterile Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Sub-Sterile VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Utility Hall Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Utility Hall VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Utility Janitor Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Utility Janitor VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Utility Room Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Utility Room VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 1 Vestibule Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 1 Vestibule VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 2 Conference Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Conference VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 2 Conference Toilet Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Conference Toilet VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    Fan:ZoneExhaust,         !- Zone Equipment 2 Object Type
    Floor 2 Conference Toilet Exhaust Fan,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 2 Dictation Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Dictation VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 2 Exam 1 Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Exam 1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 2 Exam 2 Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Exam 2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 2 Exam 3 Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Exam 3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 2 Exam 4 Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Exam 4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 2 Exam 5 Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Exam 5 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 2 Exam 6 Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Exam 6 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 2 Exam 7 Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Exam 7 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 2 Exam 8 Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Exam 8 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 2 Exam 9 Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Exam 9 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 2 Exam Hall 1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Exam Hall 1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 2 Exam Hall 2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Exam Hall 2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 2 Exam Hall 3 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Exam Hall 3 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 2 Exam Hall 4 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Exam Hall 4 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 2 Exam Hall 5 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Exam Hall 5 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 2 Exam Hall 6 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Exam Hall 6 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 2 Janitor Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Janitor VAV Box, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 2 Lounge Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Lounge VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 2 Nurse Station 1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Nurse Station 1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 2 Nurse Station 2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Nurse Station 2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Floor 2 Office Equipment,!- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Floor 2 Office VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
