! -----------------------------------------------------------------------
! The 90.1 Prototype Building Models were developed by Pacific Northwest National Laboratory (PNNL), 
! under contract with the U.S. Department of Energy (DOE).  These building models were originally derived from 
! DOE’s Commercial Reference Building Models with modifications from ASHRAE 90.1 committee, 
! Advanced Energy Design Guide series, and other building industry expert input.  
! The original purpose of developing these prototype building models was to measure energy saving impacts from 
! newly published editions of ASHRAE Standard 90.1.  The basic building descriptions can be found in the Scorecards 
! posted at this website.  The detailed descriptions of the prototype model development and addenda modeling 
! strategies can be found in PNNL’s reports, entitled "Achieving 30% Goal: Energy and Cost Saving Analysis 
! of ASHRAE/IES Standard 90.1-2010" and "Enhancements to ASHRAE Standard 90.1 Prototype Building Models", 
! both posted at this website. 
! -----------------------------------------------------------------------
!
! BEGIN ECONOMIZER MAP
! Economizer Name, DX COIL Name
! PSZ-AC_1:1_OA_Controller, PSZ-AC_1:1_Unitary_Package_CoolCoil
! PSZ-AC_2:2_OA_Controller, PSZ-AC_2:2_Unitary_Package_CoolCoil
! PSZ-AC_3:3_OA_Controller, PSZ-AC_3:3_Unitary_Package_CoolCoil
! PSZ-AC_4:4_OA_Controller, PSZ-AC_4:4_Unitary_Package_CoolCoil
! PSZ-AC_5:5_OA_Controller, PSZ-AC_5:5_Unitary_Package_CoolCoil
! PSZ-AC_6:6_OA_Controller, PSZ-AC_6:6_Unitary_Package_CoolCoil
! PSZ-AC_7:7_OA_Controller, PSZ-AC_7:7_Unitary_Package_CoolCoil
! PSZ-AC_8:8_OA_Controller, PSZ-AC_8:8_Unitary_Package_CoolCoil
! PSZ-AC_9:9_OA_Controller, PSZ-AC_9:9_Unitary_Package_CoolCoil
! PSZ-AC_10:10_OA_Controller, PSZ-AC_10:10_Unitary_Package_CoolCoil
! END ECONOMIZER MAP
!
!
! BEGIN EMS PROGRAM MAP
! EMS PROGRAM, DX COIL Name
! PSZ1_1, PSZ-AC_1:1_UNITARY_PACKAGE_COOLCOIL
! PSZ2_2, PSZ-AC_2:2_UNITARY_PACKAGE_COOLCOIL
! PSZ3_3, PSZ-AC_3:3_UNITARY_PACKAGE_COOLCOIL
! PSZ4_4, PSZ-AC_4:4_UNITARY_PACKAGE_COOLCOIL
! PSZ5_5, PSZ-AC_5:5_UNITARY_PACKAGE_COOLCOIL
! PSZ6_6, PSZ-AC_6:6_UNITARY_PACKAGE_COOLCOIL
! PSZ7_7, PSZ-AC_7:7_UNITARY_PACKAGE_COOLCOIL
! PSZ8_8, PSZ-AC_8:8_UNITARY_PACKAGE_COOLCOIL
! PSZ9_9, PSZ-AC_9:9_UNITARY_PACKAGE_COOLCOIL
! PSZ10_10, PSZ-AC_10:10_UNITARY_PACKAGE_COOLCOIL
! END EMS PROGRAM MAP
!
!
! WeatherFile:  USA_FL_Miami.Intl.AP.722020_TMY3.epw
! IDF File:     /phome/comstd/ASHRAE90.1_2013_for_reporting/RetailStripmall/90.1_std2013/input.nobackup/PI.Oct2013_RetailStripmall_STD2013_Miami.dd.idf
! Run Case:     PI.Oct2013_RetailStripmall_STD2013_Miami
! GPARM parameters as input:
!    Case = PI.Oct2013_RetailStripmall_STD2013_Miami
!    weatherfile = USA_FL_Miami_TMY2.epw
!    ground_tempt = Zone1A_nonres_R0_0ftV_RetailStripmall_Miami_AddendumBB.gtp
!    avg_oa_tempt_ip = 75.76
!    maxdiff_oa_tempt_ip = 14.35
!    ext_wall_type = SteelFramedWall
!    nonres_ext_wall_ufactor = 0.704104612
!    roof_type = LightweightRoof
!    nonres_roof_ufactor = 0.272556624
!    nonres_window = Window_U_0.60_SHGC_0.25
!    roof_emissivity = 0.75
!    roof_solar_absorp = 0.45
!    LPD_Type1 = 13.44412411
!    LPD_Type2 = 13.44412411
!    LPD_Type3 = 13.44412411
!    LPD_type1_allowance = 4.245942737
!    LPD_type2_allowance = 2.093160653
!    LPD_type3_allowance = 0.478574091
!    exterior_lights_watts = 0
!    exterior_lights_watts_a = 334.69
!    exterior_lights_watts_b = 5112.44
!    economizer = NoEconomizer
!    skip_economizer_control = No
!    cc_sa_humidity = 0.0085
!    damper_sch_type1 = MinOA_Sched
!    damper_sch_type2 = MinOA_Sched
!    damper_sch_type3 = MinOA_Sched
!    LGstore1_SZ_VAV = No
!    avg_oa_tempt = 24.31111111
!    maxdiff_oa_tempt = 7.972222222
!    infil = 0.00056896
!    OA_Type1 = 0.001181026
!    OA_Type2 = 0.001181026
!    OA_Type3 = 0.001181026
!    door_infil1 = 0.388884328
!    door_infil2 = 0.222287037
!    frac_ofpk = 0.144
!    economizer_lockout = NoLockout
!    TYPE1_EQUIP_SCH = TYPE1_EQUIP_SCH_ADV
!    TYPE2_EQUIP_SCH = TYPE2_EQUIP_SCH_ADV
!    TYPE3_EQUIP_SCH = TYPE3_EQUIP_SCH_ADV
!    addendum_cd = yes
!    pv_generator = no
!    pv_surface_area = 0
!    STD189_overhang = no
!    swh_et = 1
!    swh_ua = 1.205980747
!    ext_lgt_sch = Exterior_Lgt_ALWAYS_ON
!    PSZ_AC_1_1_ERV = No
!    PSZ_AC_6_6_ERV = No
!    SZ_VAV_189_LGstore2 = no
!    LTG_SCH_SET = LTG_SET_STD2013
!    PSZ_AC_1_1_ERV_power = 345.215375
!    PSZ_AC_6_6_ERV_power = 345.215375
!    Type1_HtgSetP_Sch = Type1_HTGSETP_SCH_NO_OPTIMUM
!    Type1_ClgSetP_Sch = Type1_CLGSETP_SCH_NO_OPTIMUM
!    Type2_HtgSetP_Sch = Type2_HTGSETP_SCH_NO_OPTIMUM
!    Type2_ClgSetP_Sch = Type2_CLGSETP_SCH_NO_OPTIMUM
!    Type3_HtgSetP_Sch = Type3_HTGSETP_SCH_NO_OPTIMUM
!    Type3_ClgSetP_Sch = Type3_CLGSETP_SCH_NO_OPTIMUM
!    pipe_heat_loss = 173
!    skip_EMSprogram = no
!    Wfile_TMY3 = USA_FL_Miami.Intl.AP.722020_TMY3.epw
!    loadProfile = No
!    receptacle_ctrl_occ_reduction_frac = 0.9962875
!    receptacle_ctrl_unocc_reduction_frac = 0.983125




  Version,8.0;



  Timestep,6;



  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    Yes,                     !- Do Plant Sizing Calculation
    Yes,                     !- Run Simulation for Sizing Periods
YES;                      !- Run Simulation for Weather File Run Periods



  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1.0000;                  !- Number of Times Runperiod to be Repeated



  SurfaceConvectionAlgorithm:Inside,TARP;



  SurfaceConvectionAlgorithm:Outside,TARP;



  HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;



  Sizing:Parameters,
    1.2000,                  !- Heating Sizing Factor
    1.2000,                  !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window



  ConvergenceLimits,
    1,                       !- Minimum System Timestep {minutes}
    20;                      !- Maximum HVAC Iterations



  ShadowCalculation,
    AverageOverDaysInFrequency,  !- Calculation Method
    30,                      !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations



  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System



  Building,
    Strip Mall,              !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days


  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type



  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

!-   ===========  ALL OBJECTS IN CLASS: LOCATION ===========
! Site:Location and design-day objects created by:
! /tools/bin/ddy2idf /phome/weather/EnergyPlus/tmy3.new/all/USA_FL_Miami.Intl.AP.722020_TMY3.ddy
!
Site:Location,
  Miami Intl Ap_FL_USA Design_Conditions,     !- Site:Location Name
      25.82,     !- Latitude {N+ S-}
     -80.30,     !- Longitude {W- E+}
      -5.00,     !- Time Zone Relative to GMT {GMT+/-}
      11.00;     !- Elevation {m}

SizingPeriod:DesignDay,
  Miami Intl Ap Ann Htg 99.6% Condns DB,     !- Name
          1,      !- Month
         21,      !- Day of Month
  WinterDesignDay,!- Day Type
        8.7,      !- Maximum Dry-Bulb Temperature {C}
        0.0,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
        8.7,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
    101193.,      !- Barometric Pressure {Pa}
        3.8,      !- Wind Speed {m/s} design conditions vs. traditional 6.71 m/s (15 mph)
        340,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
  ASHRAEClearSky, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
           ,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
           ,      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)
       0.00;      !- Clearness {0.0 to 1.1}

SizingPeriod:DesignDay,
  Miami Intl Ap Ann Clg .4% Condns DB=>MWB,     !- Name
          7,      !- Month
         21,      !- Day of Month
  SummerDesignDay,!- Day Type
       33.2,      !- Maximum Dry-Bulb Temperature {C}
        6.7,      !- Daily Dry-Bulb Temperature Range {C}
 DefaultMultipliers, !- Dry-Bulb Temperature Range Modifier Type
           ,      !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,      !- Humidity Condition Type
       25.3,      !- Wetbulb at Maximum Dry-Bulb {C}
           ,      !- Humidity Indicating Day Schedule Name
           ,      !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
           ,      !- Enthalpy at Maximum Dry-Bulb {J/kg}
           ,      !- Daily WetBulb Temperature Range {deltaC}
    101193.,      !- Barometric Pressure {Pa}
        4.5,      !- Wind Speed {m/s} design conditions vs. traditional 3.35 m/s (7mph)
        140,      !- Wind Direction {Degrees; N=0, S=180}
         No,      !- Rain {Yes/No}
         No,      !- Snow on ground {Yes/No}
         No,      !- Daylight Savings Time Indicator
       ASHRAETau, !- Solar Model Indicator
           ,      !- Beam Solar Day Schedule Name
           ,      !- Diffuse Solar Day Schedule Name
      0.528,      !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub)
      1.905;      !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud)


!-   ===========  ALL OBJECTS IN CLASS: GROUNDTEMPERATURES ===========
!
! Ground temperature object produced by /tools/bin/gt2idf /phome/comstd/_p.gtp/state.analyses/slab/output/Zone1A_nonres_R0_0ftV_RetailStripmall_Miami_AddendumBB.gtp
Site:GroundTemperature:BuildingSurface,
    21.00,            !- January Ground Temperature {C}
    20.99,            !- February Ground Temperature {C}
    21.00,            !- March Ground Temperature {C}
    21.05,            !- April Ground Temperature {C}
    21.08,            !- May Ground Temperature {C}
    23.29,            !- June Ground Temperature {C}
    23.61,            !- July Ground Temperature {C}
    23.67,            !- August Ground Temperature {C}
    23.69,            !- September Ground Temperature {C}
    21.42,            !- October Ground Temperature {C}
    21.16,            !- November Ground Temperature {C}
    21.05;            !- December Ground Temperature {C}


!-   ===========  ALL OBJECTS IN CLASS: SITE:WATERMAINSTEMPERATURE ===========


  Site:WaterMainsTemperature,
    CORRELATION,              !- Calculation Method
    ,                         !- Temperature Schedule Name
    24.31111111,        !- Annual Average Outdoor Air Temperature {C}
    7.972222222;        !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

! ------------------------------------------------------------------
! $Id: OpaqueLibraryScript_v30.idf,v 1.5 2010/10/21 19:30:30 atha577 Exp $
! $Log: OpaqueLibraryScript_v30.idf,v $
! Revision 1.5  2010/10/21 19:30:30  atha577
! Removed bb constructions for skylights.
!
! Revision 1.4  2010/10/16 00:49:56  atha577
! Minor change to bb code.
!
! Revision 1.3  2010/10/16 00:08:35  atha577
! Added bb skylight constructions.
!
! Revision 1.2  2010/01/20 21:56:42  d3l143
! reset R value of semi-heated Roof to 0.001 if the R values goes below 0.001.  V4.0 has a 0.001 threshold with it.
!
! Revision 1.1  2010/01/20 21:49:30  d3l143
! Initial revision
!
! Note: 
! January 20, 2010: We experienced a problem in upgrading Warehouse from V3.0 to V4.0. 
!                   The R value of the semiheated roof goes to around 0.0002 for Miami and Ryihad which V4.0 compliants that it is below 0.001.
!                   This was not a problem for V3.0.  Here we implemented a temporal solution to re-set the r value to 0.001 when it is below it.
! ------------------------------------------------------------------
!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR ===========
 
  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance
 
  Material,
    AC02 Acoustic Ceiling,   !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance
 
  Material,
    F07 25mm stucco,         !- Name
    Smooth,                  !- Roughness
    0.0254,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    1856,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance
 
  Material,
    F08 Metal surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500;                     !- Specific Heat {J/kg-K}

  Material,
    F08 Metal roof surface,       !- Name
    Smooth,                  !- Roughness
    0.0008,                  !- Thickness {m}
    45.28,                   !- Conductivity {W/m-K}
    7824,                    !- Density {kg/m3}
    500,                     !- Specific Heat {J/kg-K}
    0.75,                     !- Absorptance:Thermal
    0.45;                     !- Absorptance:Solar	
    
  Material,
    F12 Asphalt shingles,    !- Name
    VeryRough,               !- Roughness
    0.0032,                  !- Thickness {m}
    0.04,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1260,                    !- Specific Heat {J/kg-K}
    0.75,                     !- Absorptance:Thermal
    0.45;                     !- Absorptance:Solar	
 
  Material,
    F13 Built-up roofing,    !- Name
    Rough,                   !- Roughness
    0.0095,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    1120,                    !- Density {kg/m3}
    1460,                    !- Specific Heat {J/kg-K}
    0.75,                     !- Absorptance:Thermal
    0.45;                     !- Absorptance:Solar

  Material,
    G01 13mm gypsum board,   !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    800.0000,                !- Density {kg/m3}
    1090.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Absorptance:Thermal
    0.7000,                  !- Absorptance:Solar
    0.5000;                  !- Absorptance:Visible
    
  Material,
    G01 16mm gypsum board,   !- Name
    MediumSmooth,            !- Roughness
    0.0159,                  !- Thickness {m}
    0.16,                    !- Conductivity {W/m-K}
    800,                     !- Density {kg/m3}
    1090;                    !- Specific Heat {J/kg-K}
 
  Material,
    G02 16mm plywood,        !- Name
    Smooth,                  !- Roughness
    0.0159,                  !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    544,                     !- Density {kg/m3}
    1210;                    !- Specific Heat {J/kg-K}
 
  Material,
    M14 150mm heavyweight concrete roof,  !- Name
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    100mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}


  Material,
    200mm Normalweight concrete wall,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    100mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1016,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    150mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.1524,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    200mm Normalweight concrete floor,  !- Name  - based on 90.1-2004 Appendix-Table A3-1B
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    2.31,                    !- Conductivity {W/m-K}
    2322,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    0.72,                    !- Conductivity {W/m-K}
    800,       !- Density {kg/m3}
    832;           !- Specific Heat {J/kg-K}

  Material,
    M10 200mm concrete block basement wall,  !- Name
    MediumRough,             !- Roughness
    0.2032,                  !- Thickness {m}
    1.326,                    !- Conductivity {W/m-K}
    1842,       !- Density {kg/m3}
    912;           !- Specific Heat {J/kg-K}



!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:REGULAR-R ===========
! Name
! Roughness
! Thermal Resistance
! Absorptance:Thermal --
! Absorptance:Solar

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.21648,                 !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

 
  Material:NoMass,
    Air_Wall_Material,       !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance


  Material:NoMass,
    Nonres_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    3.47220376108688,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Absorptance:Thermal
    0.7,                     !- Absorptance:Solar
    0.7;                     !- Absorptance:Visible

  Material:NoMass,
    Res_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Roof_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    1.0365220592115,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Exterior_Wall_Insulation,  !- Name
    MediumSmooth,            !- Roughness
    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance



  Material:NoMass,
    Nonres_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Res_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

  Material:NoMass,
    Semiheated_Floor_Insulation,  !- Name
    MediumSmooth,            !- Roughness

    0.0299387330245182,
            !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!- Door material properties taken from DOE Benchmark files released in Nov. 2008

  Material:NoMass,
    Std Opaque Door Panel,  !- Name
    MediumRough,             !- Roughness
    0.123456790123457,  !- (corresponds to default RSI-0.12327 or R-0.7) Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer
 
  Construction,
    Air_Wall,                !- Name
    Air_Wall_Material;       !- Outside Layer

  Construction,
    DropCeiling,             !- Name
    AC02 Acoustic Ceiling;   !- Outside Layer
   
  Construction,
    OpaqueDoor,   !- Name
    Std Opaque Door Panel;  !- Outside Layer

  Construction,
    AtticRoofDeck,           !- Name
    F12 Asphalt shingles,    !- Outside Layer
    G02 16mm plywood;        !- Layer 2
 
  Construction,
    int_wall,                !- Name
    G01 13mm gypsum board,   !- Outside Layer
    G01 13mm gypsum board;   !- Layer 2
 
  Construction,
    ext_slab_8in_with_carpet,!- Name
    200mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_8in,            !- Name
    200mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    ext_slab_6in_with_carpet,!- Name
    150mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    ext_slab_6in,            !- Name
    150mm Normalweight concrete floor;  !- Outside Layer
 
  Construction,
    int_slab_floor,          !- Name
    100mm Normalweight concrete floor,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2
 
  Construction,
    int_slab_ceiling,        !- Name
    CP02 CARPET PAD,         !- Outside Layer
    100mm Normalweight concrete floor;  !- Layer 2
 
  Construction,
    basement_wall,           !- Name
    M10 200mm concrete block basement wall;  !- Outside Layer
 
  Construction,
    int_wood_floor,          !- Name
    AC02 Acoustic Ceiling,   !- Outside Layer
    G02 16mm plywood,        !- Layer 2
    CP02 CARPET PAD;         !- Layer 3
 
  Construction,
    ext_soffit_floor,          !- Name
    G02 16mm plywood;   !- Outside Layer
 
  Construction,
    nonres_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Nonres_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    res_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Res_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3


  Construction,
    semiheated_roof,                   !- Name
        F13 Built-up roofing,   !- Outside Layer
   	Semiheated_Roof_Insulation,  	!- Layer #2
    	F08 Metal surface;      !- Layer #3




  Construction,
    nonres_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #2
	Nonres_Exterior_Wall_Insulation,      !- Layer #3
	G01 16mm gypsum board;         !- Layer #4


  Construction,
    res_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Res_Exterior_Wall_Insulation,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    semiheated_ext_wall,               !- Name
	F07 25mm stucco,               !- Outside Layer
	G01 16mm gypsum board,         !- Layer #1
	Semiheated_Exterior_Wall_Insulation,      !- Layer #2
	G01 16mm gypsum board;         !- Layer #3


  Construction,
    nonres_floor,                !- Name
	Nonres_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    res_floor,                !- Name
	Res_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    semiheated_floor,                !- Name
	Semiheated_Floor_Insulation,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	CP02 CARPET PAD;         !- Layer #2


  Construction,
    nonres_floor_ceiling,                !- Name - reverse ordered layers for nonres_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Nonres_Floor_Insulation;         !- Layer #2
       
  Construction,
    res_floor_ceiling,                !- Name - reverse ordered layers for res_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Res_Floor_Insulation;         !- Layer #2
       
  Construction,
    semiheated_floor_ceiling,                !- Name - reverse ordered layers for semiheated_floor
 	CP02 CARPET PAD,               !- Outside Layer
	100mm Normalweight concrete floor,         !- Layer #1
	Semiheated_Floor_Insulation;         !- Layer #2
       






! ------------------------------------------------------------------
! $Id: WindowsLibrary_v30.idf,v 1.6 2010/10/16 00:03:25 atha577 Exp $
! $Log: WindowsLibrary_v30.idf,v $
! Revision 1.6  2010/10/16 00:03:25  atha577
! Deleted bb skylight constructions. Added them to opaquelibraryscript.
!
! Revision 1.5  2010/10/15 23:31:07  atha577
! Added addendum bb skylight constructions.
!
! Revision 1.4  2010/10/14 22:53:47  atha577
! Added new skylight constructions for bb
!
! Revision 1.3  2010/05/19 20:10:16  atha577
! *** empty log message ***
!
! Revision 1.2  2010/05/19 20:08:49  atha577
! added bb constructions.
!
!
! Revision 1.1  2010/01/20 21:58:41  d3l143
! Initial revision
! Revised 5/19/2010: Added new constructions for bb from E+ window 
!		     construction library
!
! ------------------------------------------------------------------
!
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGLASS ===========
 
  WindowMaterial:Glazing,
    GREEN 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.487,                   !- Solar Transmittance at Normal Incidence
    0.056,                   !- Front Side Solar Reflectance at Normal Incidence
    0.056,                   !- Back Side Solar Reflectance at Normal Incidence
    0.749,                   !- Visible Transmittance at Normal Incidence
    0.070,                   !- Front Side Visible Reflectance at Normal Incidence
    0.070,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
! ID 221
 
  WindowMaterial:Glazing,
    REF B CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.240,                   !- Solar Transmittance at Normal Incidence
    0.160,                   !- Front Side Solar Reflectance at Normal Incidence
    0.320,                   !- Back Side Solar Reflectance at Normal Incidence
    0.300,                   !- Visible Transmittance at Normal Incidence
    0.160,                   !- Front Side Visible Reflectance at Normal Incidence
    0.290,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.60,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    REF C CLEAR HI 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.200,                   !- Solar Transmittance at Normal Incidence
    0.160,                   !- Front Side Solar Reflectance at Normal Incidence
    0.390,                   !- Back Side Solar Reflectance at Normal Incidence
    0.220,                   !- Visible Transmittance at Normal Incidence
    0.170,                   !- Front Side Visible Reflectance at Normal Incidence
    0.350,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.55,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    ECREF-1 COLORED 6MM,     !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.099,                   !- Solar Transmittance at Normal Incidence
    0.219,                   !- Front Side Solar Reflectance at Normal Incidence
    0.219,                   !- Back Side Solar Reflectance at Normal Incidence
    0.155,                   !- Visible Transmittance at Normal Incidence
    0.073,                   !- Front Side Visible Reflectance at Normal Incidence
    0.073,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    REF B TINT MID 6MM,      !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.100,                   !- Solar Transmittance at Normal Incidence
    0.110,                   !- Front Side Solar Reflectance at Normal Incidence
    0.410,                   !- Back Side Solar Reflectance at Normal Incidence
    0.130,                   !- Visible Transmittance at Normal Incidence
    0.100,                   !- Front Side Visible Reflectance at Normal Incidence
    0.320,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.45,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    CLEAR 6MM,               !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.775,                   !- Solar Transmittance at Normal Incidence
    0.071,                   !- Front Side Solar Reflectance at Normal Incidence
    0.071,                   !- Back Side Solar Reflectance at Normal Incidence
    0.881,                   !- Visible Transmittance at Normal Incidence
    0.080,                   !- Front Side Visible Reflectance at Normal Incidence
    0.080,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    REF D CLEAR 6MM,         !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.429,                   !- Solar Transmittance at Normal Incidence
    0.308,                   !- Front Side Solar Reflectance at Normal Incidence
    0.379,                   !- Back Side Solar Reflectance at Normal Incidence
    0.334,                   !- Visible Transmittance at Normal Incidence
    0.453,                   !- Front Side Visible Reflectance at Normal Incidence
    0.505,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.82,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    BLUE 6MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.480,                   !- Solar Transmittance at Normal Incidence
    0.050,                   !- Front Side Solar Reflectance at Normal Incidence
    0.050,                   !- Back Side Solar Reflectance at Normal Incidence
    0.570,                   !- Visible Transmittance at Normal Incidence
    0.060,                   !- Front Side Visible Reflectance at Normal Incidence
    0.060,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    GREY 6MM,                !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.455,                   !- Solar Transmittance at Normal Incidence
    0.053,                   !- Front Side Solar Reflectance at Normal Incidence
    0.053,                   !- Back Side Solar Reflectance at Normal Incidence
    0.431,                   !- Visible Transmittance at Normal Incidence
    0.052,                   !- Front Side Visible Reflectance at Normal Incidence
    0.052,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
  WindowMaterial:Glazing,
    LoE CLEAR 6MM,           !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.600,                   !- Solar Transmittance at Normal Incidence
    0.170,                   !- Front Side Solar Reflectance at Normal Incidence
    0.220,                   !- Back Side Solar Reflectance at Normal Incidence
    0.840,                   !- Visible Transmittance at Normal Incidence
    0.055,                   !- Front Side Visible Reflectance at Normal Incidence
    0.078,                   !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.10,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}
 
WindowMaterial:Glazing,LoE TINT 6MM,SpectralAverage,              ,.006,.360,.093,.200,.500,.035,.054,.0,.84,.10,.9;  ! ID 451
WindowMaterial:Glazing,REF B TINT HI 6MM,SpectralAverage,         ,.006,.150,.090,.330,.180,.080,.280,.0,.84,.60,.9;  ! ID 232
WindowMaterial:Glazing,REF C CLEAR MID 6MM,SpectralAverage,       ,.006,.170,.200,.420,.190,.210,.380,.0,.84,.51,.9;  ! ID 241

WindowMaterial:Glazing,REF D TINT 6MM,SpectralAverage,            ,.006,.300,.140,.360,.250,.180,.450,.0,.84,.82,.9;  ! ID 270
WindowMaterial:Glazing,COATED POLY-77,SpectralAverage,          ,.00051,.504,.402,.398,.766,.147,.167,.0,.075,.720,.14;  ! ID 601
WindowMaterial:Glazing,LoE SPEC SEL TINT 6MM,SpectralAverage,     ,.006,.260,.140,.410,.460,.060,.040,.0,.84,.03,.9;  ! ID 550

WindowMaterial:Glazing,PYR B CLEAR 6MM,SpectralAverage,           ,.006,.680,.090,.100,.810,.110,.120,.0,.84,.20,.9;  ! ID 351

WindowMaterial:Glazing,CLEAR 3MM,SpectralAverage,                 ,.003,.837,.075,.075,.898,.081,.081,.0,.84,.84,.9;  ! ID 2

WindowMaterial:Glazing,REF B CLEAR LO 6MM,SpectralAverage,        ,.006,.150,.220,.380,.200,.230,.330,.0,.84,.58,.9;  ! ID 220
WindowMaterial:Glazing,REF A CLEAR LO 6MM,SpectralAverage,        ,.006,.066,.341,.493,.080,.410,.370,.0,.84,.40,.9;  ! ID 200
WindowMaterial:Glazing,GREEN 3MM,SpectralAverage,                 ,.003,.635,.063,.063,.822,.075,.075,.0,.84,.84,.9;  ! ID 11
WindowMaterial:Glazing,ECABS-2 COLORED 6MM,SpectralAverage,       ,.006,.111,.179,.179,.128,.081,.081,.0,.84,.10,.9;  ! ID 705
WindowMaterial:Glazing,COATED POLY-55,SpectralAverage,          ,.00051,.320,.582,.593,.551,.336,.375,.0,.046,.720,.14;  ! ID 603
WindowMaterial:Glazing,ECREF-2 COLORED 6MM,SpectralAverage,       ,.006,.099,.219,.219,.155,.073,.073,.0,.84,.10,.9;  ! ID 707
WindowMaterial:Glazing,LoE SPEC SEL CLEAR 6MM Rev,SpectralAverage,,.006,.430,.420,.300,.770,.060,.070,.0,.03,.84,.9;  ! 
WindowMaterial:Glazing,BRONZE 6MM,SpectralAverage,                ,.006,.482,.054,.054,.534,.057,.057,.0,.84,.84,.9;  ! ID 6
WindowMaterial:Glazing,REF A TINT MID 6MM,SpectralAverage,        ,.006,.060,.130,.420,.090,.140,.350,.0,.84,.47,.9;  ! ID 211


WindowMaterial:Glazing,
    Theoretical Glass 297, !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.375039,                !- Solar Transmittance at Normal Incidence
    0.574961,                !- Front Side Solar Reflectance at Normal Incidence
    0.574961,                !- Back Side Solar Reflectance at Normal Incidence
    0.529698,                !- Visible Transmittance at Normal Incidence
    0.420302,                !- Front Side Visible Reflectance at Normal Incidence
    0.420302,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.0103561;               !- Conductivity {W/m-K}

WindowMaterial:Glazing,
    Theoretical Glass 347, !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.003,                   !- Thickness {m}
    0.315861,                !- Solar Transmittance at Normal Incidence
    0.634139,                !- Front Side Solar Reflectance at Normal Incidence
    0.634139,                !- Back Side Solar Reflectance at Normal Incidence
    0.479911,                !- Visible Transmittance at Normal Incidence
    0.470089,                !- Front Side Visible Reflectance at Normal Incidence
    0.470089,                !- Back Side Visible Reflectance at Normal Incidence
    0,                       !- Infrared Transmittance at Normal Incidence
    0.9,                     !- Front Side Infrared Hemispherical Emissivity
    0.9,                     !- Back Side Infrared Hemispherical Emissivity
    0.010358;                !- Conductivity {W/m-K}

 
!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:WINDOWGAS ===========
 
  WindowMaterial:Gas,
    AIR 6MM,                 !- Name
    Air,                     !- Gas Type
    0.0063;                  !- Thickness {m}
 
  WindowMaterial:Gas,
    AIR 13MM,                !- Name
    Air,                     !- Gas Type
    0.0127;                  !- Thickness {m}
 
  WindowMaterial:Gas,
    ARGON 13MM,              !- Name
    Argon,                   !- Gas Type
    0.0127;                  !- Thickness {m}
 
!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========
!    Sgl Green 6mm,           !- Name
 
  Construction,
    Window_U_1.22_SHGC_0.61, !- Name
    GREEN 6MM;               !- Outside Layer
 
!    Sgl Ref-B-H Clr 6mm,     !- Name
 
  Construction,
    Window_U_1.22_SHGC_0.39, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer
 
!    Sgl Ref-C-H Clr 6mm,     !- Name
 
  Construction,
    Window_U_1.22_SHGC_0.34, !- Name
    REF C CLEAR HI 6MM;      !- Outside Layer
 
!    Sgl Elec Ref Colored 6mm,!- Name
 
  Construction,
    Window_U_1.22_SHGC_0.25, !- Name
    ECREF-1 COLORED 6MM;     !- Outside Layer
 
!    Sgl Ref-B-M Tint 6mm,    !- Name
 
  Construction,
    Window_U_0.72_SHGC_0.25, !- Name
    REF B TINT MID 6MM;      !- Outside Layer
 
!    Dbl Ref-D Clr 6mm/6mm Air,  !- Name
 
  Construction,
    Window_U_0.62_SHGC_0.39, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-D Clr 6mm/6mm Air,  !- Name
 
  Construction,
    Window_U_0.57_SHGC_0.39, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
 
  Construction,
    Window_U_0.65_SHGC_0.25, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
 
  Construction,
    Window_U_0.62_SHGC_0.25, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name
 
  Construction,
    Window_U_0.57_SHGC_0.25, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Blue 6mm/6mm Air,    !- Name
 
  Construction,
    Window_U_0.62_SHGC_0.49, !- Name
    BLUE 6MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Blue 6mm/6mm Air,    !- Name
 
  Construction,
    Window_U_0.57_SHGC_0.49, !- Name
    BLUE 6MM,                !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-D Clr 6mm/13mm Air,  !- Name
 
  Construction,
    Window_U_0.52_SHGC_0.40, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-D Clr 6mm/13mm Air,  !- Name
 
  Construction,
    Window_U_0.48_SHGC_0.40, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-D Clr 6mm/13mm Arg,  !- Name
 
  Construction,
    Window_U_0.42_SHGC_0.45, !- Name
    REF D CLEAR 6MM,         !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Grey 6mm/13mm Air,   !- Name
 
  Construction,
    Window_U_0.46_SHGC_0.45, !- Name
    GREY 6MM,                !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl LoE (e2=.1) Tint 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.42_SHGC_0.40, !- Name
    LoE TINT 6MM,           !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.43_SHGC_0.26,  !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3
 
!    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.44_SHGC_0.26,  !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.1) Tint 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.42_SHGC_0.35,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.1) Tint 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.33_SHGC_0.40,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

Construction,
    Window_U_0.34_SHGC_0.40,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.1) Tint 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.35_SHGC_0.35,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-D Tint 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.55_SHGC_0.31,  !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE Spec Sel Tint 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.43_SHGC_0.29,  !- Name
    LoE SPEC SEL TINT 6MM,   !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE (e2=.2) Clr 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.34_SHGC_0.45,  !- Name
    PYR B CLEAR 6MM,         !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!       Dbl Ref-D Tint 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.56_SHGC_0.35,  !- Name
    REF D TINT 6MM,          !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-B-H Clr 6mm/13mm Air,  !- Name (0.44/0.30)

Construction,
    Window_U_0.45_SHGC_0.31,  !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3
    
!    Trp LoE Film (77) Clr 3mm/6mm Air,  !- Name (0.31/0.46)

Construction,
    Window_U_0.33_SHGC_0.45,  !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 6MM,                 !- Layer 2
    COATED POLY-77,          !- Layer 3
    AIR 6MM,                 !- Layer 4
    CLEAR 3MM;               !- Layer 5

!	Dbl Ref B-H Tint 6mm/13mm Arg,         ! U=2.297  SC= .27  SHGC=.236  TSOL=.119  TVIS=.163    
 
Construction, 
     Window_U_0.38_SHGC_0.26,  !- Name
     REF B TINT HI 6MM,
     ARGON 13MM,
     CLEAR 6MM;

! Dbl LoE (e2=.1) Tint 6mm/13mm Arg,     ! U=1.502  SC= .43  SHGC=.371  TSOL=.284  TVIS=.444

Construction, 
    Window_U_0.25_SHGC_0.40,  !- Name
    LoE TINT 6MM,
    ARGON 13MM,
    CLEAR 6MM;

! Dbl Ref-C-M Clr 6mm/13mm Arg,          ! U=2.184  SC= .27  SHGC=.233  TSOL=.136  TVIS=.173

Construction, 
    Window_U_0.35_SHGC_0.26,  !- Name
    REF C CLEAR MID 6MM,
    ARGON 13MM,
    CLEAR 6MM;


!    Dbl Ref-C-H Clr 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.54_SHGC_0.27, !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-A-M Tint 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.54_SHGC_0.18, !- Name
    REF A TINT MID 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-A-L Clr 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.54_SHGC_0.13, !- Name
    REF A CLEAR LO 6MM,      !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE Elec Ref Colored 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.33_SHGC_0.11, !- Name
    ECREF-2 COLORED 6MM,     !- Outside Layer
    AIR 13MM,                !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3

!    Trp LoE Film (55) Bronze 6mm/6mm Air,  !- Name

Construction,
    Window_U_0.29_SHGC_0.22, !- Name
    BRONZE 6MM,              !- Outside Layer
    AIR 6MM,                 !- Layer 2
    COATED POLY-55,          !- Layer 3
    AIR 6MM,                 !- Layer 4
    CLEAR 6MM;               !- Layer 5

!    Dbl Elec Abs Colored 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.29_SHGC_0.17, !- Name
    ECABS-2 COLORED 6MM,     !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl LoE Elec Ref Colored 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.29_SHGC_0.11, !- Name
    ECREF-2 COLORED 6MM,     !- Outside Layer
    AIR 13MM,                !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3


!    Dbl LoE Spec Sel Tint 6mm/13mm Arg,  !- Name

Construction,
    Window_U_0.24_SHGC_0.23, !- Name
    LoE SPEC SEL TINT 6MM,   !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Elec Abs Colored 6mm/13mm Arg,  !- Name

Construction,
    Window_U_0.24_SHGC_0.16, !- Name
    ECABS-2 COLORED 6MM,     !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3


!    Dbl LoE Elec Abs Colored 6mm/13mm Arg,  !- Name

Construction,
    Window_U_0.24_SHGC_0.11, !- Name
    ECABS-2 COLORED 6MM,     !- Outside Layer
    ARGON 13MM,              !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3


!    Trp LoE Film (55) Bronze 6mm/13mm Air,  !- Name

Construction,
    Window_U_0.19_SHGC_0.20, !- Name
    BRONZE 6MM,              !- Outside Layer
    AIR 13MM,                !- Layer 2
    COATED POLY-55,          !- Layer 3
    AIR 13MM,                !- Layer 4
    CLEAR 6MM;               !- Layer 5


!
!
! Following constructions are added as part of Addendum bb
!
!

! Dbl Ref-C-H Clr 6mm/6mm Air

Construction,
    Window_U_0.71_SHGC_0.25,  !- Name
    REF C CLEAR HI 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3


! Dbl Ref-B-H Clr 6mm/13mm Arg

Construction,
    Window_U_0.38_SHGC_0.30,  !- Name
    REF B CLEAR HI 6MM,      !- Outside Layer
    ARGON 13MM,              !- Layer 2
    CLEAR 6MM;               !- Layer 3


! Dbl LoE Spec Sel Tint 6mm/6mm Air

Construction,
    Window_U_0.36_SHGC_0.35,  !- Name
    LoE SPEC SEL TINT 6MM,   !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3


! Dbl LoE (e2=.1) Tint 6mm/13mm Air

Construction,
    Window_U_0.30_SHGC_0.40,  !- Name
    LoE TINT 6MM,            !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3


!
!
! End set of new bb constructions
!
!




!=================skylight====================

!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_1.98_SHGC_0.36, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_1.17_SHGC_0.39, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Green 6mm,           !- Name

  Construction,
    Window_U_1.98_SHGC_0.61, !- Name
    GREEN 6MM;               !- Outside Layer

!    Sgl Ref-D Clr 6mm,       !- Name

  Construction,
    Window_U_1.17_SHGC_0.49, !- Name
    REF D CLEAR 6MM;         !- Outside Layer

!    Sgl Green 3mm,           !- Name

  Construction,
    Window_U_1.17_SHGC_0.68, !- Name
    GREEN 3MM;               !- Outside Layer

!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_0.98_SHGC_0.45, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Ref-B-H Clr 6mm,     !- Name

  Construction,
    Window_U_0.98_SHGC_0.68, !- Name
    REF B CLEAR HI 6MM;      !- Outside Layer

!    Sgl Ref-A-L Clr 6mm,     !- Name

  Construction,
    Window_U_0.88_SHGC_0.16, !- Name
    REF A CLEAR LO 6MM;      !- Outside Layer

!    Sgl Elec Ref Colored 6mm,!- Name

  Construction,
    Window_U_0.88_SHGC_0.27, !- Name
    ECREF-1 COLORED 6MM;     !- Outside Layer

!    Dbl Ref-B-L Clr 6mm/6mm Air,  !- Name

  Construction,
    Window_U_0.52_SHGC_0.22, !- Name
    REF B CLEAR LO 6MM,      !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

!    Dbl Ref-B-H Tint 6mm/13mm Air,  !- Name

  Construction,
    Window_U_0.44_SHGC_0.20, !- Name
    REF B TINT HI 6MM,       !- Outside Layer
    AIR 13MM,                !- Layer 2
    CLEAR 6MM;               !- Layer 3


Construction,
    Window_U_0.39_SHGC_0.38, !- Name
    Theoretical Glass 297;      !- Outside Layer

Construction,
    Window_U_0.39_SHGC_0.32, !- Name
    Theoretical Glass 347;      !- Outside Layer
    
!=================Additional Skylight Constructions for 189.1====================

!    Sgl LoE (e2=.2) Clr 6mm,     !- Name
    
Construction,
    Window_U_0.75_SHGC_0.72, !- Name
    PYR B CLEAR 6MM;         !- Outside Layer

!    Sgl LoE (e2=.2) Clr 3mm,     !- Name

Construction,
    Window_U_0.67_SHGC_0.77, !- Name
    PYR B CLEAR 3MM;         !- Outside Layer

!    Dbl Clr 3mm/6mm Air,     !- Name

Construction,
    Window_U_0.56_SHGC_0.76,     !- Name
    CLEAR 3MM,               !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 3MM;               !- Layer 3

WindowMaterial:Glazing,PYR B CLEAR 3MM,SpectralAverage,           ,.003,.740,.090,.100,.820,.110,.120,.0,.84,.20,.9;  ! ID 350


!=================Additional Window Constructions for 189.1====================

!    Dbl LoE Spec Sel Clr 3mm/6mm/6mm Air,     !- Name

Construction,
    Window_U_0.40_SHGC_0.43,  !- Name
    LoE SPEC SEL CLEAR 3MM,  !- Outside Layer
    AIR 6MM,                 !- Layer 2
    CLEAR 6MM;               !- Layer 3

WindowMaterial:Glazing,LoE SPEC SEL CLEAR 3MM,SpectralAverage,    ,.003,.450,.340,.370,.780,.070,.060,.0,.84,.03,.9;  ! ID 500

!=================Additional Window Materials and Constructions for 50% Concept====================


WindowMaterial:Glazing,ECABS-2 BLEACHED 6MM,SpectralAverage,      ,.006,.814,.086,.086,.847,.099,.099,.0,.84,.10,.9;  ! ID 704

!    Dbl LoE Elec Abs Bleached 6mm/6mm Air,     !- Name

Construction,
    Window_U_0.40_SHGC_0.45,  !- Name
    ECABS-2 BLEACHED 6MM,    !- Outside Layer
    AIR 6MM,                 !- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;  !- Layer 3

!
! The next four constructions are derived from Window 6.3.
! Refer to the scorecard for individual layers' definitions.
!

WindowMaterial:Glazing,
Glass_2175_LayerAvg,                                 !- Layer name : GREY-SGP-E366 - 8.6.CIG
SpectralAverage,                                    !- Optical Data Type
,                                                   !- Spectral Data name
0.008600,                                           !- Thickness
0.167758,                                           !- Solar Transmittance
2.176064e-001,                                      !- Solar Front Reflectance
4.379779e-001,                                      !- Solar Back Reflectance
0.416044,                                           !- Visible Transmittance
0.078729,                                           !-Visible Front Reflectance
0.106540,                                           !-Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.840000,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1;                                                  !-Conductivity


WindowMaterial:Glazing,
Glass_2022F_LayerAvg,                                 !- Layer name : LoE262-4.CIG
SpectralAverage,                                    !- Optical Data Type
,                                                   !- Spectral Data name
0.003900,                                           !- Thickness
0.355897,                                           !- Solar Transmittance
3.940945e-001,                                      !- Solar Front Reflectance
2.656452e-001,                                      !- Solar Back Reflectance
0.677694,                                           !- Visible Transmittance
0.042734,                                           !- Visible Front Reflectance
0.055470,                                           !- Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.046000,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1;                                                  !-Conductivity

WindowMaterial:Glazing,
Glass_2052_LayerAvg,                                 !- Layer name : 86SGP-G.CIG
SpectralAverage,                                    !- Optical Data Type
,                                                   !- Spectral Data name
0.008370,                                           !- Thickness
0.507767,                                           !- Solar Transmittance
5.422805e-002,                                      !- Solar Front Reflectance
5.449309e-002,                                      !- Solar Back Reflectance
0.586833,                                           !- Visible Transmittance
0.058050,                                           !-Visible Front Reflectance
0.058397,                                           !-Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.840000,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1;                                                  !-Conductivity


WindowMaterial:Glazing,
Glass_2010F_LayerAvg,                                 !- Layer name : LoE272-2.CIG
SpectralAverage,                                    !- Optical Data Type
,                                                   !- Spectral Data name
0.002210,                                           !- Thickness
0.434294,                                           !- Solar Transmittance
4.183747e-001,                                      !- Solar Front Reflectance
3.410654e-001,                                      !- Solar Back Reflectance
0.797579,                                           !- Visible Transmittance
0.043577,                                           !- Visible Front Reflectance
0.056031,                                           !- Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.042274,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1;                                                  !-Conductivity

WindowMaterial:Glazing,
Glass_2027F_LayerAvg,                                 !- Layer name : LoE270-4.CIG
SpectralAverage,                                    !- Optical Data Type
,                                                   !- Spectral Data name
0.004000,                                           !- Thickness
0.369744,                                           !- Solar Transmittance
4.700695e-001,                                      !- Solar Front Reflectance
3.409350e-001,                                      !- Solar Back Reflectance
0.765222,                                           !- Visible Transmittance
0.054600,                                           !- Visible Front Reflectance
0.073741,                                           !- Visible Back reflectance
0.000000,                                           !- IR Transmittance
0.036750,                                           !-Front Emissivity
0.840000,                                           !-Back Emissivity
1;                                                  !-Conductivity


WindowMaterial:Gas,
Gap_1_W_0_0025,                              !- gap name - Air
Air,                               !- type
0.0025;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0032,                              !- gap name - Air
Air,                               !- type
0.0032;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0042,                              !- gap name - Air
Air,                               !- type
0.0042;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0043,                              !- gap name - Air
Air,                               !- type
0.0043;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0018,                              !- gap name - Air
Air,                               !- type
0.0018;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0024,                              !- gap name - Air
Air,                               !- type
0.0024;                             !- thickness

WindowMaterial:Gas,
Gap_1_W_0_0038,                              !- gap name - Air
Air,                               !- type
0.0038;                             !- thickness



Construction,
    Window_U_0.60_SHGC_0.25,              !- Name
    Glass_2175_LayerAvg,                             !- glass name : GREY-SGP-E366 - 8.6.CIG
    Gap_1_W_0_0025,                              !- gap name - Air
    Glass_2022F_LayerAvg;                             !- glass name : LoE262-4.CIG


Construction,
    Window_U_0.55_SHGC_0.25,              !- Name
    Glass_2175_LayerAvg,                             !- glass name : GREY-SGP-E366 - 8.6.CIG
    Gap_1_W_0_0032,                              !- gap name - Air
    Glass_2022F_LayerAvg;                             !- glass name : LoE262-4.CIG


Construction,
    Window_U_0.50_SHGC_0.25,               !- Name
    Glass_2175_LayerAvg,                             !- glass name : GREY-SGP-E366 - 8.6.CIG
    Gap_1_W_0_0042,                              !- gap name - Air
    Glass_2022F_LayerAvg;                             !- glass name : LoE262-4.CIG


Construction,
    Window_U_0.47_SHGC_0.40,              !- Name
    Glass_2052_LayerAvg,                             !- glass name : 86SGP-G.CIG
    Gap_1_W_0_0043,                              !- gap name - Air
    Glass_2010F_LayerAvg;                             !- glass name : LoE272-2.CIG





!=================Additional Skylight Materials and Constructions for 50% Concept====================

!
! The next four constructions are derived from Window 6.3.
! Refer to the scorecard for individual layers.
!


Construction,
    Window_U_0.75_SHGC_0.35,              !- Name
    Glass_2052_LayerAvg,                             !- glass name : 86SGP-G.CIG
    Gap_1_W_0_0018,                              !- gap name - Air
    Glass_2027F_LayerAvg;                             !- glass name : LoE270-4.CIG


Construction,
    Window_U_0.65_SHGC_0.35,              !- Name
    Glass_2052_LayerAvg,                             !- glass name : 86SGP-G.CIG
    Gap_1_W_0_0024,                              !- gap name - Air
    Glass_2027F_LayerAvg;                             !- glass name : LoE270-4.CIG


Construction,
    Window_U_0.55_SHGC_0.35,              !- Name
    Glass_2052_LayerAvg,                             !- glass name : 86SGP-G.CIG
    Gap_1_W_0_0038,                              !- gap name - Air
    Glass_2027F_LayerAvg;                             !- glass name : LoE270-4.CIG


Construction,
    Window_U_0.50_SHGC_0.40,              !- Name
    Glass_2052_LayerAvg,                             !- glass name : 86SGP-G.CIG
    Gap_1_W_0_0038,                              !- gap name - Air
    Glass_2027F_LayerAvg;                             !- glass name : LoE270-4.CIG

!=================Additional Windows for IECC Analysis================================================


!Sgl Elec Ref Colored 6mm 
Construction,
    Window_U_1.16_SHGC_0.25,              	!- Name
    ECREF-1 COLORED 6MM;                 	!- glass name  
	
! Sgl Elec Ref Colored 6mm    
Construction,
    Window_U_1.08_SHGC_0.25,              !- Name
    ECREF-1 COLORED 6MM;                  !- glass name            

! Dbl Elec Ref Bleached 6mm/13mm Air,  !- Name

WindowMaterial:Glazing,ECREF-2 BLEACHED 6MM,SpectralAverage,      ,.006,.694,.168,.168,.818,.110,.110,.0,.84,.10,.9;  ! ID 706

Construction,
    Window_U_0.29_SHGC_0.45,              	!- Name
    ECREF-2 BLEACHED 6MM,    				!- Outside Layer
    AIR 13MM,                 				!- Layer 2
    LoE SPEC SEL CLEAR 6MM Rev;               !- Layer 3
	


!=================Additional Skylights for IECC Analysis================================================

! Using Window_U_0.65_SHGC_0.35 and Window_U_0.75_SHGC_0.35 from 50% concepts.

!Sgl Ref-B-H Clr 6mm, Add frame width and frame conductivity
! Glazing Properties- Assembly U factor = 0.89, SHGC = 0.4. This includes the effect of air films.
! Skylight frame has ben added with the following properties-
! Frame width = 0.7129; Frame conductivity = 283.91

Construction,
    Window_U_1.60_SHGC_0.40,              	!- Name
    REF B CLEAR HI 6MM;                 	!- glass name  

! Sgl Ref-C-H Clr 6mm, Add frame width and frame conductivity
! Glazing Properties- Assembly U factor = 0.89, SHGC = 0.4. This includes the effect of air films.
! Skylight frame has ben added with the following properties-
! Frame width = 0.1271; Frame conductivity = 283.91

Construction,
    Window_U_1.05_SHGC_0.40,              	!- Name
    REF B CLEAR HI 6MM;                 	!- glass name  

! Sgl Ref-C-H Clr 6mm, Add frame width and frame conductivity
! Same construction (Assembly U factor = 0.89, SHGC = 0.4) has been used with frame width = 0.
Construction,
    Window_U_0.90_SHGC_0.40,              	!- Name
    REF B CLEAR HI 6MM;                 	!- glass name  




	


!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========


  ScheduleTypeLimits,
    Any Number;              !- Name



  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type



  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type



  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type



  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type



  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type



  ScheduleTypeLimits,
    Number;                  !- Name

! Schedule Retail Occupancy, ASHRAE 90.1-1989, Section 13


  Schedule:Compact,
    Type1_OCC_SCH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Tuesday Wednesday Thursday, !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 10:00,0.05,       !- Field 5
    Until: 12:00,0.1,        !- Field 7
    Until: 13:00,0.2,        !- Field 9
    Until: 15:00,0.4,        !- Field 11
    Until: 17:00,0.25,       !- Field 13
    Until: 20:00,0.50,       !- Field 15
    Until: 23:00,0.3,        !- Field 17
    Until: 24:00,0.05,       !- Field 19
    For: SummerDesignDay,    !- Field 21
    Until: 24:00,1.0,        !- Field 22
    For: Friday Saturday,    !- Field 24
    Until: 01:00,0.05,       !- Field 25
    Until: 09:00,0.0,        !- Field 27
    Until: 10:00,0.05,       !- Field 29
    Until: 12:00,0.1,        !- Field 31
    Until: 13:00,0.2,        !- Field 33
    Until: 14:00,0.6,        !- Field 35
    Until: 15:00,0.4,        !- Field 37
    Until: 17:00,0.25,       !- Field 39
    Until: 20:00,0.5,        !- Field 41
    Until: 23:00,0.3,        !- Field 43
    Until: 24:00,0.2,        !- Field 45
    For: WinterDesignDay,    !- Field 47
    Until: 24:00,0.0,        !- Field 48
    For: Sunday Holidays AllOtherDays, !- Field 50
    Until: 08:00,0.0,        !- Field 51
    Until: 10:00,0.05,       !- Field 53
    Until: 11:00,0.1,        !- Field 55
    Until: 12:00,0.2,        !- Field 57
    Until: 13:00,0.4,        !- Field 59
    Until: 14:00,0.6,        !- Field 61
    Until: 16:00,0.4,        !- Field 63
    Until: 17:00,0.3,        !- Field 65
    Until: 19:00,0.6,        !- Field 67
    Until: 21:00,0.4,        !- Field 69
    Until: 22:00,0.3,        !- Field 71
    Until: 23:00,0.2,        !- Field 73
    Until: 24:00,0.05;       !- Field 75



  Schedule:Compact,
    Type2_OCC_SCH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 09:00,0.05,       !- Field 5
    Until: 12:00,0.1,        !- Field 7
    Until: 13:00,0.2,        !- Field 9
    Until: 14:00,0.4,        !- Field 11
    Until: 15:00,0.30,       !- Field 13
    Until: 17:00,0.20,       !- Field 15
    Until: 19:00,0.5,        !- Field 17
    Until: 20:00,0.2,        !- Field 19
    Until: 21:00,0.05,       !- Field 21
    Until: 24:00,0.00,       !- Field 23
    For: SummerDesignDay,    !- Field 25
    Until: 24:00,1.0,        !- Field 26
    For: Saturday,           !- Field 28
    Until: 08:00,0.0,        !- Field 29
    Until: 09:00,0.05,       !- Field 31
    Until: 11:00,0.1,        !- Field 33
    Until: 12:00,0.2,        !- Field 35
    Until: 13:00,0.4,        !- Field 37
    Until: 14:00,0.6,        !- Field 39
    Until: 15:00,0.4,        !- Field 41
    Until: 18:00,0.3,        !- Field 43
    Until: 19:00,0.05,       !- Field 45
    Until: 24:00,0.0,        !- Field 47
    For: WinterDesignDay,    !- Field 49
    Until: 24:00,0.0,        !- Field 50
    For: Sunday Holidays AllOtherDays, !- Field 52
    Until: 09:00,0.0,        !- Field 53
    Until: 10:00,0.05,       !- Field 55
    Until: 11:00,0.1,        !- Field 57
    Until: 12:00,0.2,        !- Field 59
    Until: 14:00,0.4,        !- Field 61
    Until: 15:00,0.3,        !- Field 63
    Until: 16:00,0.2,        !- Field 65
    Until: 17:00,0.1,        !- Field 67
    Until: 18:00,0.05,       !- Field 69
    Until: 24:00,0.0;        !- Field 71



  Schedule:Compact,
    Type3_OCC_SCH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 09:00,0.0,        !- Field 3
    Until: 10:00,0.11,       !- Field 5
    Until: 11:00,0.11,       !- Field 7
    Until: 12:00,0.43,       !- Field 9
    Until: 13:00,0.46,       !- Field 11
    Until: 14:00,0.71,       !- Field 13
    Until: 15:00,0.50,       !- Field 15
    Until: 16:00,0.69,       !- Field 17
    Until: 17:00,0.54,       !- Field 19
    Until: 18:00,0.71,       !- Field 21
    Until: 19:00,0.34,       !- Field 23
    Until: 20:00,0.26,       !- Field 25
    Until: 21:00,0.11,       !- Field 27
    Until: 24:00,0.00,       !- Field 29
    For: SummerDesignDay,    !- Field 31
    Until: 24:00,1.0,        !- Field 32
    For: Saturday,           !- Field 34
    Until: 09:00,0.0,        !- Field 35
    Until: 10:00,0.11,       !- Field 37
    Until: 11:00,0.11,       !- Field 39
    Until: 12:00,0.58,       !- Field 41
    Until: 13:00,0.71,       !- Field 43
    Until: 14:00,0.74,       !- Field 45
    Until: 15:00,0.77,       !- Field 47
    Until: 16:00,0.80,       !- Field 49
    Until: 17:00,0.74,       !- Field 51
    Until: 18:00,0.54,       !- Field 53
    Until: 19:00,0.11,       !- Field 55
    Until: 24:00,0.00,       !- Field 57
    For: WinterDesignDay,    !- Field 59
    Until: 24:00,0.0,        !- Field 60
    For: Sunday Holidays AllOtherDays, !- Field 62
    Until: 10:00,0.0,        !- Field 63
    Until: 11:00,0.11,       !- Field 65
    Until: 12:00,0.11,       !- Field 67
    Until: 13:00,0.43,       !- Field 69
    Until: 14:00,0.46,       !- Field 71
    Until: 15:00,0.5,        !- Field 73
    Until: 16:00,0.69,       !- Field 75
    Until: 17:00,0.34,       !- Field 77
    Until: 18:00,0.11,       !- Field 79
    Until: 21:00,0.0,        !- Field 81
    Until: 23:00,0.0,        !- Field 83
    Until: 24:00,0.00;       !- Field 85


! lighting schedules for ASHRAE90.1-STD2010

! lighting schedules for IECC2006 / IECC2009

! lighting schedules for IECC2012

! lighting schedules for ASHRAE1891_2009

! lighting schedules for ASHRAE1891_2011

! lighting schedules for ASHRAE90.1-2013
    Schedule:Compact,
        Type1_LIGHT_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: Monday Tuesday Wednesday Thursday,               !- Field 2
        Until: 8:00,0.05,               !- Field 3
        Until: 9:00,0.04991,               !- Field 4
        Until: 10:00,0.4991,               !- Field 5
        Until: 23:00,0.94829,               !- Field 6
        Until: 24:00,0.4991,               !- Field 7
        For: Friday Saturday,               !- Field 8
        Until: 1:00,0.4991,               !- Field 9
        Until: 9:00,0.05,               !- Field 10
        Until: 10:00,0.4991,               !- Field 11
        Until: 24:00,0.94829,               !- Field 12
        For: SummerDesignDay,               !- Field 13
        Until: 24:00,1,               !- Field 14
        For: WinterDesignDay,               !- Field 15
        Until: 24:00,0,               !- Field 16
        For: Sunday Holidays AllOtherDays,               !- Field 17
        Until: 8:00,0.05,               !- Field 18
        Until: 9:00,0.04991,               !- Field 19
        Until: 10:00,0.4991,               !- Field 20
        Until: 23:00,0.94829,               !- Field 21
        Until: 24:00,0.4991;               !- Field 22

    Schedule:Compact,
        Type2_LIGHT_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: Weekdays,               !- Field 2
        Until: 8:00,0.05,               !- Field 3
        Until: 9:00,0.5,               !- Field 4
        Until: 20:00,0.95,               !- Field 5
        Until: 21:00,0.5,               !- Field 6
        Until: 24:00,0.05,               !- Field 7
        For: Saturday,               !- Field 8
        Until: 8:00,0.05,               !- Field 9
        Until: 9:00,0.5,               !- Field 10
        Until: 18:00,0.95,               !- Field 11
        Until: 19:00,0.5,               !- Field 12
        Until: 24:00,0.05,               !- Field 13
        For: SummerDesignDay,               !- Field 14
        Until: 24:00,1,               !- Field 15
        For: WinterDesignDay,               !- Field 16
        Until: 24:00,0,               !- Field 17
        For: Sunday Holidays AllOtherDays,               !- Field 18
        Until: 9:00,0.05,               !- Field 19
        Until: 10:00,0.5,               !- Field 20
        Until: 17:00,0.95,               !- Field 21
        Until: 18:00,0.5,               !- Field 22
        Until: 24:00,0.05;               !- Field 23

    Schedule:Compact,
        Type3_LIGHT_SCH,                    !- Name
        Fraction,                        !- Schedule Type Limits Name
        Through: 12/31,                  !- Field 1
        For: Weekdays,               !- Field 2
        Until: 9:00,0.05,               !- Field 3
        Until: 10:00,0.5,               !- Field 4
        Until: 20:00,0.95,               !- Field 5
        Until: 21:00,0.5,               !- Field 6
        Until: 24:00,0.05,               !- Field 7
        For: Saturday,               !- Field 8
        Until: 9:00,0.05,               !- Field 9
        Until: 10:00,0.5,               !- Field 10
        Until: 18:00,0.95,               !- Field 11
        Until: 19:00,0.5,               !- Field 12
        Until: 24:00,0.05,               !- Field 13
        For: SummerDesignDay,               !- Field 14
        Until: 24:00,1,               !- Field 15
        For: WinterDesignDay,               !- Field 16
        Until: 24:00,0,               !- Field 17
        For: Sunday Holidays AllOtherDays,               !- Field 18
        Until: 10:00,0.05,               !- Field 19
        Until: 11:00,0.5,               !- Field 20
        Until: 17:00,0.95,               !- Field 21
        Until: 18:00,0.5,               !- Field 22
        Until: 24:00,0.05;               !- Field 23






  Schedule:Compact,
    Type1_EQUIP_SCH,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Tuesday Wednesday Thursday, !- Field 2
    Until: 08:00,0.04915625,       !- Field 3
    Until: 09:00,0.049814375,       !- Field 5
    Until: 10:00,0.49814375,        !- Field 7
    Until: 23:00,0.89665875,       !- Field 9
    Until: 24:00,0.49814375,       !- Field 11
    For: Friday Saturday,    !- Field 13
    Until: 01:00,0.49814375,       !- Field 14
    Until: 08:00,0.04915625,       !- Field 16
    Until: 09:00,0.04915625,       !- Field 18
    Until: 10:00,0.49814375,        !- Field 20
    Until: 12:00,0.89665875,       !- Field 22
    Until: 18:00,0.89665875,       !- Field 24
    Until: 19:00,0.89665875,       !- Field 26
    Until: 21:00,0.89665875,       !- Field 28
    Until: 22:00,0.89665875,       !- Field 30
    Until: 24:00,0.89665875,       !- Field 32
    For: SummerDesignDay,    !- Field 34
    Until: 24:00,1.0,        !- Field 35
    For: WinterDesignDay,    !- Field 37
    Until: 24:00,0.0,        !- Field 38
    For: Sunday Holidays AllOtherDays, !- Field 40
    Until: 08:00,0.04915625,       !- Field 41
    Until: 09:00,0.049814375,       !- Field 43
    Until: 10:00,0.49814375,        !- Field 45
    Until: 23:00,0.89665875,       !- Field 47
    Until: 24:00,0.49814375;        !- Field 49

! Schedule Plug Load


  Schedule:Compact,
    Type2_EQUIP_SCH,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,0.04915625,       !- Field 3
    Until: 08:00,0.04915625,       !- Field 5
    Until: 09:00,0.49814375,        !- Field 7
    Until: 20:00,0.89665875,       !- Field 9
    Until: 21:00,0.49814375,       !- Field 11
    Until: 24:00,0.04915625,       !- Field 13
    For: Saturday,           !- Field 15
    Until: 07:00,0.04915625,       !- Field 16
    Until: 08:00,0.04915625,       !- Field 18
    Until: 09:00,0.49814375,        !- Field 20
    Until: 12:00,0.89665875,       !- Field 22
    Until: 18:00,0.89665875,       !- Field 24
    Until: 19:00,0.49814375,       !- Field 26
    Until: 24:00,0.04915625,       !- Field 28
    For: SummerDesignDay,    !- Field 30
    Until: 24:00,1.0,        !- Field 31
    For: WinterDesignDay,    !- Field 33
    Until: 24:00,0.0,        !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until: 08:00,0.04915625,       !- Field 37
    Until: 09:00,0.049814375,       !- Field 39
    Until: 10:00,0.49814375,        !- Field 41
    Until: 17:00,0.89665875,       !- Field 43
    Until: 18:00,0.49814375,        !- Field 45
    Until: 24:00,0.04915625;       !- Field 47

! Schedule Plug Load


  Schedule:Compact,
    Type3_EQUIP_SCH,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 08:00,0.04915625,       !- Field 3
    Until: 09:00,0.04915625,       !- Field 5
    Until: 10:00,0.49814375,        !- Field 7
    Until: 20:00,0.89665875,       !- Field 9
    Until: 21:00,0.49814375,       !- Field 11
    Until: 24:00,0.04915625,       !- Field 13
    For: Saturday,           !- Field 15
    Until: 08:00,0.04915625,       !- Field 16
    Until: 09:00,0.04915625,       !- Field 18
    Until: 10:00,0.49814375,        !- Field 20
    Until: 12:00,0.89665875,       !- Field 22
    Until: 18:00,0.89665875,       !- Field 24
    Until: 19:00,0.49814375,       !- Field 26
    Until: 21:00,0.04915625,       !- Field 28
    Until: 22:00,0.04915625,       !- Field 30
    Until: 24:00,0.04915625,       !- Field 32
    For: SummerDesignDay,    !- Field 34
    Until: 24:00,1.0,        !- Field 35
    For: WinterDesignDay,    !- Field 37
    Until: 24:00,0.0,        !- Field 38
    For: Sunday Holidays AllOtherDays, !- Field 40
    Until: 09:00,0.04915625,       !- Field 41
    Until: 10:00,0.04915625,       !- Field 43
    Until: 11:00,0.49814375,        !- Field 45
    Until: 17:00,0.89665875,       !- Field 47
    Until: 18:00,0.49814375,        !- Field 49
    Until: 24:00,0.04915625;       !- Field 51


  Schedule:Compact,
    Type1_Infil_SCH,         !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Tuesday Wednesday Thursday SummerDesignDay, !- Field 2
    Until: 08:00,1.0,        !- Field 3
    Until: 24:00,0.25,       !- Field 5
    For: Friday Saturday,    !- Field 7
    Until: 01:00,0.25,       !- Field 8
    Until: 08:00,1.0,        !- Field 10
    Until: 24:00,0.25,       !- Field 12
    For: WinterDesignDay,    !- Field 14
    Until: 01:00,0.25,       !- Field 15
    Until: 08:00,1.0,        !- Field 17
    Until: 24:00,0.25,       !- Field 19
    For: Sunday Holidays AllOtherDays, !- Field 21
    Until: 08:00,1.0,        !- Field 22
    Until: 24:00,0.25;       !- Field 24

! Schedule Infiltration


  Schedule:Compact,
    Type2_Infil_SCH,         !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,1.0,        !- Field 3
    Until: 21:00,0.25,       !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday,           !- Field 9
    Until: 07:00,1.0,        !- Field 10
    Until: 19:00,0.25,       !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: WinterDesignDay,    !- Field 16
    Until: 07:00,1.0,        !- Field 17
    Until: 19:00,0.25,       !- Field 19
    Until: 24:00,1.0,        !- Field 21
    For: Sunday Holidays AllOtherDays, !- Field 23
    Until: 08:00,1.0,        !- Field 24
    Until: 18:00,0.25,       !- Field 26
    Until: 24:00,1.0;        !- Field 28

! Schedule Infiltration


  Schedule:Compact,
    Type3_Infil_SCH,         !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,1.0,        !- Field 3
    Until: 21:00,0.25,       !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday,           !- Field 9
    Until: 08:00,1.0,        !- Field 10
    Until: 19:00,0.25,       !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: WinterDesignDay,    !- Field 16
    Until: 08:00,1.0,        !- Field 17
    Until: 19:00,0.25,       !- Field 19
    Until: 24:00,1.0,        !- Field 21
    For: Sunday Holidays AllOtherDays, !- Field 23
    Until: 09:00,1.0,        !- Field 24
    Until: 18:00,0.25,       !- Field 26
    Until: 24:00,1.0;        !- Field 28



  Schedule:Compact,
    INFIL_Door_Opening_SCH,   !- Name
    fraction,                 !- Schedule Type Limits Name
    Through: 12/31,           !- Field 1
    For: AllDays,             !- Field 2
    Until: 08:00,0.0,         !- Field 3
    Until: 12:00,0.144,!- Field 6
    Until: 18:00,1.0,         !- Field 6
    Until: 20:00,0.144,!- Field 10
    Until: 24:00,0.0;        !- Field 9

! Schedule Heating


  Schedule:Compact,
    Type1_HTGSETP_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Tuesday Wednesday Thursday WinterDesignDay, !- Field 2
    Until: 01:00,21.11,      !- Field 3
    Until: 08:00,15.56,      !- Field 5
    Until: 09:00,18.33,      !- Field 7
    Until: 23:00,21.11,      !- Field 9
    Until: 24:00,21.11,      !- Field 11
    For SummerDesignDay,     !- Field 13
    Until: 24:00,15.56,      !- Field 14
    For: Friday Saturday,    !- Field 16
    Until: 08:00,15.56,      !- Field 17
    Until: 09:00,18.33,      !- Field 19
    Until: 23:00,21.11,      !- Field 21
    Until: 24:00,21.11,      !- Field 23
    For: Sunday Holidays AllOtherDays, !- Field 25
    Until:  8:00,15.56,      !- Field 26
    Until:  9:00,18.33,      !- Field 28
    Until: 23:00,21.11,      !- Field 30
    Until: 24:00,21.11;      !- Field 32



  Schedule:Compact,
    Type1_HTGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 01:00,21.11,      !- Field 3
    Until: 08:00,15.56,      !- Field 5
    Until: 09:00,18.33,      !- Field 7
    Until: 23:00,21.11,      !- Field 9
    Until: 24:00,21.11,      !- Field 11
    For: Monday Tuesday Wednesday Thursday, !- Field 13
    Until: 01:00,21.11,      !- Field 14
    Until: 08:00,15.56,      !- Field 16
    Until: 09:00,21.11,      !- Field 18
    Until: 23:00,21.11,      !- Field 20
    Until: 24:00,21.11,      !- Field 22
    For SummerDesignDay,     !- Field 24
    Until: 24:00,15.56,      !- Field 25
    For: Friday Saturday,    !- Field 27
    Until: 08:00,15.56,      !- Field 28
    Until: 09:00,21.11,      !- Field 30
    Until: 23:00,21.11,      !- Field 32
    Until: 24:00,21.11,      !- Field 34
    For: Sunday Holidays AllOtherDays, !- Field 36
    Until:  8:00,15.56,      !- Field 37
    Until:  9:00,21.11,      !- Field 39
    Until: 23:00,21.11,      !- Field 41
    Until: 24:00,21.11;      !- Field 43



  Schedule:Compact,
    Type2_HTGSETP_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays WinterDesignDay, !- Field 2
    Until: 07:00,15.56,      !- Field 3
    Until: 08:00,18.33,      !- Field 5
    Until: 21:00,21.11,      !- Field 7
    Until: 24:00,15.56,      !- Field 9
    For SummerDesignDay,     !- Field 11
    Until: 24:00,15.56,      !- Field 12
    For: Saturday,           !- Field 14
    Until: 07:00,15.56,      !- Field 15
    Until: 08:00,18.33,      !- Field 17
    Until: 19:00,21.11,      !- Field 19
    Until: 24:00,15.56,      !- Field 21
    For: Sunday Holidays AllOtherDays, !- Field 23
    Until:  8:00,15.56,      !- Field 24
    Until:  9:00,18.33,      !- Field 26
    Until: 18:00,21.11,      !- Field 28
    Until: 24:00,15.56;      !- Field 30



  Schedule:Compact,
    Type2_HTGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 07:00,15.56,      !- Field 3
    Until: 08:00,18.33,      !- Field 5
    Until: 21:00,21.11,      !- Field 7
    Until: 24:00,15.56,      !- Field 9
    For: Weekdays,           !- Field 11
    Until: 07:00,15.56,      !- Field 12
    Until: 08:00,21.11,      !- Field 14
    Until: 21:00,21.11,      !- Field 16
    Until: 24:00,15.56,      !- Field 18
    For SummerDesignDay,     !- Field 20
    Until: 24:00,15.56,      !- Field 21
    For: Saturday,           !- Field 23
    Until: 07:00,15.56,      !- Field 24
    Until: 08:00,21.11,      !- Field 26
    Until: 19:00,21.11,      !- Field 28
    Until: 24:00,15.56,      !- Field 30
    For: Sunday Holidays AllOtherDays, !- Field 32
    Until:  8:00,15.56,      !- Field 33
    Until:  9:00,21.11,      !- Field 35
    Until: 18:00,21.11,      !- Field 37
    Until: 24:00,15.56;      !- Field 39



  Schedule:Compact,
    Type3_HTGSETP_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays WinterDesignDay, !- Field 2
    Until: 08:00,15.56,      !- Field 3
    Until: 09:00,18.33,      !- Field 5
    Until: 21:00,21.11,      !- Field 7
    Until: 24:00,15.56,      !- Field 9
    For SummerDesignDay,     !- Field 11
    Until: 24:00,15.56,      !- Field 12
    For: Saturday,           !- Field 14
    Until: 08:00,15.56,      !- Field 15
    Until: 09:00,18.33,      !- Field 17
    Until: 19:00,21.11,      !- Field 19
    Until: 24:00,15.56,      !- Field 21
    For: Sunday Holidays AllOtherDays, !- Field 23
    Until:  9:00,15.56,      !- Field 24
    Until: 10:00,18.33,      !- Field 26
    Until: 18:00,21.11,      !- Field 28
    Until: 24:00,15.56;      !- Field 30



  Schedule:Compact,
    Type3_HTGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 08:00,15.56,      !- Field 3
    Until: 09:00,18.33,      !- Field 5
    Until: 21:00,21.11,      !- Field 7
    Until: 24:00,15.56,      !- Field 9
    For: Weekdays,           !- Field 11
    Until: 08:00,15.56,      !- Field 12
    Until: 09:00,21.11,      !- Field 14
    Until: 21:00,21.11,      !- Field 16
    Until: 24:00,15.56,      !- Field 18
    For SummerDesignDay,     !- Field 20
    Until: 24:00,15.56,      !- Field 21
    For: Saturday,           !- Field 23
    Until: 08:00,15.56,      !- Field 24
    Until: 09:00,21.11,      !- Field 26
    Until: 19:00,21.11,      !- Field 28
    Until: 24:00,15.56,      !- Field 30
    For: Sunday Holidays AllOtherDays, !- Field 32
    Until:  9:00,15.56,      !- Field 33
    Until: 10:00,21.11,      !- Field 35
    Until: 18:00,21.11,      !- Field 37
    Until: 24:00,15.56;      !- Field 39

! Schedule Cooling


  Schedule:Compact,
    Type1_CLGSETP_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Tuesday Wednesday Thursday SummerDesignDay, !- Field 2
    Until: 08:00,29.44,      !- Field 3
    Until: 09:00,26.67,      !- Field 5
    Until: 23:00,23.89,      !- Field 7
    Until: 24:00,23.89,      !- Field 9
    For WinterDesignDay,     !- Field 11
    Until: 24:00,29.44,      !- Field 12
    For: Friday Saturday,    !- Field 14
    Until: 01:00,23.89,      !- Field 15
    Until: 08:00,29.44,      !- Field 17
    Until: 09:00,26.67,      !- Field 19
    Until: 23:00,23.89,      !- Field 21
    Until: 24:00,23.89,      !- Field 23
    For: Sunday Holidays AllOtherDays, !- Field 25
    Until:  8:00,29.44,      !- Field 26
    Until:  8:00,26.67,      !- Field 28
    Until: 23:00,23.89,      !- Field 30
    Until: 24:00,23.89;      !- Field 32



  Schedule:Compact,
    Type1_CLGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 08:00,29.44,      !- Field 3
    Until: 09:00,26.67,      !- Field 5
    Until: 23:00,23.89,      !- Field 7
    Until: 24:00,23.89,      !- Field 9
    For: Monday Tuesday Wednesday Thursday, !- Field 11
    Until: 08:00,29.44,      !- Field 12
    Until: 09:00,23.89,      !- Field 14
    Until: 23:00,23.89,      !- Field 16
    Until: 24:00,23.89,      !- Field 18
    For WinterDesignDay,     !- Field 20
    Until: 24:00,29.44,      !- Field 21
    For: Friday Saturday,    !- Field 23
    Until: 01:00,23.89,      !- Field 24
    Until: 08:00,29.44,      !- Field 26
    Until: 09:00,23.89,      !- Field 28
    Until: 23:00,23.89,      !- Field 30
    Until: 24:00,23.89,      !- Field 32
    For: Sunday Holidays AllOtherDays, !- Field 34
    Until:  8:00,29.44,      !- Field 35
    Until:  8:00,26.67,      !- Field 37
    Until: 23:00,23.89,      !- Field 39
    Until: 24:00,23.89;      !- Field 41



  Schedule:Compact,
    Type1_CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 08:00,29.44,      !- Field 3
    Until: 09:00,26.67,      !- Field 5
    Until: 23:00,23.89,      !- Field 7
    Until: 24:00,23.89,      !- Field 9
    For: Monday Tuesday Wednesday Thursday, !- Field 11
    Until: 08:00,23.89,      !- Field 12
    Until: 09:00,23.89,      !- Field 14
    Until: 23:00,23.89,      !- Field 16
    Until: 24:00,23.89,      !- Field 18
    For WinterDesignDay,     !- Field 20
    Until: 24:00,29.44,      !- Field 21
    For: Friday Saturday,    !- Field 23
    Until: 01:00,23.89,      !- Field 24
    Until: 08:00,23.89,      !- Field 26
    Until: 09:00,23.89,      !- Field 28
    Until: 23:00,23.89,      !- Field 30
    Until: 24:00,23.89,      !- Field 32
    For: Sunday Holidays AllOtherDays, !- Field 34
    Until:  8:00,23.89,      !- Field 35
    Until:  8:00,23.89,      !- Field 37
    Until: 23:00,23.89,      !- Field 39
    Until: 24:00,23.89;      !- Field 41



  Schedule:Compact,
    Type2_CLGSETP_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,29.44,      !- Field 3
    Until: 08:00,26.67,      !- Field 5
    Until: 20:00,23.89,      !- Field 7
    Until: 24:00,29.44,      !- Field 9
    For WinterDesignDay,     !- Field 11
    Until: 24:00,29.44,      !- Field 12
    For: Saturday,           !- Field 14
    Until: 07:00,29.44,      !- Field 15
    Until: 08:00,26.67,      !- Field 17
    Until: 18:00,23.89,      !- Field 19
    Until: 24:00,29.44,      !- Field 21
    For: Sunday Holidays AllOtherDays, !- Field 23
    Until:  8:00,29.44,      !- Field 24
    Until:  9:00,26.67,      !- Field 26
    Until: 17:00,23.89,      !- Field 28
    Until: 24:00,29.44;      !- Field 30



  Schedule:Compact,
    Type2_CLGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 07:00,29.44,      !- Field 3
    Until: 08:00,26.67,      !- Field 5
    Until: 20:00,23.89,      !- Field 7
    Until: 24:00,29.44,      !- Field 9
    For: Weekdays,           !- Field 11
    Until: 07:00,29.44,      !- Field 12
    Until: 08:00,23.89,      !- Field 14
    Until: 20:00,23.89,      !- Field 16
    Until: 24:00,29.44,      !- Field 18
    For WinterDesignDay,     !- Field 20
    Until: 24:00,29.44,      !- Field 21
    For: Saturday,           !- Field 23
    Until: 07:00,29.44,      !- Field 24
    Until: 08:00,23.89,      !- Field 26
    Until: 18:00,23.89,      !- Field 28
    Until: 24:00,29.44,      !- Field 30
    For: Sunday Holidays AllOtherDays, !- Field 32
    Until:  8:00,29.44,      !- Field 33
    Until:  9:00,23.89,      !- Field 35
    Until: 17:00,23.89,      !- Field 37
    Until: 24:00,29.44;      !- Field 39



  Schedule:Compact,
    Type2_CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 07:00,29.44,      !- Field 3
    Until: 08:00,26.67,      !- Field 5
    Until: 20:00,23.89,      !- Field 7
    Until: 24:00,29.44,      !- Field 9
    For: Weekdays,           !- Field 11
    Until: 07:00,23.89,      !- Field 12
    Until: 08:00,23.89,      !- Field 14
    Until: 20:00,23.89,      !- Field 16
    Until: 24:00,23.89,      !- Field 18
    For WinterDesignDay,     !- Field 20
    Until: 24:00,29.44,      !- Field 21
    For: Saturday,           !- Field 23
    Until: 07:00,23.89,      !- Field 24
    Until: 08:00,23.89,      !- Field 26
    Until: 18:00,23.89,      !- Field 28
    Until: 24:00,23.89,      !- Field 30
    For: Sunday Holidays AllOtherDays, !- Field 32
    Until:  8:00,23.89,      !- Field 33
    Until:  9:00,23.89,      !- Field 35
    Until: 17:00,23.89,      !- Field 37
    Until: 24:00,23.89;      !- Field 39



  Schedule:Compact,
    Type3_CLGSETP_SCH_YES_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,29.44,      !- Field 3
    Until: 09:00,26.67,      !- Field 5
    Until: 21:00,23.89,      !- Field 7
    Until: 24:00,29.44,      !- Field 9
    For WinterDesignDay,     !- Field 11
    Until: 24:00,29.44,      !- Field 12
    For: Saturday,           !- Field 14
    Until: 08:00,29.44,      !- Field 15
    Until: 09:00,26.67,      !- Field 17
    Until: 18:00,23.89,      !- Field 19
    Until: 24:00,29.44,      !- Field 21
    For: Sunday Holidays AllOtherDays, !- Field 23
    Until:  9:00,29.44,      !- Field 24
    Until: 10:00,26.67,      !- Field 26
    Until: 17:00,23.89,      !- Field 28
    Until: 24:00,29.44;      !- Field 30



  Schedule:Compact,
    Type3_CLGSETP_SCH_NO_OPTIMUM,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 08:00,29.44,      !- Field 3
    Until: 09:00,26.67,      !- Field 5
    Until: 21:00,23.89,      !- Field 7
    Until: 24:00,29.44,      !- Field 9
    For: Weekdays,           !- Field 11
    Until: 08:00,29.44,      !- Field 12
    Until: 09:00,23.89,      !- Field 14
    Until: 21:00,23.89,      !- Field 16
    Until: 24:00,29.44,      !- Field 18
    For WinterDesignDay,     !- Field 20
    Until: 24:00,29.44,      !- Field 21
    For: Saturday,           !- Field 23
    Until: 08:00,29.44,      !- Field 24
    Until: 09:00,23.89,      !- Field 26
    Until: 18:00,23.89,      !- Field 28
    Until: 24:00,29.44,      !- Field 30
    For: Sunday Holidays AllOtherDays, !- Field 32
    Until:  9:00,29.44,      !- Field 33
    Until: 10:00,23.89,      !- Field 35
    Until: 17:00,23.89,      !- Field 37
    Until: 24:00,29.44;      !- Field 39



  Schedule:Compact,
    Type3_CLGSETP_SCH_NO_SETBACK,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 08:00,29.44,      !- Field 3
    Until: 09:00,26.67,      !- Field 5
    Until: 21:00,23.89,      !- Field 7
    Until: 24:00,29.44,      !- Field 9
    For: Weekdays,           !- Field 11
    Until: 08:00,23.89,      !- Field 12
    Until: 09:00,23.89,      !- Field 14
    Until: 21:00,23.89,      !- Field 16
    Until: 24:00,23.89,      !- Field 18
    For WinterDesignDay,     !- Field 20
    Until: 24:00,29.44,      !- Field 21
    For: Saturday,           !- Field 23
    Until: 08:00,23.89,      !- Field 24
    Until: 09:00,23.89,      !- Field 26
    Until: 18:00,23.89,      !- Field 28
    Until: 24:00,23.89,      !- Field 30
    For: Sunday Holidays AllOtherDays, !- Field 32
    Until:  9:00,23.89,      !- Field 33
    Until: 10:00,23.89,      !- Field 35
    Until: 17:00,23.89,      !- Field 37
    Until: 24:00,23.89;      !- Field 39


  Schedule:Compact,
    Type1_FAN_SCH,           !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Tuesday Wednesday Thursday SummerDesignDay, !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 23:00,1.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Friday Saturday WinterDesignDay, !- Field 9
    Until: 01:00,1.0,        !- Field 10
    Until: 08:00,0.0,        !- Field 12
    Until: 22:00,1.0,        !- Field 14
    Until: 24:00,1.0,        !- Field 16
    For: Sunday Holidays AllOtherDays, !- Field 18
    Until: 08:00,0.0,        !- Field 19
    Until: 23:00,1.0,        !- Field 21
    Until: 24:00,1.0;        !- Field 23



  Schedule:Compact,
    Type2_FAN_SCH,           !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 07:00,0.0,        !- Field 10
    Until: 19:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 08:00,0.0,        !- Field 17
    Until: 18:00,1.0,        !- Field 19
    Until: 24:00,0.0;        !- Field 21



  Schedule:Compact,
    Type3_FAN_SCH,           !- Name
    on/off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 08:00,0.0,        !- Field 10
    Until: 19:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 09:00,0.0,        !- Field 17
    Until: 18:00,1.0,        !- Field 19
    Until: 24:00,0.0;        !- Field 21

  Schedule:Compact,
    Type1_MinOA_MotorizedDamper_SCH,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Tuesday Wednesday Thursday SummerDesignDay, !- Field 2
    Until: 09:00,0.0,        !- Field 3
    Until: 23:00,1.0,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Friday Saturday WinterDesignDay, !- Field 9
    Until: 01:00,1.0,        !- Field 10
    Until: 09:00,0.0,        !- Field 12
    Until: 22:00,1.0,        !- Field 14
    Until: 24:00,1.0,        !- Field 16
    For: Sunday Holidays AllOtherDays, !- Field 18
    Until: 09:00,0.0,        !- Field 19
    Until: 23:00,1.0,        !- Field 21
    Until: 24:00,1.0;        !- Field 23



  Schedule:Compact,
    Type2_MinOA_MotorizedDamper_SCH,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 08:00,0.0,        !- Field 10
    Until: 19:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 09:00,0.0,        !- Field 17
    Until: 18:00,1.0,        !- Field 19
    Until: 24:00,0.0;        !- Field 21



  Schedule:Compact,
    Type3_MinOA_MotorizedDamper_SCH,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 09:00,0.0,        !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 09:00,0.0,        !- Field 10
    Until: 19:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: Sunday Holidays AllOtherDays, !- Field 16
    Until: 10:00,0.0,        !- Field 17
    Until: 18:00,1.0,        !- Field 19
    Until: 24:00,0.0;        !- Field 21

  Schedule:Compact,
    Type1_SWH_SCH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Monday Tuesday Wednesday Thursday SummerDesignDay, !- Field 2
    Until: 01:00,0.00,       !- Field 3
    Until: 03:00,0.00,       !- Field 5
    Until: 07:00,0.00,       !- Field 7
    Until: 09:00,0.04,       !- Field 9
    Until: 10:00,0.15,       !- Field 11
    Until: 11:00,0.23,       !- Field 13
    Until: 12:00,0.32,       !- Field 15
    Until: 13:00,0.41,       !- Field 17
    Until: 14:00,0.62,       !- Field 19
    Until: 15:00,0.60,       !- Field 21
    Until: 16:00,0.55,       !- Field 23
    Until: 17:00,0.45,       !- Field 25
    Until: 18:00,0.50,       !- Field 27
    Until: 19:00,0.46,       !- Field 29
    Until: 20:00,0.47,       !- Field 31
    Until: 21:00,0.34,       !- Field 33
    Until: 22:00,0.33,       !- Field 35
    Until: 23:00,0.23,       !- Field 37
    Until: 24:00,0.13,       !- Field 39
    For: Friday Saturday WinterDesignDay, !- Field 41
    Until: 01:00,0.13,       !- Field 42
    Until: 02:00,0.00,       !- Field 44
    Until: 03:00,0.00,       !- Field 46
    Until: 07:00,0.00,       !- Field 48
    Until: 08:00,0.00,       !- Field 50
    Until: 09:00,0.00,       !- Field 52
    Until: 10:00,0.20,       !- Field 54
    Until: 11:00,0.23,       !- Field 56
    Until: 12:00,0.32,       !- Field 58
    Until: 13:00,0.41,       !- Field 60
    Until: 14:00,0.65,       !- Field 62
    Until: 15:00,0.6,        !- Field 64
    Until: 16:00,0.55,       !- Field 66
    Until: 17:00,0.45,       !- Field 68
    Until: 18:00,0.50,       !- Field 70
    Until: 19:00,0.46,       !- Field 72
    Until: 20:00,0.47,       !- Field 74
    Until: 21:00,0.34,       !- Field 76
    Until: 22:00,0.33,       !- Field 78
    Until: 23:00,0.23,       !- Field 80
    Until: 24:00,0.13,       !- Field 82
    For: Sunday Holidays AllOtherDays, !- Field 84
    Until: 01:00,0.00,       !- Field 85
    Until: 03:00,0.00,       !- Field 87
    Until: 07:00,0.00,       !- Field 89
    Until: 08:00,0.00,       !- Field 91
    Until: 09:00,0.1,        !- Field 93
    Until: 10:00,0.14,       !- Field 95
    Until: 11:00,0.29,       !- Field 97
    Until: 12:00,0.31,       !- Field 99
    Until: 14:00,0.36,       !- Field 101
    Until: 15:00,0.34,       !- Field 103
    Until: 16:00,0.35,       !- Field 105
    Until: 17:00,0.37,       !- Field 107
    Until: 18:00,0.34,       !- Field 109
    Until: 19:00,0.25,       !- Field 111
    Until: 20:00,0.27,       !- Field 113
    Until: 21:00,0.21,       !- Field 115
    Until: 22:00,0.16,       !- Field 117
    Until: 23:00,0.16,       !- Field 119
    Until: 24:00,0.1;        !- Field 121

  Schedule:Compact,
    Type2_SWH_SCH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 01:00,0.00,       !- Field 3
    Until: 03:00,0.00,       !- Field 5
    Until: 08:00,0.00,       !- Field 7
    Until: 09:00,0.15,       !- Field 9
    Until: 10:00,0.23,       !- Field 11
    Until: 11:00,0.32,       !- Field 13
    Until: 12:00,0.41,       !- Field 15
    Until: 13:00,0.57,       !- Field 17
    Until: 14:00,0.62,       !- Field 19
    Until: 15:00,0.61,       !- Field 21
    Until: 16:00,0.50,       !- Field 23
    Until: 17:00,0.45,       !- Field 25
    Until: 18:00,0.46,       !- Field 27
    Until: 19:00,0.47,       !- Field 29
    Until: 20:00,0.42,       !- Field 31
    Until: 21:00,0.34,       !- Field 33
    Until: 22:00,0.00,       !- Field 35
    Until: 23:00,0.00,       !- Field 37
    Until: 24:00,0.00,       !- Field 39
    For: Saturday WinterDesignDay, !- Field 41
    Until: 01:00,0.00,       !- Field 42
    Until: 02:00,0.00,       !- Field 44
    Until: 03:00,0.00,       !- Field 46
    Until: 07:00,0.00,       !- Field 48
    Until: 08:00,0.00,       !- Field 50
    Until: 09:00,0.2,        !- Field 52
    Until: 10:00,0.24,       !- Field 54
    Until: 11:00,0.27,       !- Field 56
    Until: 12:00,0.42,       !- Field 58
    Until: 13:00,0.54,       !- Field 60
    Until: 14:00,0.62,       !- Field 62
    Until: 15:00,0.6,        !- Field 64
    Until: 16:00,0.50,       !- Field 66
    Until: 17:00,0.48,       !- Field 68
    Until: 18:00,0.47,       !- Field 70
    Until: 19:00,0.34,       !- Field 72
    Until: 20:00,0.00,       !- Field 74
    Until: 21:00,0.00,       !- Field 76
    Until: 22:00,0.00,       !- Field 78
    Until: 23:00,0.00,       !- Field 80
    Until: 24:00,0.00,       !- Field 82
    For: Sunday Holidays AllOtherDays, !- Field 84
    Until: 01:00,0.00,       !- Field 85
    Until: 03:00,0.00,       !- Field 87
    Until: 07:00,0.00,       !- Field 89
    Until: 08:00,0.00,       !- Field 91
    Until: 09:00,0.00,       !- Field 93
    Until: 10:00,0.12,       !- Field 95
    Until: 11:00,0.14,       !- Field 97
    Until: 12:00,0.29,       !- Field 99
    Until: 13:00,0.33,       !- Field 101
    Until: 14:00,0.40,       !- Field 103
    Until: 15:00,0.36,       !- Field 105
    Until: 16:00,0.37,       !- Field 107
    Until: 17:00,0.35,       !- Field 109
    Until: 18:00,0.37,       !- Field 111
    Until: 19:00,0.00,       !- Field 113
    Until: 21:00,0.00,       !- Field 115
    Until: 22:00,0.00,       !- Field 117
    Until: 23:00,0.00,       !- Field 119
    Until: 24:00,0.00;       !- Field 121

  Schedule:Compact,
    Type3_SWH_SCH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 01:00,0.00,       !- Field 3
    Until: 03:00,0.00,       !- Field 5
    Until: 07:00,0.00,       !- Field 7
    Until: 09:00,0.00,       !- Field 9
    Until: 10:00,0.15,       !- Field 11
    Until: 11:00,0.25,       !- Field 13
    Until: 12:00,0.41,       !- Field 15
    Until: 13:00,0.57,       !- Field 17
    Until: 14:00,0.62,       !- Field 19
    Until: 15:00,0.61,       !- Field 21
    Until: 16:00,0.50,       !- Field 23
    Until: 17:00,0.45,       !- Field 25
    Until: 18:00,0.46,       !- Field 27
    Until: 19:00,0.47,       !- Field 29
    Until: 20:00,0.42,       !- Field 31
    Until: 21:00,0.34,       !- Field 33
    Until: 22:00,0.00,       !- Field 35
    Until: 23:00,0.00,       !- Field 37
    Until: 24:00,0.00,       !- Field 39
    For: Saturday WinterDesignDay, !- Field 41
    Until: 01:00,0.00,       !- Field 42
    Until: 02:00,0.00,       !- Field 44
    Until: 03:00,0.00,       !- Field 46
    Until: 07:00,0.00,       !- Field 48
    Until: 08:00,0.00,       !- Field 50
    Until: 09:00,0.00,       !- Field 52
    Until: 10:00,0.20,       !- Field 54
    Until: 11:00,0.27,       !- Field 56
    Until: 12:00,0.42,       !- Field 58
    Until: 13:00,0.54,       !- Field 60
    Until: 14:00,0.59,       !- Field 62
    Until: 15:00,0.6,        !- Field 64
    Until: 16:00,0.49,       !- Field 66
    Until: 17:00,0.48,       !- Field 68
    Until: 18:00,0.47,       !- Field 70
    Until: 19:00,0.46,       !- Field 72
    Until: 20:00,0.00,       !- Field 74
    Until: 21:00,0.00,       !- Field 76
    Until: 22:00,0.00,       !- Field 78
    Until: 23:00,0.00,       !- Field 80
    Until: 24:00,0.00,       !- Field 82
    For: Sunday Holidays AllOtherDays, !- Field 84
    Until: 01:00,0.00,       !- Field 85
    Until: 03:00,0.00,       !- Field 87
    Until: 07:00,0.00,       !- Field 89
    Until: 08:00,0.00,       !- Field 91
    Until: 09:00,0.00,       !- Field 93
    Until: 10:00,0.00,       !- Field 95
    Until: 11:00,0.12,       !- Field 97
    Until: 12:00,0.29,       !- Field 99
    Until: 13:00,0.31,       !- Field 101
    Until: 15:00,0.36,       !- Field 103
    Until: 16:00,0.34,       !- Field 105
    Until: 17:00,0.35,       !- Field 107
    Until: 18:00,0.37,       !- Field 109
    Until: 19:00,0.00,       !- Field 111
    Until: 20:00,0.00,       !- Field 113
    Until: 22:00,0.00,       !- Field 115
    Until: 23:00,0.00,       !- Field 117
    Until: 24:00,0.00;       !- Field 119



  Schedule:Compact,
    ALWAYS_ON,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3



  Schedule:Compact,
    Exterior_Lgt_ALWAYS_ON,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3



  Schedule:Compact,
    Exterior_Lgt_189_1,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:Weekdays,            !- Field 2
    Until:  9:00,0.5,        !- Field 3
    Until: 24:00,1.0,        !- Field 5
    For:Saturday,            !- Field 7
    Until:  9:00,0.5,        !- Field 8
    Until: 24:00,1.0,        !- Field 10
    For:Sunday Holidays AllOtherDays, !- Field 12
    Until:  9:00,0.5,        !- Field 13
    Until: 24:00,1.0;        !- Field 15



  Schedule:Compact,
    MinOA_Sched,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3



  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3



  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3



  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3



  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3



  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11



  Schedule:Compact,
    Hot Water Setpoint Temp Schedule,  !- Name
    Any Number,              !- Schedule Type Limits Name
    THROUGH: 12/31,          !- Field 1
    FOR: AllDays,            !- Field 2
    UNTIL: 24:00,60.0;       !- Field 3



  Zone,
    LGstore1,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    1805.2000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  BuildingSurface:Detailed,
    LGstore1_Floor,          !- Name
    Floor,                   !- Surface Type
    ext_slab_6in_with_carpet,!- Construction Name
    LGstore1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    LGstore1_Wall_2,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    LGstore1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    LGstore1_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    LGstore1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    LGstore1_Wall_3,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    LGstore1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========


  FenestrationSurface:Detailed,
    LGstore1_Wall_3_Door_1,  !- Name
    Door,                    !- Surface Type
    OpaqueDoor,              !- Construction Name
    LGstore1_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    4.730,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    4.730,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.900,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.900,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    LGstore1_Wall_3_Door_2,  !- Name
    Door,                    !- Surface Type
    OpaqueDoor,              !- Construction Name
    LGstore1_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    12.350,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    12.350,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    10.520,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    10.520,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    LGstore1_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    LGstore1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore1_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    LGstore1_Wall_1,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    LGstore1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    LGstore1_Wall_1_Window_1, !- Name
    Window,                   !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    LGstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.610,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    0.610,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    2.740,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    2.740,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    LGstore1_Wall_1_Window_2, !- Name
    Window,                   !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    LGstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    4.880,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    4.880,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    7.010,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    7.010,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    LGstore1_Wall_1_Window_3, !- Name
    Window,                   !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    LGstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    8.230,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    8.230,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    10.360,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    10.360,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    LGstore1_Wall_1_Window_4, !- Name
    Window,                   !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    LGstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    12.500,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    12.500,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    14.630,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    14.630,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    LGstore1_Wall_1_Door_1,   !- Name
    GlassDoor,                !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    LGstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    2.900,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    2.900,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.730,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.730,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    LGstore1_Wall_1_Door_2,   !- Name
    GlassDoor,                !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    LGstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.520,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    10.520,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    12.350,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    12.350,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}



  InternalMass,
    LGstore1_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    LGstore1,                !- Zone Name
    696.7728;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========


  ZoneInfiltration:DesignFlowRate,
    LGstore1_Infiltration,    !- Name
    LGstore1,                 !- Zone or ZoneList Name
    Type1_Infil_SCH,          !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.000251651008,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    LGstore1_Door_Infiltration,   !- Name
    LGstore1,                 !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,   !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.388884328,           !- Design Flow Rate {m3/s}ate {
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  People,
    LGstore1,                !- Name
    LGstore1,                !- Zone or ZoneList Name
    Type1_OCC_SCH,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    29.9961,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========


  Lights,
    LGstore1_Lights,          !- Name
    LGstore1,                 !- Zone or ZoneList Name
    Type1_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.44412411,            !- Watts per Zone Floor Area {W/m2}2},          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    LGstore1_Lights_allowance,   !- Name
    LGstore1,                 !- Zone or ZoneList Name
    Type1_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    4.245942737,            !- Watts per Zone Floor Area {W/m2}2},
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  ElectricEquipment,
    LGstore1_MiscPlug_Equip,  !- Name
    LGstore1,                 !- Zone or ZoneList Name
    TYPE1_EQUIP_SCH,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1498.0615,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

!***** Space Conditioning For Zone: LGstore1 *****


  Sizing:Zone,
    LGstore1,                 !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA LGstore1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA LGstore1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.001181026,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}



  ZoneControl:Thermostat,
    LGstore1 Thermostat,     !- Name
    LGstore1,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    LGstore1 DualSPSched;    !- Control 1 Name



  ThermostatSetpoint:DualSetpoint,
    LGstore1 DualSPSched,     !- Name
    Type1_HTGSETP_SCH_NO_OPTIMUM,       !- Heating Setpoint Temperature Schedule Name
    Type1_CLGSETP_SCH_NO_OPTIMUM;       !- Cooling Setpoint Temperature Schedule Name



  ZoneHVAC:EquipmentConnections,
    LGstore1,                 !- Zone Name
    LGstore1 Equipment,       !- Zone Conditioning Equipment List Name
    LGstore1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    LGstore1 Air Node,       !- Zone Air Node Name
    LGstore1 Return Air Node Name;  !- Zone Return Air Node Name



  NodeList,
    LGstore1 Inlet Nodes,    !- Name
    LGstore1 Direct Air Inlet Node Name;  !- Node 1 Name







ZoneHVAC:EquipmentList,
    LGstore1 Equipment,      !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    LGstore1 Direct Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence













AirTerminal:SingleDuct:Uncontrolled,
    LGstore1 Direct Air,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    LGstore1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}













SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrLGstore1, !- Name
    Temperature,             !- Control Variable
    10.00,                   !- Minimum Supply Air Temperature {C}
    48.88,                   !- Maximum Supply Air Temperature {C}
    LGstore1,                !- Control Zone Name
    LGstore1 Air Node,       !- Zone Node Name
    LGstore1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_1:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name











  Zone,
    SMstore1,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    902.6000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  BuildingSurface:Detailed,
    SMstore1_Floor,          !- Name
    Floor,                   !- Surface Type
    ext_slab_6in_with_carpet,!- Construction Name
    SMstore1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    22.8600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore1_Wall_1,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SMstore1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.8600,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    SMstore1_Wall_1_Window_1, !- Name
    Window,                   !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    SMstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    15.850,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    15.850,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    17.980,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    17.980,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    SMstore1_Wall_1_Window_2, !- Name
    Window,                   !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    SMstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    20.120,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    20.120,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    22.250,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    22.250,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    SMstore1_Wall_1_Door,     !- Name
    GlassDoor,                !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    SMstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    18.140,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    18.140,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.970,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.970,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore1_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    LGstore1_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore1_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    SMstore1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8600,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    22.8600,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore1_Wall_3,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SMstore1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8600,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    22.8600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    SMstore1_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    OpaqueDoor,              !- Construction Name
    SMstore1_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    19.970,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    19.970,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    18.140,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    18.140,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore1_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore2_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8600,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    22.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.8600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.8600,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  InternalMass,
    SMstore1_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    SMstore1,                !- Zone Name
    348.3864;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========


  ZoneInfiltration:DesignFlowRate,
    SMstore1_Infiltration,    !- Name
    SMstore1,                 !- Zone or ZoneList Name
    Type1_Infil_SCH,          !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.000177458624,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    SMstore1_Door_Infiltration,   !- Name
    SMstore1,                 !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,   !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.222287037,           !- Design Flow Rate {m3/s}ate {
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  People,
    SMstore1,                !- Name
    SMstore1,                !- Zone or ZoneList Name
    Type1_OCC_SCH,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    14.9980,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========


  Lights,
    SMstore1_Lights,          !- Name
    SMstore1,                 !- Zone or ZoneList Name
    Type1_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.44412411,            !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    SMstore1_Lights_allowance,   !- Name
    SMstore1,                 !- Zone or ZoneList Name
    Type1_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    4.245942737,            !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  ElectricEquipment,
    SMstore1_MiscPlug_Equip,  !- Name
    SMstore1,                 !- Zone or ZoneList Name
    TYPE1_EQUIP_SCH,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    749.0308,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

!***** Space Conditioning For Zone: SMstore1 *****


  Sizing:Zone,
    SMstore1,                 !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA SMstore1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SMstore1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.001181026,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}



  ZoneControl:Thermostat,
    SMstore1 Thermostat,     !- Name
    SMstore1,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SMstore1 DualSPSched;    !- Control 1 Name



  ThermostatSetpoint:DualSetpoint,
    SMstore1 DualSPSched,     !- Name
    Type1_HTGSETP_SCH_NO_OPTIMUM,       !- Heating Setpoint Temperature Schedule Name
    Type1_CLGSETP_SCH_NO_OPTIMUM;       !- Cooling Setpoint Temperature Schedule Name



  ZoneHVAC:EquipmentConnections,
    SMstore1,                !- Zone Name
    SMstore1 Equipment,      !- Zone Conditioning Equipment List Name
    SMstore1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SMstore1 Air Node,       !- Zone Air Node Name
    SMstore1 Return Air Node Name;  !- Zone Return Air Node Name



  NodeList,
    SMstore1 Inlet Nodes,    !- Name
    SMstore1 Direct Air Inlet Node Name;  !- Node 1 Name



  ZoneHVAC:EquipmentList,
    SMstore1 Equipment,      !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    SMstore1 Direct Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  AirTerminal:SingleDuct:Uncontrolled,
    SMstore1 Direct Air,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SMstore1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}



  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrSMstore1, !- Name
    Temperature,             !- Control Variable
    10.00,                   !- Minimum Supply Air Temperature {C}
    48.89,                   !- Maximum Supply Air Temperature {C}
    SMstore1,                !- Control Zone Name
    SMstore1 Air Node,       !- Zone Node Name
    SMstore1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_2:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name



  Zone,
    SMstore2,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    902.6000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  BuildingSurface:Detailed,
    SMstore2_Floor,          !- Name
    Floor,                   !- Surface Type
    ext_slab_6in_with_carpet,!- Construction Name
    SMstore2,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    30.4800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    30.4800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.8600,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore2_Wall_1,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SMstore2,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8600,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    22.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    30.4800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    30.4800,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    SMstore2_Wall_1_Window_1, !- Name
    Window,                   !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    SMstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    23.470,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    23.470,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    25.600,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    25.600,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    SMstore2_Wall_1_Window_2, !- Name
    Window,                   !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    SMstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    27.740,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    27.740,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    29.870,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    29.870,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    SMstore2_Wall_1_Door,     !- Name
    GlassDoor,                !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    SMstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    25.760,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    25.760,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    27.580,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    27.580,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore2_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore2,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore1_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8600,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    22.8600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.8600,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore2_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    SMstore2,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.4800,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    22.8600,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    22.8600,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    30.4800,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore2_Wall_3,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SMstore2,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.4800,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    30.4800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.8600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.8600,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    SMstore2_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    OpaqueDoor,              !- Construction Name
    SMstore2_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    27.580,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    27.580,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    25.760,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    25.760,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore2_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore2,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore3_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.4800,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    30.4800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    30.4800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    30.4800,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  InternalMass,
    SMstore2_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    SMstore2,                !- Zone Name
    348.3864;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========


  ZoneInfiltration:DesignFlowRate,
    SMstore2_Infiltration,    !- Name
    SMstore2,                 !- Zone or ZoneList Name
    Type2_Infil_SCH,          !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.000177458624,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    SMstore2_Door_Infiltration,   !- Name
    SMstore2,                 !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,   !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.222287037,           !- Design Flow Rate {m3/s}ate {
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  People,
    SMstore2,                !- Name
    SMstore2,                !- Zone or ZoneList Name
    Type2_OCC_SCH,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    14.9980,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========


  Lights,
    SMstore2_Lights,          !- Name
    SMstore2,                 !- Zone or ZoneList Name
    Type2_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.44412411,            !- Watts per Zone Floor Area {W/m2}2},          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    SMstore2_Lights_allowance,   !- Name
    SMstore2,                 !- Zone or ZoneList Name
    Type2_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    2.093160653,            !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  ElectricEquipment,
    SMstore2_MiscPlug_Equip,  !- Name
    SMstore2,                 !- Zone or ZoneList Name
    TYPE2_EQUIP_SCH,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    749.0308,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

!***** Space Conditioning For Zone: SMstore2 *****


  Sizing:Zone,
    SMstore2,                 !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA SMstore2,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SMstore2,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.001181026,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}



  ZoneControl:Thermostat,
    SMstore2 Thermostat,     !- Name
    SMstore2,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SMstore2 DualSPSched;    !- Control 1 Name



  ThermostatSetpoint:DualSetpoint,
    SMstore2 DualSPSched,     !- Name
    Type2_HTGSETP_SCH_NO_OPTIMUM,       !- Heating Setpoint Temperature Schedule Name
    Type2_CLGSETP_SCH_NO_OPTIMUM;       !- Cooling Setpoint Temperature Schedule Name



  ZoneHVAC:EquipmentConnections,
    SMstore2,                !- Zone Name
    SMstore2 Equipment,      !- Zone Conditioning Equipment List Name
    SMstore2 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SMstore2 Air Node,       !- Zone Air Node Name
    SMstore2 Return Air Node Name;  !- Zone Return Air Node Name



  NodeList,
    SMstore2 Inlet Nodes,    !- Name
    SMstore2 Direct Air Inlet Node Name;  !- Node 1 Name



  ZoneHVAC:EquipmentList,
    SMstore2 Equipment,      !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    SMstore2 Direct Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  AirTerminal:SingleDuct:Uncontrolled,
    SMstore2 Direct Air,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SMstore2 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}



  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrSMstore2, !- Name
    Temperature,             !- Control Variable
    10.00,                   !- Minimum Supply Air Temperature {C}
    48.89,                   !- Maximum Supply Air Temperature {C}
    SMstore2,                !- Control Zone Name
    SMstore2 Air Node,       !- Zone Node Name
    SMstore2 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_3:3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name



  Zone,
    SMstore3,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    902.6000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  BuildingSurface:Detailed,
    SMstore3_Floor,          !- Name
    Floor,                   !- Surface Type
    ext_slab_6in_with_carpet,!- Construction Name
    SMstore3,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.4800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    38.1000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    38.1000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    30.4800,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore3_Wall_1,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SMstore3,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.4800,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    30.4800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    38.1000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    38.1000,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    SMstore3_Wall_1_Window_1, !- Name
    Window,                   !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    SMstore3_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    31.090,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    31.090,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    33.220,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    33.220,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    SMstore3_Wall_1_Window_2, !- Name
    Window,                   !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    SMstore3_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    35.360,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    35.360,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    37.490,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    37.490,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    SMstore3_Wall_1_Door,     !- Name
    GlassDoor,                !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    SMstore3_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    33.380,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    33.380,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    35.200,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore3_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore3,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore2_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.4800,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    30.4800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    30.4800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    30.4800,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore3_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    SMstore3,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    30.4800,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    30.4800,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    38.1000,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore3_Wall_3,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SMstore3,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    38.1000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    30.4800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    30.4800,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    SMstore3_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    OpaqueDoor,              !- Construction Name
    SMstore3_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    35.200,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    35.200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    33.380,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    33.380,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore3_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore3,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore4_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1000,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    38.1000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    38.1000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    38.1000,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  InternalMass,
    SMstore3_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    SMstore3,                !- Zone Name
    348.3864;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========


  ZoneInfiltration:DesignFlowRate,
    SMstore3_Infiltration,    !- Name
    SMstore3,                 !- Zone or ZoneList Name
    Type2_Infil_SCH,          !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.000177458624,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    SMstore3_Door_Infiltration,   !- Name
    SMstore3,                 !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,   !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.222287037,           !- Design Flow Rate {m3/s}ate {
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  People,
    SMstore3,                !- Name
    SMstore3,                !- Zone or ZoneList Name
    Type2_OCC_SCH,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    14.9980,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========


  Lights,
    SMstore3_Lights,          !- Name
    SMstore3,                 !- Zone or ZoneList Name
    Type2_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.44412411,            !- Watts per Zone Floor Area {W/m2}2},          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    SMstore3_Lights_allowance,   !- Name
    SMstore3,                 !- Zone or ZoneList Name
    Type2_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    2.093160653,            !- Watts per Zone Floor Area {W/m2}2},
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  ElectricEquipment,
    SMstore3_MiscPlug_Equip,  !- Name
    SMstore3,                 !- Zone or ZoneList Name
    TYPE2_EQUIP_SCH,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    749.0308,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

!***** Space Conditioning For Zone: SMstore3 *****


  Sizing:Zone,
    SMstore3,                 !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA SMstore3,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SMstore3,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.001181026,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}




  ZoneControl:Thermostat,
    SMstore3 Thermostat,     !- Name
    SMstore3,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SMstore3 DualSPSched;    !- Control 1 Name



  ThermostatSetpoint:DualSetpoint,
    SMstore3 DualSPSched,     !- Name
    Type2_HTGSETP_SCH_NO_OPTIMUM,       !- Heating Setpoint Temperature Schedule Name
    Type2_CLGSETP_SCH_NO_OPTIMUM;       !- Cooling Setpoint Temperature Schedule Name



  ZoneHVAC:EquipmentConnections,
    SMstore3,                !- Zone Name
    SMstore3 Equipment,      !- Zone Conditioning Equipment List Name
    SMstore3 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SMstore3 Air Node,       !- Zone Air Node Name
    SMstore3 Return Air Node Name;  !- Zone Return Air Node Name



  NodeList,
    SMstore3 Inlet Nodes,    !- Name
    SMstore3 Direct Air Inlet Node Name;  !- Node 1 Name



  ZoneHVAC:EquipmentList,
    SMstore3 Equipment,      !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    SMstore3 Direct Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  AirTerminal:SingleDuct:Uncontrolled,
    SMstore3 Direct Air,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SMstore3 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}



  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrSMstore3, !- Name
    Temperature,             !- Control Variable
    10.00,                   !- Minimum Supply Air Temperature {C}
    48.89,                   !- Maximum Supply Air Temperature {C}
    SMstore3,                !- Control Zone Name
    SMstore3 Air Node,       !- Zone Node Name
    SMstore3 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_4:4 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name



  Zone,
    SMstore4,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    902.6000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  BuildingSurface:Detailed,
    SMstore4_Floor,          !- Name
    Floor,                   !- Surface Type
    ext_slab_6in_with_carpet,!- Construction Name
    SMstore4,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    38.1000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore4_Wall_1,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SMstore4,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1000,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    38.1000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    SMstore4_Wall_1_Window_1, !- Name
    Window,                   !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    SMstore4_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    38.710,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    38.710,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    40.840,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    40.840,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    SMstore4_Wall_1_Window_2, !- Name
    Window,                   !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    SMstore4_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    42.980,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    42.980,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    45.110,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    45.110,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    SMstore4_Wall_1_Door,     !- Name
    GlassDoor,                !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    SMstore4_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    41.000,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    41.000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    42.820,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    42.820,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore4_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore4,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore3_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    38.1000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    38.1000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    38.1000,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore4_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    SMstore4,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    38.1000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    38.1000,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore4_Wall_3,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SMstore4,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    38.1000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    38.1000,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    SMstore4_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    OpaqueDoor,              !- Construction Name
    SMstore4_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    42.820,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    42.820,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    41.000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    41.000,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore4_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore4,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    LGstore2_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  InternalMass,
    SMstore4_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    SMstore4,                !- Zone Name
    348.3864;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========


  ZoneInfiltration:DesignFlowRate,
    SMstore4_Infiltration,    !- Name
    SMstore4,                 !- Zone or ZoneList Name
    Type2_Infil_SCH,          !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.000177458624,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    SMstore4_Door_Infiltration,   !- Name
    SMstore4,                 !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,   !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.222287037,           !- Design Flow Rate {m3/s}ate {
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  People,
    SMstore4,                !- Name
    SMstore4,                !- Zone or ZoneList Name
    Type2_OCC_SCH,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    14.9980,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========


  Lights,
    SMstore4_Lights,          !- Name
    SMstore4,                 !- Zone or ZoneList Name
    Type2_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.44412411,            !- Watts per Zone Floor Area {W/m2}2},          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    SMstore4_Lights_allowance,   !- Name
    SMstore4,                 !- Zone or ZoneList Name
    Type2_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    2.093160653,            !- Watts per Zone Floor Area {W/m2}2},
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  ElectricEquipment,
    SMstore4_MiscPlug_Equip,  !- Name
    SMstore4,                 !- Zone or ZoneList Name
    TYPE2_EQUIP_SCH,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    749.0308,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

!***** Space Conditioning For Zone: SMstore4 *****


  Sizing:Zone,
    SMstore4,                 !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA SMstore4,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SMstore4,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.001181026,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    SMstore4 Thermostat,     !- Name
    SMstore4,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SMstore4 DualSPSched;    !- Control 1 Name



  ThermostatSetpoint:DualSetpoint,
    SMstore4 DualSPSched,     !- Name
    Type2_HTGSETP_SCH_NO_OPTIMUM,       !- Heating Setpoint Temperature Schedule Name
    Type2_CLGSETP_SCH_NO_OPTIMUM;       !- Cooling Setpoint Temperature Schedule Name



  ZoneHVAC:EquipmentConnections,
    SMstore4,                !- Zone Name
    SMstore4 Equipment,      !- Zone Conditioning Equipment List Name
    SMstore4 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SMstore4 Air Node,       !- Zone Air Node Name
    SMstore4 Return Air Node Name;  !- Zone Return Air Node Name



  NodeList,
    SMstore4 Inlet Nodes,    !- Name
    SMstore4 Direct Air Inlet Node Name;  !- Node 1 Name



  ZoneHVAC:EquipmentList,
    SMstore4 Equipment,      !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    SMstore4 Direct Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  AirTerminal:SingleDuct:Uncontrolled,
    SMstore4 Direct Air,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SMstore4 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}



  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrSMstore4, !- Name
    Temperature,             !- Control Variable
    10.00,                   !- Minimum Supply Air Temperature {C}
    48.89,                   !- Maximum Supply Air Temperature {C}
    SMstore4,                !- Control Zone Name
    SMstore4 Air Node,       !- Zone Node Name
    SMstore4 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_5:5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name



  Zone,
    LGstore2,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    1805.2000,               !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  BuildingSurface:Detailed,
    LGstore2_Floor,          !- Name
    Floor,                   !- Surface Type
    ext_slab_6in_with_carpet,!- Construction Name
    LGstore2,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    LGstore2_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    LGstore2,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore4_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    LGstore2_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    LGstore2,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    LGstore2_Wall_3,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    LGstore2,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    LGstore2_Wall_3_Door_1,  !- Name
    Door,                    !- Surface Type
    OpaqueDoor,              !- Construction Name
    LGstore2_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    50.440,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    50.440,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    48.620,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    48.620,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    LGstore2_Wall_3_Door_2,  !- Name
    Door,                    !- Surface Type
    OpaqueDoor,              !- Construction Name
    LGstore2_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    58.060,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    58.060,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    56.240,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    56.240,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    LGstore2_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    LGstore2,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore5_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    LGstore2_Wall_1,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    LGstore2,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    LGstore2_Wall_1_Window_1, !- Name
    Window,                   !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    LGstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    46.330,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    46.330,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    48.460,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    48.460,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    LGstore2_Wall_1_Window_2, !- Name
    Window,                   !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    LGstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    50.600,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    50.600,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    52.730,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    52.730,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    LGstore2_Wall_1_Window_3, !- Name
    Window,                   !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    LGstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    53.950,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    53.950,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    56.080,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    56.080,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    LGstore2_Wall_1_Window_4, !- Name
    Window,                   !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    LGstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    58.220,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    58.220,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    60.350,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    60.350,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    LGstore2_Wall_1_Door_1,   !- Name
    GlassDoor,                !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    LGstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    48.620,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    48.620,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    50.440,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    50.440,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    LGstore2_Wall_1_Door_2,   !- Name
    GlassDoor,                !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    LGstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    56.240,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    56.240,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    58.060,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    58.060,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}



  InternalMass,
    LGstore2_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    LGstore2,                !- Zone Name
    696.7728;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========


  ZoneInfiltration:DesignFlowRate,
    LGstore2_Infiltration,    !- Name
    LGstore2,                 !- Zone or ZoneList Name
    Type3_Infil_SCH,          !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.000177458624,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    LGstore2_Door_Infiltration,   !- Name
    LGstore2,                 !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,   !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.388884328,           !- Design Flow Rate {m3/s}ate {
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  People,
    LGstore2,                !- Name
    LGstore2,                !- Zone or ZoneList Name
    Type3_OCC_SCH,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    29.9961,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========


  Lights,
    LGstore2_Lights,          !- Name
    LGstore2,                 !- Zone or ZoneList Name
    Type3_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.44412411,            !- Watts per Zone Floor Area {W/m2}2},          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    LGstore2_Lights_allowance,   !- Name
    LGstore2,                 !- Zone or ZoneList Name
    Type3_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    0.478574091,            !- Watts per Zone Floor Area {W/m2}2},
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  ElectricEquipment,
    LGstore2_MiscPlug_Equip,  !- Name
    LGstore2,                 !- Zone or ZoneList Name
    TYPE3_EQUIP_SCH,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1498.0615,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

!***** Space Conditioning For Zone: LGstore2 *****


  Sizing:Zone,
    LGstore2,                 !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA LGstore2,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA LGstore2,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.001181026,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}


  ZoneControl:Thermostat,
    LGstore2 Thermostat,     !- Name
    LGstore2,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    LGstore2 DualSPSched;    !- Control 1 Name



  ThermostatSetpoint:DualSetpoint,
    LGstore2 DualSPSched,     !- Name
    Type3_HTGSETP_SCH_NO_OPTIMUM,       !- Heating Setpoint Temperature Schedule Name
    Type3_CLGSETP_SCH_NO_OPTIMUM;       !- Cooling Setpoint Temperature Schedule Name



  ZoneHVAC:EquipmentConnections,
    LGstore2,                !- Zone Name
    LGstore2 Equipment,      !- Zone Conditioning Equipment List Name
    LGstore2 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    LGstore2 Air Node,       !- Zone Air Node Name
    LGstore2 Return Air Node Name;  !- Zone Return Air Node Name



  NodeList,
    LGstore2 Inlet Nodes,    !- Name
    LGstore2 Direct Air Inlet Node Name;  !- Node 1 Name



  ZoneHVAC:EquipmentList,
    LGstore2 Equipment,      !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    LGstore2 Direct Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  AirTerminal:SingleDuct:Uncontrolled,
    LGstore2 Direct Air,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    LGstore2 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}



  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrLGstore2, !- Name
    Temperature,             !- Control Variable
    10.00,                   !- Minimum Supply Air Temperature {C}
    48.89,                   !- Maximum Supply Air Temperature {C}
    LGstore2,                !- Control Zone Name
    LGstore2 Air Node,       !- Zone Node Name
    LGstore2 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_6:6 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name



  Zone,
    SMstore5,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    902.6000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  BuildingSurface:Detailed,
    SMstore5_Floor,          !- Name
    Floor,                   !- Surface Type
    ext_slab_6in_with_carpet,!- Construction Name
    SMstore5,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    68.5800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    68.5800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore5_Wall_1,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SMstore5,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    68.5800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    68.5800,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    SMstore5_Wall_1_Window_1, !- Name
    Window,                   !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    SMstore5_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    61.570,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    61.570,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    63.700,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    63.700,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    SMstore5_Wall_1_Window_2, !- Name
    Window,                   !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    SMstore5_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    65.840,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    65.840,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    67.970,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    67.970,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    SMstore5_Wall_1_Door,     !- Name
    GlassDoor,                !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    SMstore5_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    63.860,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    63.860,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    65.680,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    65.680,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore5_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore5,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    LGstore2_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore5_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    SMstore5,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.5800,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    68.5800,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore5_Wall_3,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SMstore5,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.5800,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    68.5800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    SMstore5_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    OpaqueDoor,              !- Construction Name
    SMstore5_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    65.680,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    65.680,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    63.860,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    63.860,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore5_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore5,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore6_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.5800,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    68.5800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    68.5800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    68.5800,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  InternalMass,
    SMstore5_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    SMstore5,                !- Zone Name
    348.3864;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========


  ZoneInfiltration:DesignFlowRate,
    SMstore5_Infiltration,    !- Name
    SMstore5,                 !- Zone or ZoneList Name
    Type3_Infil_SCH,          !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.000177458624,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    SMstore5_Door_Infiltration,   !- Name
    SMstore5,                 !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,   !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.222287037,           !- Design Flow Rate {m3/s}ate {
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  People,
    SMstore5,                !- Name
    SMstore5,                !- Zone or ZoneList Name
    Type3_OCC_SCH,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    14.9980,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========


  Lights,
    SMstore5_Lights,          !- Name
    SMstore5,                 !- Zone or ZoneList Name
    Type3_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.44412411,            !- Watts per Zone Floor Area {W/m2}2},          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    SMstore5_Lights_allowance,   !- Name
    SMstore5,                 !- Zone or ZoneList Name
    Type3_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    0.478574091,            !- Watts per Zone Floor Area {W/m2}2},
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  ElectricEquipment,
    SMstore5_MiscPlug_Equip,  !- Name
    SMstore5,                 !- Zone or ZoneList Name
    TYPE3_EQUIP_SCH,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    749.0308,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

!***** Space Conditioning For Zone: SMstore5 *****


  Sizing:Zone,
    SMstore5,                 !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA SMstore5,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SMstore5,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.001181026,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}



  ZoneControl:Thermostat,
    SMstore5 Thermostat,     !- Name
    SMstore5,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SMstore5 DualSPSched;    !- Control 1 Name



  ThermostatSetpoint:DualSetpoint,
    SMstore5 DualSPSched,     !- Name
    Type3_HTGSETP_SCH_NO_OPTIMUM,       !- Heating Setpoint Temperature Schedule Name
    Type3_CLGSETP_SCH_NO_OPTIMUM;       !- Cooling Setpoint Temperature Schedule Name



  ZoneHVAC:EquipmentConnections,
    SMstore5,                !- Zone Name
    SMstore5 Equipment,      !- Zone Conditioning Equipment List Name
    SMstore5 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SMstore5 Air Node,       !- Zone Air Node Name
    SMstore5 Return Air Node Name;  !- Zone Return Air Node Name



  NodeList,
    SMstore5 Inlet Nodes,    !- Name
    SMstore5 Direct Air Inlet Node Name;  !- Node 1 Name



  ZoneHVAC:EquipmentList,
    SMstore5 Equipment,      !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    SMstore5 Direct Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  AirTerminal:SingleDuct:Uncontrolled,
    SMstore5 Direct Air,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SMstore5 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}



  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrSMstore5, !- Name
    Temperature,             !- Control Variable
    10.00,                   !- Minimum Supply Air Temperature {C}
    48.89,                   !- Maximum Supply Air Temperature {C}
    SMstore5,                !- Control Zone Name
    SMstore5 Air Node,       !- Zone Node Name
    SMstore5 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_7:7 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name



  Zone,
    SMstore6,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    902.6000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  BuildingSurface:Detailed,
    SMstore6_Floor,          !- Name
    Floor,                   !- Surface Type
    ext_slab_6in_with_carpet,!- Construction Name
    SMstore6,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.5800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    68.5800,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore6_Wall_1,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SMstore6,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.5800,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    68.5800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    76.2000,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    SMstore6_Wall_1_Window_1, !- Name
    Window,                   !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    SMstore6_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    69.190,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    69.190,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    71.320,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    71.320,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    SMstore6_Wall_1_Window_2, !- Name
    Window,                   !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    SMstore6_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.460,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    73.460,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    75.590,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    75.590,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    SMstore6_Wall_1_Door,     !- Name
    GlassDoor,                !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    SMstore6_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    71.480,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    71.480,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    73.300,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    73.300,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore6_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore6,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore5_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.5800,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    68.5800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    68.5800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    68.5800,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore6_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    SMstore6,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.2000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    68.5800,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    68.5800,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    76.2000,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore6_Wall_3,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SMstore6,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.2000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    68.5800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    68.5800,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    SMstore6_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    OpaqueDoor,              !- Construction Name
    SMstore6_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.300,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    73.300,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    71.480,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    71.480,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore6_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore6,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore7_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.2000,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    76.2000,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  InternalMass,
    SMstore6_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    SMstore6,                !- Zone Name
    348.3864;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========


  ZoneInfiltration:DesignFlowRate,
    SMstore6_Infiltration,    !- Name
    SMstore6,                 !- Zone or ZoneList Name
    Type3_Infil_SCH,          !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.000177458624,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    SMstore6_Door_Infiltration,   !- Name
    SMstore6,                 !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,   !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.222287037,           !- Design Flow Rate {m3/s}ate {
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  People,
    SMstore6,                !- Name
    SMstore6,                !- Zone or ZoneList Name
    Type3_OCC_SCH,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    14.9980,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========


  Lights,
    SMstore6_Lights,          !- Name
    SMstore6,                 !- Zone or ZoneList Name
    Type3_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.44412411,            !- Watts per Zone Floor Area {W/m2}2},          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    SMstore6_Lights_allowance,   !- Name
    SMstore6,                 !- Zone or ZoneList Name
    Type3_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    0.478574091,            !- Watts per Zone Floor Area {W/m2}2},
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  ElectricEquipment,
    SMstore6_MiscPlug_Equip,  !- Name
    SMstore6,                 !- Zone or ZoneList Name
    TYPE3_EQUIP_SCH,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    749.0308,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

!***** Space Conditioning For Zone: SMstore6 *****


  Sizing:Zone,
    SMstore6,                 !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA SMstore6,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SMstore6,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.001181026,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}



  ZoneControl:Thermostat,
    SMstore6 Thermostat,     !- Name
    SMstore6,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SMstore6 DualSPSched;    !- Control 1 Name



  ThermostatSetpoint:DualSetpoint,
    SMstore6 DualSPSched,     !- Name
    Type3_HTGSETP_SCH_NO_OPTIMUM,       !- Heating Setpoint Temperature Schedule Name
    Type3_CLGSETP_SCH_NO_OPTIMUM;       !- Cooling Setpoint Temperature Schedule Name



  ZoneHVAC:EquipmentConnections,
    SMstore6,                !- Zone Name
    SMstore6 Equipment,      !- Zone Conditioning Equipment List Name
    SMstore6 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SMstore6 Air Node,       !- Zone Air Node Name
    SMstore6 Return Air Node Name;  !- Zone Return Air Node Name



  NodeList,
    SMstore6 Inlet Nodes,    !- Name
    SMstore6 Direct Air Inlet Node Name;  !- Node 1 Name



  ZoneHVAC:EquipmentList,
    SMstore6 Equipment,      !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    SMstore6 Direct Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  AirTerminal:SingleDuct:Uncontrolled,
    SMstore6 Direct Air,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SMstore6 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}



  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrSMstore6, !- Name
    Temperature,             !- Control Variable
    10.00,                   !- Minimum Supply Air Temperature {C}
    48.89,                   !- Maximum Supply Air Temperature {C}
    SMstore6,                !- Control Zone Name
    SMstore6 Air Node,       !- Zone Node Name
    SMstore6 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_8:8 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name



  Zone,
    SMstore7,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    902.6000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  BuildingSurface:Detailed,
    SMstore7_Floor,          !- Name
    Floor,                   !- Surface Type
    ext_slab_6in_with_carpet,!- Construction Name
    SMstore7,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.2000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    83.8200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    83.8200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    76.2000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore7_Wall_1,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SMstore7,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.2000,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    83.8200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    83.8200,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    SMstore7_Wall_1_Window_1, !- Name
    Window,                   !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    SMstore7_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    76.810,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    76.810,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    78.940,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    78.940,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    SMstore7_Wall_1_Window_2, !- Name
    Window,                   !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    SMstore7_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    81.080,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    81.080,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    83.210,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    83.210,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    SMstore7_Wall_1_Door,     !- Name
    GlassDoor,                !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    SMstore7_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    79.100,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    79.100,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    80.920,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    80.920,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore7_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore7,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore6_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.2000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    76.2000,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore7_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    SMstore7,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    83.8200,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    83.8200,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore7_Wall_3,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SMstore7,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    83.8200,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    83.8200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    76.2000,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    SMstore7_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    OpaqueDoor,              !- Construction Name
    SMstore7_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    80.920,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    80.920,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    79.100,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    79.100,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore7_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore7,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore8_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    83.8200,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    83.8200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    83.8200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    83.8200,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  InternalMass,
    SMstore7_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    SMstore7,                !- Zone Name
    348.3864;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========


  ZoneInfiltration:DesignFlowRate,
    SMstore7_Infiltration,    !- Name
    SMstore7,                 !- Zone or ZoneList Name
    Type3_Infil_SCH,          !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.000177458624,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    SMstore7_Door_Infiltration,   !- Name
    SMstore7,                 !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,   !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.222287037,           !- Design Flow Rate {m3/s}ate {
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  People,
    SMstore7,                !- Name
    SMstore7,                !- Zone or ZoneList Name
    Type3_OCC_SCH,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    14.9980,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  Lights,
    SMstore7_Lights,          !- Name
    SMstore7,                 !- Zone or ZoneList Name
    Type3_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.44412411,            !- Watts per Zone Floor Area {W/m2}2},          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    SMstore7_Lights_allowance,   !- Name
    SMstore7,                 !- Zone or ZoneList Name
    Type3_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    0.478574091,            !- Watts per Zone Floor Area {W/m2}2},
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  ElectricEquipment,
    SMstore7_MiscPlug_Equip,  !- Name
    SMstore7,                 !- Zone or ZoneList Name
    TYPE3_EQUIP_SCH,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    749.0308,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

!***** Space Conditioning For Zone: SMstore7 *****


  Sizing:Zone,
    SMstore7,                 !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA SMstore7,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SMstore7,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.001181026,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}



  ZoneControl:Thermostat,
    SMstore7 Thermostat,     !- Name
    SMstore7,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SMstore7 DualSPSched;    !- Control 1 Name



  ThermostatSetpoint:DualSetpoint,
    SMstore7 DualSPSched,     !- Name
    Type3_HTGSETP_SCH_NO_OPTIMUM,       !- Heating Setpoint Temperature Schedule Name
    Type3_CLGSETP_SCH_NO_OPTIMUM;       !- Cooling Setpoint Temperature Schedule Name



  ZoneHVAC:EquipmentConnections,
    SMstore7,                !- Zone Name
    SMstore7 Equipment,      !- Zone Conditioning Equipment List Name
    SMstore7 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SMstore7 Air Node,       !- Zone Air Node Name
    SMstore7 Return Air Node Name;  !- Zone Return Air Node Name



  NodeList,
    SMstore7 Inlet Nodes,    !- Name
    SMstore7 Direct Air Inlet Node Name;  !- Node 1 Name



  ZoneHVAC:EquipmentList,
    SMstore7 Equipment,      !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    SMstore7 Direct Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  AirTerminal:SingleDuct:Uncontrolled,
    SMstore7 Direct Air,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SMstore7 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}



  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrSMstore7, !- Name
    Temperature,             !- Control Variable
    10.00,                   !- Minimum Supply Air Temperature {C}
    48.89,                   !- Maximum Supply Air Temperature {C}
    SMstore7,                !- Control Zone Name
    SMstore7 Air Node,       !- Zone Node Name
    SMstore7 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_9:9 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name



  Zone,
    SMstore8,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1.0000,                  !- Multiplier
    -9999.0000,              !- Ceiling Height {m}
    902.6000,                !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area



  BuildingSurface:Detailed,
    SMstore8_Floor,          !- Name
    Floor,                   !- Surface Type
    ext_slab_6in_with_carpet,!- Construction Name
    SMstore8,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    83.8200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    91.4400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    91.4400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    83.8200,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore8_Wall_1,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SMstore8,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    83.8200,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    83.8200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    91.4400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    91.4400,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    SMstore8_Wall_1_Window_1, !- Name
    Window,                   !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    SMstore8_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    84.430,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    84.430,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    86.560,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    86.560,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    SMstore8_Wall_1_Window_2, !- Name
    Window,                   !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    SMstore8_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    88.700,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    88.700,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    90.830,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    90.830,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    SMstore8_Wall_1_Door,     !- Name
    GlassDoor,                !- Surface Type
    Window_U_0.60_SHGC_0.25,            !- Construction Name           
    SMstore8_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    86.720,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    86.720,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    88.540,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    88.540,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore8_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    SMstore8,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore7_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    83.8200,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    83.8200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    83.8200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    83.8200,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore8_Roof,           !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    SMstore8,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    91.4400,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    83.8200,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    83.8200,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    91.4400,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore8_Wall_3,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SMstore8,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    91.4400,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    91.4400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    83.8200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    83.8200,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    SMstore8_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    OpaqueDoor,              !- Construction Name
    SMstore8_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    88.540,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    88.540,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    86.720,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    86.720,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    SMstore8_Wall_4,         !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    SMstore8,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    91.4400,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    91.4400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    91.4400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    91.4400,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}



  InternalMass,
    SMstore8_InternalMass_1, !- Name
    InteriorFurnishings,     !- Construction Name
    SMstore8,                !- Zone Name
    348.3864;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========


  ZoneInfiltration:DesignFlowRate,
    SMstore8_Infiltration,    !- Name
    SMstore8,                 !- Zone or ZoneList Name
    Type3_Infil_SCH,          !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.000302231552,       !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    SMstore8_Door_Infiltration,   !- Name
    SMstore8,                 !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,   !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    0.222287037,           !- Design Flow Rate {m3/s}ate {
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1,                       !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.,                      !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  People,
    SMstore8,                !- Name
    SMstore8,                !- Zone or ZoneList Name
    Type3_OCC_SCH,           !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    14.9980,                 !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========


  Lights,
    SMstore8_Lights,          !- Name
    SMstore8,                 !- Zone or ZoneList Name
    Type3_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.44412411,            !- Watts per Zone Floor Area {W/m2}2},          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    SMstore8_Lights_allowance,   !- Name
    SMstore8,                 !- Zone or ZoneList Name
    Type3_LIGHT_SCH,          !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    0.478574091,            !- Watts per Zone Floor Area {W/m2}2},
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  ElectricEquipment,
    SMstore8_MiscPlug_Equip,  !- Name
    SMstore8,                 !- Zone or ZoneList Name
    TYPE3_EQUIP_SCH,         !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    749.0308,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

!***** Space Conditioning For Zone: SMstore8 *****


  Sizing:Zone,
    SMstore8,                 !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA SMstore8,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SMstore8,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.001181026,                     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}



  ZoneControl:Thermostat,
    SMstore8 Thermostat,     !- Name
    SMstore8,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SMstore8 DualSPSched;    !- Control 1 Name



  ThermostatSetpoint:DualSetpoint,
    SMstore8 DualSPSched,     !- Name
    Type3_HTGSETP_SCH_NO_OPTIMUM,       !- Heating Setpoint Temperature Schedule Name
    Type3_CLGSETP_SCH_NO_OPTIMUM;       !- Cooling Setpoint Temperature Schedule Name



  ZoneHVAC:EquipmentConnections,
    SMstore8,                !- Zone Name
    SMstore8 Equipment,      !- Zone Conditioning Equipment List Name
    SMstore8 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SMstore8 Air Node,       !- Zone Air Node Name
    SMstore8 Return Air Node Name;  !- Zone Return Air Node Name



  NodeList,
    SMstore8 Inlet Nodes,    !- Name
    SMstore8 Direct Air Inlet Node Name;  !- Node 1 Name



  ZoneHVAC:EquipmentList,
    SMstore8 Equipment,      !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    SMstore8 Direct Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  AirTerminal:SingleDuct:Uncontrolled,
    SMstore8 Direct Air,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SMstore8 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}



  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrSMstore8, !- Name
    Temperature,             !- Control Variable
    10.00,                   !- Minimum Supply Air Temperature {C}
    48.89,                   !- Maximum Supply Air Temperature {C}
    SMstore8,                !- Control Zone Name
    SMstore8 Air Node,       !- Zone Node Name
    SMstore8 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_10:10 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

!***** Air Loop: PSZ-AC_1:1 *****


  AirLoopHVAC,
    PSZ-AC_1:1,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_1:1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_1:1 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_1:1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_1:1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_1:1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_1:1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names



  Sizing:System,
    PSZ-AC_1:1,               !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    AUTOSIZE,                 !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                   !- Minimum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature {C}
    0.008,                    !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                  !- Precool Design Temperature {C}
    0.008,                    !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                  !- Central Cooling Design Supply Air Temperature {C}
     40,                    !- Central Heating Design Supply Air Temperature                        !- Central Heating Design Supply Air Temperature {C} 
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  AvailabilityManagerAssignmentList,
    PSZ-AC_1:1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_1:1 Availability Manager;  !- Availability Manager 1 Name



  AvailabilityManager:NightCycle,
    PSZ-AC_1:1 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    Type1_FAN_SCH,           !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}



  BranchList,
    PSZ-AC_1:1 Air Loop Branches,  !- Name
    PSZ-AC_1:1 Air Loop Main Branch;  !- Branch 1 Name







Branch,
    PSZ-AC_1:1 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_1:1_OA,           !- Component 1 Name
    PSZ-AC_1:1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Fan:ConstantVolume,      !- Component 2 Object Type
    PSZ-AC_1:1_Unitary_Package_fan,  !- Component 2 Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_1:1_Unitary_PackageHeatCoil air inlet,  !- Component 2 Outlet Node Name
    Active,                  !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-AC_1:1_Unitary_Package_HeatCoil,  !- Component 3 Name
    PSZ-AC_1:1_Unitary_PackageHeatCoil air inlet,  !- Component 3 Inlet Node Name
    PSZ-AC_1:1_Unitary_PackageCoolCoil air inlet,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 4 Object Type
    PSZ-AC_1:1_Unitary_Package_DX,  !- Component 4 Name
    PSZ-AC_1:1_Unitary_PackageCoolCoil air inlet,  !- Component 4 Inlet Node Name
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Passive;                 !- Component 4 Branch Control Type











  AirLoopHVAC:ControllerList,
    PSZ-AC_1:1_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_1:1_OA_Controller;!- Controller 1 Name





AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_1:1_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_1:1_OAMixing Box; !- Component 1 Name








  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_1:1_OA,           !- Name
    PSZ-AC_1:1_OA_Controllers,  !- Controller List Name
    PSZ-AC_1:1_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_1:1 Availability Manager List;  !- Availability Manager List Name



  OutdoorAir:NodeList,
    PSZ-AC_1:1_OANode List;  !- Node or NodeList Name 1





  NodeList,
    PSZ-AC_1:1_OANode List,  !- Name
    PSZ-AC_1:1_OAInlet Node; !- Node 1 Name



  OutdoorAir:Mixer,
    PSZ-AC_1:1_OAMixing Box,  !- Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode,   !- Mixed Air Node Name
    PSZ-AC_1:1_OAInlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name
    PSZ-AC_1:1_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_1:1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  SetpointManager:MixedAir,
    PSZ-AC_1:1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_1:1_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    PSZ-AC_1:1_HeatC Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_1:1_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_1:1_Unitary_PackageCoolCoil air inlet;  !- Setpoint Node or NodeList Name





  Controller:OutdoorAir,
    PSZ-AC_1:1_OA_Controller, !- Name
    PSZ-AC_1:1_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC_1:1 Supply Equipment Inlet Node,   !- Return Air Node Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode,   !- Mixed Air Node Name
    PSZ-AC_1:1_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    0.0,                      !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_Sched,     !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    PSZ1_1_Timestep_Econ_Eff_SCH,   !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    ,                         !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    ,                         !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                           !- Heat Recovery Bypass Control Type
!- Heat Recovery Bypass Control Type









CoilSystem:Cooling:DX,
    PSZ-AC_1:1_Unitary_Package_DX,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_1:1_Unitary_PackageCoolCoil air inlet,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    PSZ-AC_1:1_Unitary_Package_CoolCoil;  !- Cooling Coil Name












Fan:ConstantVolume,
    PSZ-AC_1:1_Unitary_Package_fan,  !- Name
    Type1_FAN_SCH,           !- Availability Schedule Name
0.58175, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.895, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_1:1_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    ;                        !- End-Use Subcategory














Coil:Heating:Gas,
    PSZ-AC_1:1_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
0.8, !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_1:1_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_1:1_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    PSZ-AC_1:1_Unitary_PackageCoolCoil air inlet;  !- Temperature Setpoint Node Name










Coil:Cooling:DX:TwoSpeed,
    PSZ-AC_1:1_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
41692.96, !- Rated High Speed Total Cooling Capacity {W}
0.67608, !- Rated High Speed Sensible Heat Ratio
3.73224036438218, !- Rated High Speed COP {W/W}
1.67898, !- Rated High Speed Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    PSZ-AC_1:1_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    PSZ-AC_1:1_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_1:1_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_1:1_Unitary_PackagecoolEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_1:1_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_1:1_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
20846.48, !- Rated Low Speed Total Cooling Capacity {W}
0.67608, !- Rated Low Speed Sensible Heat Ratio
3.73224036438218, !- Rated Low Speed COP {W/W}
1.11932, !- Rated Low Speed Air Flow Rate {m3/s}
    PSZ-AC_1:1_Unitary_PackagecoolCapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_1:1_Unitary_PackagecoolEIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name








  Curve:Biquadratic,
    PSZ-AC_1:1_Unitary_PackagecoolCapFT,  !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y



  Curve:Biquadratic,
    PSZ-AC_1:1_Unitary_PackagecoolEIRFT,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y



  Curve:Quadratic,
    PSZ-AC_1:1_Unitary_PackagecoolFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC_1:1_Unitary_PackagecoolEIRFFF,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC_1:1_Unitary_PackagecoolPLR,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x



  AirLoopHVAC:SupplyPath,
    PSZ-AC_1:1,              !- Name
    PSZ-AC_1:1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_1:1 Supply Air Splitter;  !- Component 1 Name



  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_1:1 Supply Air Splitter,  !- Name
    PSZ-AC_1:1 Zone Equipment Inlet Node,  !- Inlet Node Name
    LGstore1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name



  AirLoopHVAC:ReturnPath,
    PSZ-AC_1:1 Return Air Path,  !- Name
    PSZ-AC_1:1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_1:1 Return Air Mixer;  !- Component 1 Name



  AirLoopHVAC:ZoneMixer,
    PSZ-AC_1:1 Return Air Mixer,  !- Name
    PSZ-AC_1:1 Zone Equipment Outlet Node,  !- Outlet Node Name
    LGstore1 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC_2:2 *****


  AirLoopHVAC,
    PSZ-AC_2:2,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_2:2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_2:2 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_2:2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_2:2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_2:2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_2:2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names



  SetpointManager:MixedAir,
    PSZ-AC_2:2_HeatC Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_2:2_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_2:2_Unitary_PackageCoolCoil air inlet;  !- Setpoint Node or NodeList Name



  Sizing:System,
    PSZ-AC_2:2,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  AvailabilityManagerAssignmentList,
    PSZ-AC_2:2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_2:2 Availability Manager;  !- Availability Manager 1 Name



  AvailabilityManager:NightCycle,
    PSZ-AC_2:2 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    Type1_FAN_SCH,           !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}



  BranchList,
    PSZ-AC_2:2 Air Loop Branches,  !- Name
    PSZ-AC_2:2 Air Loop Main Branch;  !- Branch 1 Name



  Branch,
    PSZ-AC_2:2 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_2:2_OA,           !- Component 1 Name
    PSZ-AC_2:2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Fan:ConstantVolume,      !- Component 2 Object Type
    PSZ-AC_2:2_Unitary_Package_fan,  !- Component 2 Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_2:2_Unitary_PackageHeatCoil air inlet,  !- Component 2 Outlet Node Name
    Active,                  !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-AC_2:2_Unitary_Package_HeatCoil,  !- Component 3 Name
    PSZ-AC_2:2_Unitary_PackageHeatCoil air inlet,  !- Component 3 Inlet Node Name
    PSZ-AC_2:2_Unitary_PackageCoolCoil air inlet,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 4 Object Type
    PSZ-AC_2:2_Unitary_Package_DX,  !- Component 4 Name
    PSZ-AC_2:2_Unitary_PackageCoolCoil air inlet,  !- Component 4 Inlet Node Name
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Passive;                 !- Component 4 Branch Control Type



  AirLoopHVAC:ControllerList,
    PSZ-AC_2:2_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_2:2_OA_Controller;!- Controller 1 Name



  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_2:2_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_2:2_OAMixing Box; !- Component 1 Name



  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_2:2_OA,           !- Name
    PSZ-AC_2:2_OA_Controllers,  !- Controller List Name
    PSZ-AC_2:2_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_2:2 Availability Manager List;  !- Availability Manager List Name



  OutdoorAir:NodeList,
    PSZ-AC_2:2_OANode List;  !- Node or NodeList Name 1



  NodeList,
    PSZ-AC_2:2_OANode List,  !- Name
    PSZ-AC_2:2_OAInlet Node; !- Node 1 Name



  OutdoorAir:Mixer,
    PSZ-AC_2:2_OAMixing Box, !- Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_2:2_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_2:2_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_2:2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  SetpointManager:MixedAir,
    PSZ-AC_2:2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_2:2_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode;  !- Setpoint Node or NodeList Name



  Controller:OutdoorAir,
    PSZ-AC_2:2_OA_Controller, !- Name
    PSZ-AC_2:2_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC_2:2 Supply Equipment Inlet Node,   !- Return Air Node Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode,   !- Mixed Air Node Name
    PSZ-AC_2:2_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    0.0,                      !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_Sched,     !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    PSZ2_2_Timestep_Econ_Eff_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name



  CoilSystem:Cooling:DX,
    PSZ-AC_2:2_Unitary_Package_DX,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_2:2_Unitary_PackageCoolCoil air inlet,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    PSZ-AC_2:2_Unitary_Package_CoolCoil;  !- Cooling Coil Name



  Fan:ConstantVolume,
    PSZ-AC_2:2_Unitary_Package_fan,  !- Name
    Type2_FAN_SCH,           !- Availability Schedule Name
0.56225, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.865, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_2:2_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    ;                        !- End-Use Subcategory



  Coil:Heating:Gas,
    PSZ-AC_2:2_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
0.8, !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_2:2_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_2:2_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    PSZ-AC_2:2_Unitary_PackageCoolCoil air inlet;  !- Temperature Setpoint Node Name



  Coil:Cooling:DX:TwoSpeed,
    PSZ-AC_2:2_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
20998.75, !- Rated High Speed Total Cooling Capacity {W}
0.67608, !- Rated High Speed Sensible Heat Ratio
3.7988306741603, !- Rated High Speed COP {W/W}
0.84562, !- Rated High Speed Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    PSZ-AC_2:2_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    PSZ-AC_2:2_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_2:2_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_2:2_Unitary_PackagecoolEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_2:2_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_2:2_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
10499.375, !- Rated Low Speed Total Cooling Capacity {W}
0.67608, !- Rated Low Speed Sensible Heat Ratio
3.7988306741603, !- Rated Low Speed COP {W/W}
0.563746666666667, !- Rated Low Speed Air Flow Rate {m3/s}
    PSZ-AC_2:2_Unitary_PackagecoolCapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_2:2_Unitary_PackagecoolEIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name



  Curve:Biquadratic,
    PSZ-AC_2:2_Unitary_PackagecoolCapFT,  !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y



  Curve:Biquadratic,
    PSZ-AC_2:2_Unitary_PackagecoolEIRFT,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y



  Curve:Quadratic,
    PSZ-AC_2:2_Unitary_PackagecoolFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC_2:2_Unitary_PackagecoolEIRFFF,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC_2:2_Unitary_PackagecoolPLR,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x



  AirLoopHVAC:SupplyPath,
    PSZ-AC_2:2,              !- Name
    PSZ-AC_2:2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_2:2 Supply Air Splitter;  !- Component 1 Name



  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_2:2 Supply Air Splitter,  !- Name
    PSZ-AC_2:2 Zone Equipment Inlet Node,  !- Inlet Node Name
    SMstore1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name



  AirLoopHVAC:ReturnPath,
    PSZ-AC_2:2 Return Air Path,  !- Name
    PSZ-AC_2:2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_2:2 Return Air Mixer;  !- Component 1 Name



  AirLoopHVAC:ZoneMixer,
    PSZ-AC_2:2 Return Air Mixer,  !- Name
    PSZ-AC_2:2 Zone Equipment Outlet Node,  !- Outlet Node Name
    SMstore1 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC_3:3 *****


  AirLoopHVAC,
    PSZ-AC_3:3,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_3:3 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_3:3 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_3:3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_3:3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_3:3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_3:3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names



  SetpointManager:MixedAir,
    PSZ-AC_3:3_HeatC Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_3:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_3:3_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_3:3_Unitary_PackageCoolCoil air inlet;  !- Setpoint Node or NodeList Name



  Sizing:System,
    PSZ-AC_3:3,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  AvailabilityManagerAssignmentList,
    PSZ-AC_3:3 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_3:3 Availability Manager;  !- Availability Manager 1 Name



  AvailabilityManager:NightCycle,
    PSZ-AC_3:3 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    Type2_FAN_SCH,           !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}



  BranchList,
    PSZ-AC_3:3 Air Loop Branches,  !- Name
    PSZ-AC_3:3 Air Loop Main Branch;  !- Branch 1 Name



  Branch,
    PSZ-AC_3:3 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_3:3_OA,           !- Component 1 Name
    PSZ-AC_3:3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Fan:ConstantVolume,      !- Component 2 Object Type
    PSZ-AC_3:3_Unitary_Package_fan,  !- Component 2 Name
    PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_3:3_Unitary_PackageHeatCoil air inlet,  !- Component 2 Outlet Node Name
    Active,                  !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-AC_3:3_Unitary_Package_HeatCoil,  !- Component 3 Name
    PSZ-AC_3:3_Unitary_PackageHeatCoil air inlet,  !- Component 3 Inlet Node Name
    PSZ-AC_3:3_Unitary_PackageCoolCoil air inlet,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 4 Object Type
    PSZ-AC_3:3_Unitary_Package_DX,  !- Component 4 Name
    PSZ-AC_3:3_Unitary_PackageCoolCoil air inlet,  !- Component 4 Inlet Node Name
    PSZ-AC_3:3 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Passive;                 !- Component 4 Branch Control Type



  AirLoopHVAC:ControllerList,
    PSZ-AC_3:3_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_3:3_OA_Controller;!- Controller 1 Name



  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_3:3_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_3:3_OAMixing Box; !- Component 1 Name



  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_3:3_OA,           !- Name
    PSZ-AC_3:3_OA_Controllers,  !- Controller List Name
    PSZ-AC_3:3_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_3:3 Availability Manager List;  !- Availability Manager List Name



  OutdoorAir:NodeList,
    PSZ-AC_3:3_OANode List;  !- Node or NodeList Name 1



  NodeList,
    PSZ-AC_3:3_OANode List,  !- Name
    PSZ-AC_3:3_OAInlet Node; !- Node 1 Name



  OutdoorAir:Mixer,
    PSZ-AC_3:3_OAMixing Box, !- Name
    PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_3:3_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_3:3_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_3:3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  SetpointManager:MixedAir,
    PSZ-AC_3:3_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_3:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_3:3_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode;  !- Setpoint Node or NodeList Name



  Controller:OutdoorAir,
    PSZ-AC_3:3_OA_Controller, !- Name
    PSZ-AC_3:3_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC_3:3 Supply Equipment Inlet Node,   !- Return Air Node Name
    PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode,   !- Mixed Air Node Name
    PSZ-AC_3:3_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    0.0,                      !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_Sched,     !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    PSZ3_3_Timestep_Econ_Eff_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name



  CoilSystem:Cooling:DX,
    PSZ-AC_3:3_Unitary_Package_DX,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_3:3_Unitary_PackageCoolCoil air inlet,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC_3:3 Supply Equipment Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC_3:3 Supply Equipment Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    PSZ-AC_3:3_Unitary_Package_CoolCoil;  !- Cooling Coil Name



  Fan:ConstantVolume,
    PSZ-AC_3:3_Unitary_Package_fan,  !- Name
    Type2_FAN_SCH,           !- Availability Schedule Name
0.56225, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.865, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_3:3_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    ;                        !- End-Use Subcategory



  Coil:Heating:Gas,
    PSZ-AC_3:3_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
0.8, !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_3:3_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_3:3_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    PSZ-AC_3:3_Unitary_PackageCoolCoil air inlet;  !- Temperature Setpoint Node Name



  Coil:Cooling:DX:TwoSpeed,
    PSZ-AC_3:3_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
20030.12, !- Rated High Speed Total Cooling Capacity {W}
0.68041, !- Rated High Speed Sensible Heat Ratio
3.7988306741603, !- Rated High Speed COP {W/W}
0.82084, !- Rated High Speed Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    PSZ-AC_3:3_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_3:3 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    PSZ-AC_3:3_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_3:3_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_3:3_Unitary_PackagecoolEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_3:3_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_3:3_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
10015.06, !- Rated Low Speed Total Cooling Capacity {W}
0.68041, !- Rated Low Speed Sensible Heat Ratio
3.7988306741603, !- Rated Low Speed COP {W/W}
0.547226666666667, !- Rated Low Speed Air Flow Rate {m3/s}
    PSZ-AC_3:3_Unitary_PackagecoolCapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_3:3_Unitary_PackagecoolEIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name



  Curve:Biquadratic,
    PSZ-AC_3:3_Unitary_PackagecoolCapFT,  !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y



  Curve:Biquadratic,
    PSZ-AC_3:3_Unitary_PackagecoolEIRFT,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y



  Curve:Quadratic,
    PSZ-AC_3:3_Unitary_PackagecoolFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC_3:3_Unitary_PackagecoolEIRFFF,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC_3:3_Unitary_PackagecoolPLR,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x



  AirLoopHVAC:SupplyPath,
    PSZ-AC_3:3,              !- Name
    PSZ-AC_3:3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_3:3 Supply Air Splitter;  !- Component 1 Name



  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_3:3 Supply Air Splitter,  !- Name
    PSZ-AC_3:3 Zone Equipment Inlet Node,  !- Inlet Node Name
    SMstore2 Direct Air Inlet Node Name;  !- Outlet 1 Node Name



  AirLoopHVAC:ReturnPath,
    PSZ-AC_3:3 Return Air Path,  !- Name
    PSZ-AC_3:3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_3:3 Return Air Mixer;  !- Component 1 Name



  AirLoopHVAC:ZoneMixer,
    PSZ-AC_3:3 Return Air Mixer,  !- Name
    PSZ-AC_3:3 Zone Equipment Outlet Node,  !- Outlet Node Name
    SMstore2 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC_4:4 *****


  AirLoopHVAC,
    PSZ-AC_4:4,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_4:4 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_4:4 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_4:4 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_4:4 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_4:4 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_4:4 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names



  SetpointManager:MixedAir,
    PSZ-AC_4:4_HeatC Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_4:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_4:4_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_4:4_Unitary_PackageCoolCoil air inlet;  !- Setpoint Node or NodeList Name



  Sizing:System,
    PSZ-AC_4:4,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  AvailabilityManagerAssignmentList,
    PSZ-AC_4:4 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_4:4 Availability Manager;  !- Availability Manager 1 Name



  AvailabilityManager:NightCycle,
    PSZ-AC_4:4 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    Type2_FAN_SCH,           !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}



  BranchList,
    PSZ-AC_4:4 Air Loop Branches,  !- Name
    PSZ-AC_4:4 Air Loop Main Branch;  !- Branch 1 Name



  Branch,
    PSZ-AC_4:4 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_4:4_OA,           !- Component 1 Name
    PSZ-AC_4:4 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Fan:ConstantVolume,      !- Component 2 Object Type
    PSZ-AC_4:4_Unitary_Package_fan,  !- Component 2 Name
    PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_4:4_Unitary_PackageHeatCoil air inlet,  !- Component 2 Outlet Node Name
    Active,                  !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-AC_4:4_Unitary_Package_HeatCoil,  !- Component 3 Name
    PSZ-AC_4:4_Unitary_PackageHeatCoil air inlet,  !- Component 3 Inlet Node Name
    PSZ-AC_4:4_Unitary_PackageCoolCoil air inlet,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 4 Object Type
    PSZ-AC_4:4_Unitary_Package_DX,  !- Component 4 Name
    PSZ-AC_4:4_Unitary_PackageCoolCoil air inlet,  !- Component 4 Inlet Node Name
    PSZ-AC_4:4 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Passive;                 !- Component 4 Branch Control Type



  AirLoopHVAC:ControllerList,
    PSZ-AC_4:4_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_4:4_OA_Controller;!- Controller 1 Name



  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_4:4_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_4:4_OAMixing Box; !- Component 1 Name



  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_4:4_OA,           !- Name
    PSZ-AC_4:4_OA_Controllers,  !- Controller List Name
    PSZ-AC_4:4_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_4:4 Availability Manager List;  !- Availability Manager List Name



  OutdoorAir:NodeList,
    PSZ-AC_4:4_OANode List;  !- Node or NodeList Name 1



  NodeList,
    PSZ-AC_4:4_OANode List,  !- Name
    PSZ-AC_4:4_OAInlet Node; !- Node 1 Name



  OutdoorAir:Mixer,
    PSZ-AC_4:4_OAMixing Box, !- Name
    PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_4:4_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_4:4_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_4:4 Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  SetpointManager:MixedAir,
    PSZ-AC_4:4_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_4:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_4:4_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode;  !- Setpoint Node or NodeList Name



  Controller:OutdoorAir,
    PSZ-AC_4:4_OA_Controller, !- Name
    PSZ-AC_4:4_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC_4:4 Supply Equipment Inlet Node,   !- Return Air Node Name
    PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode,   !- Mixed Air Node Name
    PSZ-AC_4:4_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    0.0,                      !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_Sched,     !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    PSZ4_4_Timestep_Econ_Eff_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name



  CoilSystem:Cooling:DX,
    PSZ-AC_4:4_Unitary_Package_DX,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_4:4_Unitary_PackageCoolCoil air inlet,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC_4:4 Supply Equipment Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC_4:4 Supply Equipment Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    PSZ-AC_4:4_Unitary_Package_CoolCoil;  !- Cooling Coil Name



  Fan:ConstantVolume,
    PSZ-AC_4:4_Unitary_Package_fan,  !- Name
    Type2_FAN_SCH,           !- Availability Schedule Name
0.56225, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.865, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_4:4_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    ;                        !- End-Use Subcategory



  Coil:Heating:Gas,
    PSZ-AC_4:4_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
0.8, !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_4:4_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_4:4_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    PSZ-AC_4:4_Unitary_PackageCoolCoil air inlet;  !- Temperature Setpoint Node Name



  Coil:Cooling:DX:TwoSpeed,
    PSZ-AC_4:4_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
19785.94, !- Rated High Speed Total Cooling Capacity {W}
0.67961, !- Rated High Speed Sensible Heat Ratio
3.7988306741603, !- Rated High Speed COP {W/W}
0.80825, !- Rated High Speed Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    PSZ-AC_4:4_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_4:4 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    PSZ-AC_4:4_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_4:4_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_4:4_Unitary_PackagecoolEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_4:4_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_4:4_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
9892.97, !- Rated Low Speed Total Cooling Capacity {W}
0.67961, !- Rated Low Speed Sensible Heat Ratio
3.7988306741603, !- Rated Low Speed COP {W/W}
0.538833333333333, !- Rated Low Speed Air Flow Rate {m3/s}
    PSZ-AC_4:4_Unitary_PackagecoolCapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_4:4_Unitary_PackagecoolEIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name



  Curve:Biquadratic,
    PSZ-AC_4:4_Unitary_PackagecoolCapFT,  !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y



  Curve:Biquadratic,
    PSZ-AC_4:4_Unitary_PackagecoolEIRFT,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y



  Curve:Quadratic,
    PSZ-AC_4:4_Unitary_PackagecoolFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC_4:4_Unitary_PackagecoolEIRFFF,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC_4:4_Unitary_PackagecoolPLR,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x



  AirLoopHVAC:SupplyPath,
    PSZ-AC_4:4,              !- Name
    PSZ-AC_4:4 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_4:4 Supply Air Splitter;  !- Component 1 Name



  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_4:4 Supply Air Splitter,  !- Name
    PSZ-AC_4:4 Zone Equipment Inlet Node,  !- Inlet Node Name
    SMstore3 Direct Air Inlet Node Name;  !- Outlet 1 Node Name



  AirLoopHVAC:ReturnPath,
    PSZ-AC_4:4 Return Air Path,  !- Name
    PSZ-AC_4:4 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_4:4 Return Air Mixer;  !- Component 1 Name



  AirLoopHVAC:ZoneMixer,
    PSZ-AC_4:4 Return Air Mixer,  !- Name
    PSZ-AC_4:4 Zone Equipment Outlet Node,  !- Outlet Node Name
    SMstore3 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC_5:5 *****


  AirLoopHVAC,
    PSZ-AC_5:5,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_5:5 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_5:5 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_5:5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_5:5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_5:5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_5:5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names



  SetpointManager:MixedAir,
    PSZ-AC_5:5_HeatC Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_5:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_5:5_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_5:5_Unitary_PackageCoolCoil air inlet;  !- Setpoint Node or NodeList Name



  Sizing:System,
    PSZ-AC_5:5,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  AvailabilityManagerAssignmentList,
    PSZ-AC_5:5 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_5:5 Availability Manager;  !- Availability Manager 1 Name



  AvailabilityManager:NightCycle,
    PSZ-AC_5:5 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    Type2_FAN_SCH,           !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}



  BranchList,
    PSZ-AC_5:5 Air Loop Branches,  !- Name
    PSZ-AC_5:5 Air Loop Main Branch;  !- Branch 1 Name



  Branch,
    PSZ-AC_5:5 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_5:5_OA,           !- Component 1 Name
    PSZ-AC_5:5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Fan:ConstantVolume,      !- Component 2 Object Type
    PSZ-AC_5:5_Unitary_Package_fan,  !- Component 2 Name
    PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_5:5_Unitary_PackageHeatCoil air inlet,  !- Component 2 Outlet Node Name
    Active,                  !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-AC_5:5_Unitary_Package_HeatCoil,  !- Component 3 Name
    PSZ-AC_5:5_Unitary_PackageHeatCoil air inlet,  !- Component 3 Inlet Node Name
    PSZ-AC_5:5_Unitary_PackageCoolCoil air inlet,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 4 Object Type
    PSZ-AC_5:5_Unitary_Package_DX,  !- Component 4 Name
    PSZ-AC_5:5_Unitary_PackageCoolCoil air inlet,  !- Component 4 Inlet Node Name
    PSZ-AC_5:5 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Passive;                 !- Component 4 Branch Control Type



  AirLoopHVAC:ControllerList,
    PSZ-AC_5:5_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_5:5_OA_Controller;!- Controller 1 Name



  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_5:5_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_5:5_OAMixing Box; !- Component 1 Name



  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_5:5_OA,           !- Name
    PSZ-AC_5:5_OA_Controllers,  !- Controller List Name
    PSZ-AC_5:5_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_5:5 Availability Manager List;  !- Availability Manager List Name



  OutdoorAir:NodeList,
    PSZ-AC_5:5_OANode List;  !- Node or NodeList Name 1



  NodeList,
    PSZ-AC_5:5_OANode List,  !- Name
    PSZ-AC_5:5_OAInlet Node; !- Node 1 Name



  OutdoorAir:Mixer,
    PSZ-AC_5:5_OAMixing Box, !- Name
    PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_5:5_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_5:5_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_5:5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  SetpointManager:MixedAir,
    PSZ-AC_5:5_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_5:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_5:5_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode;  !- Setpoint Node or NodeList Name



  Controller:OutdoorAir,
    PSZ-AC_5:5_OA_Controller, !- Name
    PSZ-AC_5:5_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC_5:5 Supply Equipment Inlet Node,   !- Return Air Node Name
    PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode,   !- Mixed Air Node Name
    PSZ-AC_5:5_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    0.0,                      !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_Sched,     !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    PSZ5_5_Timestep_Econ_Eff_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name



  CoilSystem:Cooling:DX,
    PSZ-AC_5:5_Unitary_Package_DX,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_5:5_Unitary_PackageCoolCoil air inlet,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC_5:5 Supply Equipment Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC_5:5 Supply Equipment Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    PSZ-AC_5:5_Unitary_Package_CoolCoil;  !- Cooling Coil Name



  Fan:ConstantVolume,
    PSZ-AC_5:5_Unitary_Package_fan,  !- Name
    Type2_FAN_SCH,           !- Availability Schedule Name
0.56225, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.865, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_5:5_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    ;                        !- End-Use Subcategory



  Coil:Heating:Gas,
    PSZ-AC_5:5_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
0.8, !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_5:5_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_5:5_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    PSZ-AC_5:5_Unitary_PackageCoolCoil air inlet;  !- Temperature Setpoint Node Name



  Coil:Cooling:DX:TwoSpeed,
    PSZ-AC_5:5_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
20008.09, !- Rated High Speed Total Cooling Capacity {W}
0.68018, !- Rated High Speed Sensible Heat Ratio
3.7988306741603, !- Rated High Speed COP {W/W}
0.81921, !- Rated High Speed Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    PSZ-AC_5:5_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_5:5 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    PSZ-AC_5:5_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_5:5_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_5:5_Unitary_PackagecoolEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_5:5_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_5:5_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
10004.045, !- Rated Low Speed Total Cooling Capacity {W}
0.68018, !- Rated Low Speed Sensible Heat Ratio
3.7988306741603, !- Rated Low Speed COP {W/W}
0.54614, !- Rated Low Speed Air Flow Rate {m3/s}
    PSZ-AC_5:5_Unitary_PackagecoolCapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_5:5_Unitary_PackagecoolEIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name



  Curve:Biquadratic,
    PSZ-AC_5:5_Unitary_PackagecoolCapFT,  !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y



  Curve:Biquadratic,
    PSZ-AC_5:5_Unitary_PackagecoolEIRFT,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y



  Curve:Quadratic,
    PSZ-AC_5:5_Unitary_PackagecoolFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC_5:5_Unitary_PackagecoolEIRFFF,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC_5:5_Unitary_PackagecoolPLR,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x



  AirLoopHVAC:SupplyPath,
    PSZ-AC_5:5,              !- Name
    PSZ-AC_5:5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_5:5 Supply Air Splitter;  !- Component 1 Name



  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_5:5 Supply Air Splitter,  !- Name
    PSZ-AC_5:5 Zone Equipment Inlet Node,  !- Inlet Node Name
    SMstore4 Direct Air Inlet Node Name;  !- Outlet 1 Node Name



  AirLoopHVAC:ReturnPath,
    PSZ-AC_5:5 Return Air Path,  !- Name
    PSZ-AC_5:5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_5:5 Return Air Mixer;  !- Component 1 Name



  AirLoopHVAC:ZoneMixer,
    PSZ-AC_5:5 Return Air Mixer,  !- Name
    PSZ-AC_5:5 Zone Equipment Outlet Node,  !- Outlet Node Name
    SMstore4 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC_6:6 *****


  AirLoopHVAC,
    PSZ-AC_6:6,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_6:6 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_6:6 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_6:6 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_6:6 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_6:6 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_6:6 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names



  SetpointManager:MixedAir,
    PSZ-AC_6:6_HeatC Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_6:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_6:6_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_6:6_Unitary_PackageCoolCoil air inlet;  !- Setpoint Node or NodeList Name



  Sizing:System,
    PSZ-AC_6:6,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  AvailabilityManagerAssignmentList,
    PSZ-AC_6:6 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_6:6 Availability Manager;  !- Availability Manager 1 Name



  AvailabilityManager:NightCycle,
    PSZ-AC_6:6 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    Type3_FAN_SCH,           !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}



  BranchList,
    PSZ-AC_6:6 Air Loop Branches,  !- Name
    PSZ-AC_6:6 Air Loop Main Branch;  !- Branch 1 Name







Branch,
    PSZ-AC_6:6 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_6:6_OA,           !- Component 1 Name
    PSZ-AC_6:6 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Fan:ConstantVolume,      !- Component 2 Object Type
    PSZ-AC_6:6_Unitary_Package_fan,  !- Component 2 Name
    PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_6:6_Unitary_PackageHeatCoil air inlet,  !- Component 2 Outlet Node Name
    Active,                  !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-AC_6:6_Unitary_Package_HeatCoil,  !- Component 3 Name
    PSZ-AC_6:6_Unitary_PackageHeatCoil air inlet,  !- Component 3 Inlet Node Name
    PSZ-AC_6:6_Unitary_PackageCoolCoil air inlet,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 4 Object Type
    PSZ-AC_6:6_Unitary_Package_DX,  !- Component 4 Name
    PSZ-AC_6:6_Unitary_PackageCoolCoil air inlet,  !- Component 4 Inlet Node Name
    PSZ-AC_6:6 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Passive;                 !- Component 4 Branch Control Type











Fan:ConstantVolume,
    PSZ-AC_6:6_Unitary_Package_fan,  !- Name
    Type3_FAN_SCH,           !- Availability Schedule Name
0.58175, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.895, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_6:6_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    ;                        !- End-Use Subcategory









  AirLoopHVAC:ControllerList,
    PSZ-AC_6:6_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_6:6_OA_Controller;!- Controller 1 Name





AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_6:6_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_6:6_OAMixing Box; !- Component 1 Name








  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_6:6_OA,           !- Name
    PSZ-AC_6:6_OA_Controllers,  !- Controller List Name
    PSZ-AC_6:6_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_6:6 Availability Manager List;  !- Availability Manager List Name



  OutdoorAir:NodeList,
    PSZ-AC_6:6_OANode List;  !- Node or NodeList Name 1



  NodeList,
    PSZ-AC_6:6_OANode List,  !- Name
    PSZ-AC_6:6_OAInlet Node; !- Node 1 Name



  OutdoorAir:Mixer,
    PSZ-AC_6:6_OAMixing Box,  !- Name
    PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode,   !- Mixed Air Node Name
    PSZ-AC_6:6_OAInlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name
    PSZ-AC_6:6_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_6:6 Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  SetpointManager:MixedAir,
    PSZ-AC_6:6_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_6:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_6:6_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode;  !- Setpoint Node or NodeList Name





  Controller:OutdoorAir,
    PSZ-AC_6:6_OA_Controller, !- Name
    PSZ-AC_6:6_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC_6:6 Supply Equipment Inlet Node,   !- Return Air Node Name
    PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode,   !- Mixed Air Node Name
    PSZ-AC_6:6_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    0.0,                      !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_Sched,     !- Minimum Outdoor Air Schedule Name
    ,                         !- Minimum Fraction of Outdoor Air Schedule Name
    PSZ6_6_Timestep_Econ_Eff_SCH,   !- Maximum Fraction of Outdoor Air Schedule Name
    ,                         !- Mechanical Ventilation Controller Name
    ,                         !- Time of Day Economizer Control Schedule Name
    ,                         !- High Humidity Control
    ,                         !- Humidistat Control Zone Name
    ,                         !- High Humidity Outdoor Air Flow Ratio
    ,                         !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;                          !- Minimum Fraction of Outdoor Air Schedule Name
!- Heat Recovery Bypass Control Type





  CoilSystem:Cooling:DX,
    PSZ-AC_6:6_Unitary_Package_DX,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_6:6_Unitary_PackageCoolCoil air inlet,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC_6:6 Supply Equipment Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC_6:6 Supply Equipment Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    PSZ-AC_6:6_Unitary_Package_CoolCoil;  !- Cooling Coil Name



  Coil:Heating:Gas,
    PSZ-AC_6:6_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
0.8, !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_6:6_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_6:6_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    PSZ-AC_6:6_Unitary_PackageCoolCoil air inlet;  !- Temperature Setpoint Node Name



  Coil:Cooling:DX:TwoSpeed,
    PSZ-AC_6:6_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
37707.41, !- Rated High Speed Total Cooling Capacity {W}
0.67608, !- Rated High Speed Sensible Heat Ratio
3.7988306741603, !- Rated High Speed COP {W/W}
1.51848, !- Rated High Speed Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    PSZ-AC_6:6_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_6:6 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    PSZ-AC_6:6_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_6:6_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_6:6_Unitary_PackagecoolEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_6:6_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_6:6_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
18853.705, !- Rated Low Speed Total Cooling Capacity {W}
0.67608, !- Rated Low Speed Sensible Heat Ratio
3.7988306741603, !- Rated Low Speed COP {W/W}
1.01232, !- Rated Low Speed Air Flow Rate {m3/s}
    PSZ-AC_6:6_Unitary_PackagecoolCapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_6:6_Unitary_PackagecoolEIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name



  Curve:Biquadratic,
    PSZ-AC_6:6_Unitary_PackagecoolCapFT,  !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y



  Curve:Biquadratic,
    PSZ-AC_6:6_Unitary_PackagecoolEIRFT,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y



  Curve:Quadratic,
    PSZ-AC_6:6_Unitary_PackagecoolFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC_6:6_Unitary_PackagecoolEIRFFF,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC_6:6_Unitary_PackagecoolPLR,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x



  AirLoopHVAC:SupplyPath,
    PSZ-AC_6:6,              !- Name
    PSZ-AC_6:6 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_6:6 Supply Air Splitter;  !- Component 1 Name



  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_6:6 Supply Air Splitter,  !- Name
    PSZ-AC_6:6 Zone Equipment Inlet Node,  !- Inlet Node Name
    LGstore2 Direct Air Inlet Node Name;  !- Outlet 1 Node Name



  AirLoopHVAC:ReturnPath,
    PSZ-AC_6:6 Return Air Path,  !- Name
    PSZ-AC_6:6 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_6:6 Return Air Mixer;  !- Component 1 Name



  AirLoopHVAC:ZoneMixer,
    PSZ-AC_6:6 Return Air Mixer,  !- Name
    PSZ-AC_6:6 Zone Equipment Outlet Node,  !- Outlet Node Name
    LGstore2 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC_7:7 *****


  AirLoopHVAC,
    PSZ-AC_7:7,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_7:7 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_7:7 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_7:7 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_7:7 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_7:7 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_7:7 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names



  SetpointManager:MixedAir,
    PSZ-AC_7:7_HeatC Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_7:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_7:7_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_7:7_Unitary_PackageCoolCoil air inlet;  !- Setpoint Node or NodeList Name



  Sizing:System,
    PSZ-AC_7:7,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  AvailabilityManagerAssignmentList,
    PSZ-AC_7:7 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_7:7 Availability Manager;  !- Availability Manager 1 Name



  AvailabilityManager:NightCycle,
    PSZ-AC_7:7 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    Type3_FAN_SCH,           !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}



  BranchList,
    PSZ-AC_7:7 Air Loop Branches,  !- Name
    PSZ-AC_7:7 Air Loop Main Branch;  !- Branch 1 Name



  Branch,
    PSZ-AC_7:7 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_7:7_OA,           !- Component 1 Name
    PSZ-AC_7:7 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Fan:ConstantVolume,      !- Component 2 Object Type
    PSZ-AC_7:7_Unitary_Package_fan,  !- Component 2 Name
    PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_7:7_Unitary_PackageHeatCoil air inlet,  !- Component 2 Outlet Node Name
    Active,                  !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-AC_7:7_Unitary_Package_HeatCoil,  !- Component 3 Name
    PSZ-AC_7:7_Unitary_PackageHeatCoil air inlet,  !- Component 3 Inlet Node Name
    PSZ-AC_7:7_Unitary_PackageCoolCoil air inlet,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 4 Object Type
    PSZ-AC_7:7_Unitary_Package_DX,  !- Component 4 Name
    PSZ-AC_7:7_Unitary_PackageCoolCoil air inlet,  !- Component 4 Inlet Node Name
    PSZ-AC_7:7 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Passive;                 !- Component 4 Branch Control Type



  AirLoopHVAC:ControllerList,
    PSZ-AC_7:7_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_7:7_OA_Controller;!- Controller 1 Name



  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_7:7_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_7:7_OAMixing Box; !- Component 1 Name



  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_7:7_OA,           !- Name
    PSZ-AC_7:7_OA_Controllers,  !- Controller List Name
    PSZ-AC_7:7_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_7:7 Availability Manager List;  !- Availability Manager List Name



  OutdoorAir:NodeList,
    PSZ-AC_7:7_OANode List;  !- Node or NodeList Name 1



  NodeList,
    PSZ-AC_7:7_OANode List,  !- Name
    PSZ-AC_7:7_OAInlet Node; !- Node 1 Name



  OutdoorAir:Mixer,
    PSZ-AC_7:7_OAMixing Box, !- Name
    PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_7:7_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_7:7_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_7:7 Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  SetpointManager:MixedAir,
    PSZ-AC_7:7_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_7:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_7:7_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode;  !- Setpoint Node or NodeList Name



  Controller:OutdoorAir,
    PSZ-AC_7:7_OA_Controller, !- Name
    PSZ-AC_7:7_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC_7:7 Supply Equipment Inlet Node,   !- Return Air Node Name
    PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode,   !- Mixed Air Node Name
    PSZ-AC_7:7_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    0.0,                      !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_Sched,     !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    PSZ7_7_Timestep_Econ_Eff_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name



  CoilSystem:Cooling:DX,
    PSZ-AC_7:7_Unitary_Package_DX,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_7:7_Unitary_PackageCoolCoil air inlet,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC_7:7 Supply Equipment Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC_7:7 Supply Equipment Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    PSZ-AC_7:7_Unitary_Package_CoolCoil;  !- Cooling Coil Name



  Fan:ConstantVolume,
    PSZ-AC_7:7_Unitary_Package_fan,  !- Name
    Type3_FAN_SCH,           !- Availability Schedule Name
0.56225, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.865, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_7:7_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    ;                        !- End-Use Subcategory



  Coil:Heating:Gas,
    PSZ-AC_7:7_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
0.8, !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_7:7_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_7:7_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    PSZ-AC_7:7_Unitary_PackageCoolCoil air inlet;  !- Temperature Setpoint Node Name



  Coil:Cooling:DX:TwoSpeed,
    PSZ-AC_7:7_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
20055.50, !- Rated High Speed Total Cooling Capacity {W}
0.67608, !- Rated High Speed Sensible Heat Ratio
3.7988306741603, !- Rated High Speed COP {W/W}
0.80763, !- Rated High Speed Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    PSZ-AC_7:7_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_7:7 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    PSZ-AC_7:7_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_7:7_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_7:7_Unitary_PackagecoolEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_7:7_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_7:7_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
10027.75, !- Rated Low Speed Total Cooling Capacity {W}
0.67608, !- Rated Low Speed Sensible Heat Ratio
3.7988306741603, !- Rated Low Speed COP {W/W}
0.53842, !- Rated Low Speed Air Flow Rate {m3/s}
    PSZ-AC_7:7_Unitary_PackagecoolCapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_7:7_Unitary_PackagecoolEIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name



  Curve:Biquadratic,
    PSZ-AC_7:7_Unitary_PackagecoolCapFT,  !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y



  Curve:Biquadratic,
    PSZ-AC_7:7_Unitary_PackagecoolEIRFT,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y



  Curve:Quadratic,
    PSZ-AC_7:7_Unitary_PackagecoolFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC_7:7_Unitary_PackagecoolEIRFFF,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC_7:7_Unitary_PackagecoolPLR,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x



  AirLoopHVAC:SupplyPath,
    PSZ-AC_7:7,              !- Name
    PSZ-AC_7:7 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_7:7 Supply Air Splitter;  !- Component 1 Name



  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_7:7 Supply Air Splitter,  !- Name
    PSZ-AC_7:7 Zone Equipment Inlet Node,  !- Inlet Node Name
    SMstore5 Direct Air Inlet Node Name;  !- Outlet 1 Node Name



  AirLoopHVAC:ReturnPath,
    PSZ-AC_7:7 Return Air Path,  !- Name
    PSZ-AC_7:7 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_7:7 Return Air Mixer;  !- Component 1 Name



  AirLoopHVAC:ZoneMixer,
    PSZ-AC_7:7 Return Air Mixer,  !- Name
    PSZ-AC_7:7 Zone Equipment Outlet Node,  !- Outlet Node Name
    SMstore5 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC_8:8 *****


  AirLoopHVAC,
    PSZ-AC_8:8,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_8:8 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_8:8 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_8:8 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_8:8 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_8:8 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_8:8 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names



  SetpointManager:MixedAir,
    PSZ-AC_8:8_HeatC Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_8:8 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_8:8_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_8:8_Unitary_PackageCoolCoil air inlet;  !- Setpoint Node or NodeList Name



  Sizing:System,
    PSZ-AC_8:8,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  AvailabilityManagerAssignmentList,
    PSZ-AC_8:8 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_8:8 Availability Manager;  !- Availability Manager 1 Name



  AvailabilityManager:NightCycle,
    PSZ-AC_8:8 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    Type3_FAN_SCH,           !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}



  BranchList,
    PSZ-AC_8:8 Air Loop Branches,  !- Name
    PSZ-AC_8:8 Air Loop Main Branch;  !- Branch 1 Name



  Branch,
    PSZ-AC_8:8 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_8:8_OA,           !- Component 1 Name
    PSZ-AC_8:8 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Fan:ConstantVolume,      !- Component 2 Object Type
    PSZ-AC_8:8_Unitary_Package_fan,  !- Component 2 Name
    PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_8:8_Unitary_PackageHeatCoil air inlet,  !- Component 2 Outlet Node Name
    Active,                  !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-AC_8:8_Unitary_Package_HeatCoil,  !- Component 3 Name
    PSZ-AC_8:8_Unitary_PackageHeatCoil air inlet,  !- Component 3 Inlet Node Name
    PSZ-AC_8:8_Unitary_PackageCoolCoil air inlet,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 4 Object Type
    PSZ-AC_8:8_Unitary_Package_DX,  !- Component 4 Name
    PSZ-AC_8:8_Unitary_PackageCoolCoil air inlet,  !- Component 4 Inlet Node Name
    PSZ-AC_8:8 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Passive;                 !- Component 4 Branch Control Type



  AirLoopHVAC:ControllerList,
    PSZ-AC_8:8_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_8:8_OA_Controller;!- Controller 1 Name



  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_8:8_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_8:8_OAMixing Box; !- Component 1 Name



  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_8:8_OA,           !- Name
    PSZ-AC_8:8_OA_Controllers,  !- Controller List Name
    PSZ-AC_8:8_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_8:8 Availability Manager List;  !- Availability Manager List Name



  OutdoorAir:NodeList,
    PSZ-AC_8:8_OANode List;  !- Node or NodeList Name 1



  NodeList,
    PSZ-AC_8:8_OANode List,  !- Name
    PSZ-AC_8:8_OAInlet Node; !- Node 1 Name



  OutdoorAir:Mixer,
    PSZ-AC_8:8_OAMixing Box, !- Name
    PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_8:8_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_8:8_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_8:8 Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  SetpointManager:MixedAir,
    PSZ-AC_8:8_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_8:8 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_8:8_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode;  !- Setpoint Node or NodeList Name



  Controller:OutdoorAir,
    PSZ-AC_8:8_OA_Controller, !- Name
    PSZ-AC_8:8_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC_8:8 Supply Equipment Inlet Node,   !- Return Air Node Name
    PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode,   !- Mixed Air Node Name
    PSZ-AC_8:8_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    0.0,                      !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_Sched,     !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    PSZ8_8_Timestep_Econ_Eff_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name



  CoilSystem:Cooling:DX,
    PSZ-AC_8:8_Unitary_Package_DX,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_8:8_Unitary_PackageCoolCoil air inlet,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC_8:8 Supply Equipment Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC_8:8 Supply Equipment Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    PSZ-AC_8:8_Unitary_Package_CoolCoil;  !- Cooling Coil Name



  Fan:ConstantVolume,
    PSZ-AC_8:8_Unitary_Package_fan,  !- Name
    Type3_FAN_SCH,           !- Availability Schedule Name
0.56225, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.865, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_8:8_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    ;                        !- End-Use Subcategory



  Coil:Heating:Gas,
    PSZ-AC_8:8_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
0.8, !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_8:8_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_8:8_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    PSZ-AC_8:8_Unitary_PackageCoolCoil air inlet;  !- Temperature Setpoint Node Name



  Coil:Cooling:DX:TwoSpeed,
    PSZ-AC_8:8_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
19973.23, !- Rated High Speed Total Cooling Capacity {W}
0.67608, !- Rated High Speed Sensible Heat Ratio
3.7988306741603, !- Rated High Speed COP {W/W}
0.80432, !- Rated High Speed Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    PSZ-AC_8:8_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_8:8 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    PSZ-AC_8:8_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_8:8_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_8:8_Unitary_PackagecoolEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_8:8_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_8:8_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
9986.615, !- Rated Low Speed Total Cooling Capacity {W}
0.67608, !- Rated Low Speed Sensible Heat Ratio
3.7988306741603, !- Rated Low Speed COP {W/W}
0.536213333333333, !- Rated Low Speed Air Flow Rate {m3/s}
    PSZ-AC_8:8_Unitary_PackagecoolCapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_8:8_Unitary_PackagecoolEIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name



  Curve:Biquadratic,
    PSZ-AC_8:8_Unitary_PackagecoolCapFT,  !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y



  Curve:Biquadratic,
    PSZ-AC_8:8_Unitary_PackagecoolEIRFT,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y



  Curve:Quadratic,
    PSZ-AC_8:8_Unitary_PackagecoolFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC_8:8_Unitary_PackagecoolEIRFFF,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC_8:8_Unitary_PackagecoolPLR,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x



  AirLoopHVAC:SupplyPath,
    PSZ-AC_8:8,              !- Name
    PSZ-AC_8:8 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_8:8 Supply Air Splitter;  !- Component 1 Name



  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_8:8 Supply Air Splitter,  !- Name
    PSZ-AC_8:8 Zone Equipment Inlet Node,  !- Inlet Node Name
    SMstore6 Direct Air Inlet Node Name;  !- Outlet 1 Node Name



  AirLoopHVAC:ReturnPath,
    PSZ-AC_8:8 Return Air Path,  !- Name
    PSZ-AC_8:8 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_8:8 Return Air Mixer;  !- Component 1 Name



  AirLoopHVAC:ZoneMixer,
    PSZ-AC_8:8 Return Air Mixer,  !- Name
    PSZ-AC_8:8 Zone Equipment Outlet Node,  !- Outlet Node Name
    SMstore6 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC_9:9 *****


  AirLoopHVAC,
    PSZ-AC_9:9,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_9:9 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_9:9 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_9:9 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_9:9 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_9:9 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_9:9 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names



  SetpointManager:MixedAir,
    PSZ-AC_9:9_HeatC Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_9:9 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_9:9_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_9:9_Unitary_PackageCoolCoil air inlet;  !- Setpoint Node or NodeList Name



  Sizing:System,
    PSZ-AC_9:9,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  AvailabilityManagerAssignmentList,
    PSZ-AC_9:9 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_9:9 Availability Manager;  !- Availability Manager 1 Name



  AvailabilityManager:NightCycle,
    PSZ-AC_9:9 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    Type3_FAN_SCH,           !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}



  BranchList,
    PSZ-AC_9:9 Air Loop Branches,  !- Name
    PSZ-AC_9:9 Air Loop Main Branch;  !- Branch 1 Name



  Branch,
    PSZ-AC_9:9 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_9:9_OA,           !- Component 1 Name
    PSZ-AC_9:9 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Fan:ConstantVolume,      !- Component 2 Object Type
    PSZ-AC_9:9_Unitary_Package_fan,  !- Component 2 Name
    PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_9:9_Unitary_PackageHeatCoil air inlet,  !- Component 2 Outlet Node Name
    Active,                  !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-AC_9:9_Unitary_Package_HeatCoil,  !- Component 3 Name
    PSZ-AC_9:9_Unitary_PackageHeatCoil air inlet,  !- Component 3 Inlet Node Name
    PSZ-AC_9:9_Unitary_PackageCoolCoil air inlet,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 4 Object Type
    PSZ-AC_9:9_Unitary_Package_DX,  !- Component 4 Name
    PSZ-AC_9:9_Unitary_PackageCoolCoil air inlet,  !- Component 4 Inlet Node Name
    PSZ-AC_9:9 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Passive;                 !- Component 4 Branch Control Type



  AirLoopHVAC:ControllerList,
    PSZ-AC_9:9_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_9:9_OA_Controller;!- Controller 1 Name



  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_9:9_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_9:9_OAMixing Box; !- Component 1 Name



  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_9:9_OA,           !- Name
    PSZ-AC_9:9_OA_Controllers,  !- Controller List Name
    PSZ-AC_9:9_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_9:9 Availability Manager List;  !- Availability Manager List Name



  OutdoorAir:NodeList,
    PSZ-AC_9:9_OANode List;  !- Node or NodeList Name 1



  NodeList,
    PSZ-AC_9:9_OANode List,  !- Name
    PSZ-AC_9:9_OAInlet Node; !- Node 1 Name



  OutdoorAir:Mixer,
    PSZ-AC_9:9_OAMixing Box, !- Name
    PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_9:9_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_9:9_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_9:9 Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  SetpointManager:MixedAir,
    PSZ-AC_9:9_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_9:9 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_9:9_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode;  !- Setpoint Node or NodeList Name



  Controller:OutdoorAir,
    PSZ-AC_9:9_OA_Controller, !- Name
    PSZ-AC_9:9_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC_9:9 Supply Equipment Inlet Node,   !- Return Air Node Name
    PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode,   !- Mixed Air Node Name
    PSZ-AC_9:9_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    0.0,                      !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_Sched,     !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    PSZ9_9_Timestep_Econ_Eff_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name



  CoilSystem:Cooling:DX,
    PSZ-AC_9:9_Unitary_Package_DX,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_9:9_Unitary_PackageCoolCoil air inlet,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC_9:9 Supply Equipment Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC_9:9 Supply Equipment Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    PSZ-AC_9:9_Unitary_Package_CoolCoil;  !- Cooling Coil Name



  Fan:ConstantVolume,
    PSZ-AC_9:9_Unitary_Package_fan,  !- Name
    Type3_FAN_SCH,           !- Availability Schedule Name
0.56225, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.865, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_9:9_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    ;                        !- End-Use Subcategory



  Coil:Heating:Gas,
    PSZ-AC_9:9_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
0.8, !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_9:9_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_9:9_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    PSZ-AC_9:9_Unitary_PackageCoolCoil air inlet;  !- Temperature Setpoint Node Name



  Coil:Cooling:DX:TwoSpeed,
    PSZ-AC_9:9_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
20043.06, !- Rated High Speed Total Cooling Capacity {W}
0.67608, !- Rated High Speed Sensible Heat Ratio
3.7988306741603, !- Rated High Speed COP {W/W}
0.80713, !- Rated High Speed Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    PSZ-AC_9:9_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_9:9 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    PSZ-AC_9:9_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_9:9_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_9:9_Unitary_PackagecoolEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_9:9_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_9:9_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
10021.53, !- Rated Low Speed Total Cooling Capacity {W}
0.67608, !- Rated Low Speed Sensible Heat Ratio
3.7988306741603, !- Rated Low Speed COP {W/W}
0.538086666666667, !- Rated Low Speed Air Flow Rate {m3/s}
    PSZ-AC_9:9_Unitary_PackagecoolCapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_9:9_Unitary_PackagecoolEIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name



  Curve:Biquadratic,
    PSZ-AC_9:9_Unitary_PackagecoolCapFT,  !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y



  Curve:Biquadratic,
    PSZ-AC_9:9_Unitary_PackagecoolEIRFT,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y



  Curve:Quadratic,
    PSZ-AC_9:9_Unitary_PackagecoolFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC_9:9_Unitary_PackagecoolEIRFFF,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC_9:9_Unitary_PackagecoolPLR,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x



  AirLoopHVAC:SupplyPath,
    PSZ-AC_9:9,              !- Name
    PSZ-AC_9:9 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_9:9 Supply Air Splitter;  !- Component 1 Name



  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_9:9 Supply Air Splitter,  !- Name
    PSZ-AC_9:9 Zone Equipment Inlet Node,  !- Inlet Node Name
    SMstore7 Direct Air Inlet Node Name;  !- Outlet 1 Node Name



  AirLoopHVAC:ReturnPath,
    PSZ-AC_9:9 Return Air Path,  !- Name
    PSZ-AC_9:9 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_9:9 Return Air Mixer;  !- Component 1 Name



  AirLoopHVAC:ZoneMixer,
    PSZ-AC_9:9 Return Air Mixer,  !- Name
    PSZ-AC_9:9 Zone Equipment Outlet Node,  !- Outlet Node Name
    SMstore7 Return Air Node Name;  !- Inlet 1 Node Name

!***** Air Loop: PSZ-AC_10:10 *****


  AirLoopHVAC,
    PSZ-AC_10:10,            !- Name
    ,                        !- Controller List Name
    PSZ-AC_10:10 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_10:10 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_10:10 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_10:10 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_10:10 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_10:10 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names



  SetpointManager:MixedAir,
    PSZ-AC_10:10_HeatC Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_10:10 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_10:10_Unitary_PackageCoolCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_10:10_Unitary_PackageCoolCoil air inlet;  !- Setpoint Node or NodeList Name



  Sizing:System,
    PSZ-AC_10:10,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                  !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  AvailabilityManagerAssignmentList,
    PSZ-AC_10:10 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_10:10 Availability Manager;  !- Availability Manager 1 Name



  AvailabilityManager:NightCycle,
    PSZ-AC_10:10 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    Type3_FAN_SCH,           !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}



  BranchList,
    PSZ-AC_10:10 Air Loop Branches,  !- Name
    PSZ-AC_10:10 Air Loop Main Branch;  !- Branch 1 Name



  Branch,
    PSZ-AC_10:10 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_10:10_OA,         !- Component 1 Name
    PSZ-AC_10:10 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Fan:ConstantVolume,      !- Component 2 Object Type
    PSZ-AC_10:10_Unitary_Package_fan,  !- Component 2 Name
    PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_10:10_Unitary_PackageHeatCoil air inlet,  !- Component 2 Outlet Node Name
    Active,                  !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-AC_10:10_Unitary_Package_HeatCoil,  !- Component 3 Name
    PSZ-AC_10:10_Unitary_PackageHeatCoil air inlet,  !- Component 3 Inlet Node Name
    PSZ-AC_10:10_Unitary_PackageCoolCoil air inlet,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 4 Object Type
    PSZ-AC_10:10_Unitary_Package_DX,  !- Component 4 Name
    PSZ-AC_10:10_Unitary_PackageCoolCoil air inlet,  !- Component 4 Inlet Node Name
    PSZ-AC_10:10 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Passive;                 !- Component 4 Branch Control Type



  AirLoopHVAC:ControllerList,
    PSZ-AC_10:10_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_10:10_OA_Controller;  !- Controller 1 Name



  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_10:10_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_10:10_OAMixing Box;  !- Component 1 Name



  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_10:10_OA,         !- Name
    PSZ-AC_10:10_OA_Controllers,  !- Controller List Name
    PSZ-AC_10:10_OA_Equipment,  !- Outdoor Air Equipment List Name
    PSZ-AC_10:10 Availability Manager List;  !- Availability Manager List Name



  OutdoorAir:NodeList,
    PSZ-AC_10:10_OANode List;!- Node or NodeList Name 1



  NodeList,
    PSZ-AC_10:10_OANode List,!- Name
    PSZ-AC_10:10_OAInlet Node;  !- Node 1 Name



  OutdoorAir:Mixer,
    PSZ-AC_10:10_OAMixing Box,  !- Name
    PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_10:10_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC_10:10_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-AC_10:10 Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  SetpointManager:MixedAir,
    PSZ-AC_10:10_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_10:10 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_10:10_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode;  !- Setpoint Node or NodeList Name



  Controller:OutdoorAir,
    PSZ-AC_10:10_OA_Controller,   !- Name
    PSZ-AC_10:10_OARelief Node,   !- Relief Air Outlet Node Name
    PSZ-AC_10:10 Supply Equipment Inlet Node,   !- Return Air Node Name
    PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode,   !- Mixed Air Node Name
    PSZ-AC_10:10_OAInlet Node,   !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    28.0,                     !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                  !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    0.0,                      !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
    MinOA_Sched,     !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    PSZ10_10_Timestep_Econ_Eff_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name



  CoilSystem:Cooling:DX,
    PSZ-AC_10:10_Unitary_Package_DX,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_10:10_Unitary_PackageCoolCoil air inlet,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC_10:10 Supply Equipment Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC_10:10 Supply Equipment Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    PSZ-AC_10:10_Unitary_Package_CoolCoil;  !- Cooling Coil Name



  Fan:ConstantVolume,
    PSZ-AC_10:10_Unitary_Package_fan,  !- Name
    Type3_FAN_SCH,           !- Availability Schedule Name
0.56225, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.865, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_10:10_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    ;                        !- End-Use Subcategory



  Coil:Heating:Gas,
    PSZ-AC_10:10_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
0.8, !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_10:10_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_10:10_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    PSZ-AC_10:10_Unitary_PackageCoolCoil air inlet;  !- Temperature Setpoint Node Name



  Coil:Cooling:DX:TwoSpeed,
    PSZ-AC_10:10_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
23684.28, !- Rated High Speed Total Cooling Capacity {W}
0.67608, !- Rated High Speed Sensible Heat Ratio
3.7988306741603, !- Rated High Speed COP {W/W}
0.95377, !- Rated High Speed Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    PSZ-AC_10:10_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_10:10 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    PSZ-AC_10:10_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_10:10_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_10:10_Unitary_PackagecoolEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_10:10_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_10:10_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
11842.14, !- Rated Low Speed Total Cooling Capacity {W}
0.67608, !- Rated Low Speed Sensible Heat Ratio
3.7988306741603, !- Rated Low Speed COP {W/W}
0.635846666666667, !- Rated Low Speed Air Flow Rate {m3/s}
    PSZ-AC_10:10_Unitary_PackagecoolCapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_10:10_Unitary_PackagecoolEIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name



  Curve:Biquadratic,
    PSZ-AC_10:10_Unitary_PackagecoolCapFT,  !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y



  Curve:Biquadratic,
    PSZ-AC_10:10_Unitary_PackagecoolEIRFT,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y



  Curve:Quadratic,
    PSZ-AC_10:10_Unitary_PackagecoolFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC_10:10_Unitary_PackagecoolEIRFFF,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC_10:10_Unitary_PackagecoolPLR,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x



  AirLoopHVAC:SupplyPath,
    PSZ-AC_10:10,            !- Name
    PSZ-AC_10:10 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_10:10 Supply Air Splitter;  !- Component 1 Name



  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_10:10 Supply Air Splitter,  !- Name
    PSZ-AC_10:10 Zone Equipment Inlet Node,  !- Inlet Node Name
    SMstore8 Direct Air Inlet Node Name;  !- Outlet 1 Node Name



  AirLoopHVAC:ReturnPath,
    PSZ-AC_10:10 Return Air Path,  !- Name
    PSZ-AC_10:10 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_10:10 Return Air Mixer;  !- Component 1 Name



  AirLoopHVAC:ZoneMixer,
    PSZ-AC_10:10 Return Air Mixer,  !- Name
    PSZ-AC_10:10 Zone Equipment Outlet Node,  !- Outlet Node Name
    SMstore8 Return Air Node Name;  !- Inlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: WATER HEATER:MIXED ===========
  WaterHeater:Mixed,
    Gas Tank1,                !- Name
    0.1514,                   !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,   !- Setpoint Temperature Schedule Name
    2.00000005298191,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,         !- Maximum Temperature Limit {C}
    Cycle,                    !- Heater Control Type
    11722.84,                 !- Heater Maximum Capacity {W}
    0,                        !- Heater Minimum Capacity {W}
    ,                         !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                         !- Heater Ignition Delay {s}
    Electricity,              !- Heater Fuel Type
    1,               !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    173,       !- Off Cycle Parasitic Fuel Consumption Rate {W} 
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    173,       !- On Cycle Parasitic Fuel Consumption Rate {W} 
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    LGstore1,                 !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.205980747,               !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                         !- Off Cycle Loss Fraction to Zone
    1.205980747,               !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    1.89E-06,                !- Peak Use Flow Rate {m3/s}
    Type1_SWH_SCH;           !- Use Flow Rate Fraction Schedule Name

 !-   ===========  ALL OBJECTS IN CLASS: WATER HEATER:MIXED ===========
  WaterHeater:Mixed,
    Gas Tank2,                !- Name
    0.1514,                   !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,   !- Setpoint Temperature Schedule Name
    2.00000005298191,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,         !- Maximum Temperature Limit {C}
    Cycle,                    !- Heater Control Type
    11722.84,                 !- Heater Maximum Capacity {W}
    0,                        !- Heater Minimum Capacity {W}
    ,                         !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                         !- Heater Ignition Delay {s}
    Electricity,              !- Heater Fuel Type
    1,               !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    173,       !- Off Cycle Parasitic Fuel Consumption Rate {W} 
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    173,       !- On Cycle Parasitic Fuel Consumption Rate {W} 
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    SMstore1,                 !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.205980747,               !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                         !- Off Cycle Loss Fraction to Zone
    1.205980747,               !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    1.89E-06,                !- Peak Use Flow Rate {m3/s}
    Type1_SWH_SCH;           !- Use Flow Rate Fraction Schedule Name

 !-   ===========  ALL OBJECTS IN CLASS: WATER HEATER:MIXED ===========
  WaterHeater:Mixed,
    Gas Tank3,                !- Name
    0.1514,                   !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,   !- Setpoint Temperature Schedule Name
    2.00000005298191,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,         !- Maximum Temperature Limit {C}
    Cycle,                    !- Heater Control Type
    11722.84,                 !- Heater Maximum Capacity {W}
    0,                        !- Heater Minimum Capacity {W}
    ,                         !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                         !- Heater Ignition Delay {s}
    Electricity,              !- Heater Fuel Type
    1,               !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    173,       !- Off Cycle Parasitic Fuel Consumption Rate {W} 
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    173,       !- On Cycle Parasitic Fuel Consumption Rate {W} 
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    SMstore2,                 !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.205980747,               !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                         !- Off Cycle Loss Fraction to Zone
    1.205980747,               !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    1.89E-06,                !- Peak Use Flow Rate {m3/s}
    Type2_SWH_SCH;           !- Use Flow Rate Fraction Schedule Name

 !-   ===========  ALL OBJECTS IN CLASS: WATER HEATER:MIXED ===========
  WaterHeater:Mixed,
    Gas Tank4,                !- Name
    0.1514,                   !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,   !- Setpoint Temperature Schedule Name
    2.00000005298191,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,         !- Maximum Temperature Limit {C}
    Cycle,                    !- Heater Control Type
    11722.84,                 !- Heater Maximum Capacity {W}
    0,                        !- Heater Minimum Capacity {W}
    ,                         !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                         !- Heater Ignition Delay {s}
    Electricity,              !- Heater Fuel Type
    1,               !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    173,       !- Off Cycle Parasitic Fuel Consumption Rate {W} 
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    173,       !- On Cycle Parasitic Fuel Consumption Rate {W} 
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    SMstore3,                 !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.205980747,               !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                         !- Off Cycle Loss Fraction to Zone
    1.205980747,               !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    1.89E-06,                !- Peak Use Flow Rate {m3/s}
    Type2_SWH_SCH;           !- Use Flow Rate Fraction Schedule Name

 !-   ===========  ALL OBJECTS IN CLASS: WATER HEATER:MIXED ===========
  WaterHeater:Mixed,
    Gas Tank5,                !- Name
    0.1514,                   !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,   !- Setpoint Temperature Schedule Name
    2.00000005298191,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,         !- Maximum Temperature Limit {C}
    Cycle,                    !- Heater Control Type
    11722.84,                 !- Heater Maximum Capacity {W}
    0,                        !- Heater Minimum Capacity {W}
    ,                         !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                         !- Heater Ignition Delay {s}
    Electricity,              !- Heater Fuel Type
    1,               !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    173,       !- Off Cycle Parasitic Fuel Consumption Rate {W} 
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    173,       !- On Cycle Parasitic Fuel Consumption Rate {W} 
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    LGstore2,                 !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.205980747,               !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                         !- Off Cycle Loss Fraction to Zone
    1.205980747,               !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    1.89E-06,                !- Peak Use Flow Rate {m3/s}
    Type3_SWH_SCH;           !- Use Flow Rate Fraction Schedule Name

 !-   ===========  ALL OBJECTS IN CLASS: WATER HEATER:MIXED ===========
  WaterHeater:Mixed,
    Gas Tank6,                !- Name
    0.1514,                   !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,   !- Setpoint Temperature Schedule Name
    2.00000005298191,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,         !- Maximum Temperature Limit {C}
    Cycle,                    !- Heater Control Type
    11722.84,                 !- Heater Maximum Capacity {W}
    0,                        !- Heater Minimum Capacity {W}
    ,                         !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                         !- Heater Ignition Delay {s}
    Electricity,              !- Heater Fuel Type
    1,               !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    173,       !- Off Cycle Parasitic Fuel Consumption Rate {W} 
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    173,       !- On Cycle Parasitic Fuel Consumption Rate {W} 
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    SMstore5,                 !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.205980747,               !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                         !- Off Cycle Loss Fraction to Zone
    1.205980747,               !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    1.89E-06,                !- Peak Use Flow Rate {m3/s}
    Type3_SWH_SCH;           !- Use Flow Rate Fraction Schedule Name

 !-   ===========  ALL OBJECTS IN CLASS: WATER HEATER:MIXED ===========
  WaterHeater:Mixed,
    Gas Tank7,                !- Name
    0.1514,                   !- Tank Volume {m3}
    Hot Water Setpoint Temp Schedule,   !- Setpoint Temperature Schedule Name
    2.00000005298191,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,         !- Maximum Temperature Limit {C}
    Cycle,                    !- Heater Control Type
    11722.84,                 !- Heater Maximum Capacity {W}
    0,                        !- Heater Minimum Capacity {W}
    ,                         !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                         !- Heater Ignition Delay {s}
    Electricity,              !- Heater Fuel Type
    1,               !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    173,       !- Off Cycle Parasitic Fuel Consumption Rate {W} 
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    173,       !- On Cycle Parasitic Fuel Consumption Rate {W} 
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    SMstore6,                 !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    1.205980747,               !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                         !- Off Cycle Loss Fraction to Zone
    1.205980747,               !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    1.89E-06,                !- Peak Use Flow Rate {m3/s}
    Type3_SWH_SCH;           !- Use Flow Rate Fraction Schedule Name

! Exterior Lighting
 






Exterior:Lights,
    Exterior_Lights_a,        !- Name
    Exterior_lighting_schedule_a,   !- Schedule Name
     334.69,                        !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory













Exterior:Lights,
    Exterior_Lights_b,        !- Name
    Exterior_lighting_schedule_b,   !- Schedule Name
     5112.44,                        !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory










  Schedule:Compact,
    Exterior_lighting_schedule_a,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 24:00,1;          !- Field 5


!    Until: 06:00,0.7,        !- Field 3	May 1, 2013: change from 0.3 to 0.7
  Schedule:Compact,
    Exterior_lighting_schedule_b,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.7,        !- Field 3
    Until: 24:00,1;          !- Field 5

!No PV for this case

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:REPORTS ===========


  Output:Surfaces:Drawing,DXF;



  Output:Surfaces:List,Details;



  Output:VariableDictionary,IDF;



  Output:Constructions,Constructions;



  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator



  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    InputVerificationandResultsSummary,  !- Report 2 Name
    ClimaticDataSummary,     !- Report 3 Name
    EnvelopeSummary,         !- Report 4 Name
    EquipmentSummary,        !- Report 5 Name
    ComponentSizingSummary,  !- Report 6 Name
    HVACSizingSummary,       !- Report 7 Name
    SystemSummary;           !- Report 8 Name



  Output:Table:Monthly,
    Monthly Indoor Temp,     !- Name
    2,                       !- Digits After Decimal
    Zone Mean Air Temperature,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2



  Output:Table:Monthly,
    Occupant Comfort Data Summary,  !- Name
    3,                       !- Digits After Decimal
    Zone People Occupant Count,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Air Temperature,    !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Air Relative Humidity,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Zone Thermal Comfort Mean Radiant Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable or Meter 5 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
    Zone Thermal Comfort Fanger Model PMV,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6



  Output:EnvironmentalImpactFactors,
    Monthly;                 !- Reporting Frequency



  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}



  Output:Table:Monthly,
    Emissions Data Summary,  !- Name
    4,                       !- Digits After Decimal
    CO2:Facility,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    NOx:Facility,            !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    SO2:Facility,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    PM:Facility,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Hg:Facility,             !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 7



  Output:Table:Monthly,
    Outdoor Air Summary,     !- Name
    3,                       !- Digits After Decimal
    Zone People Occupant Count,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone People Occupant Count,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4



  Output:Table:Monthly,
    Ventilation Load Components,  !- Name
    3,                       !- Digits After Decimal
    Zone Mechanical Ventilation No Load Heat Removal Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Mechanical Ventilation Cooling Load Increase Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Mechanical Ventilation Cooling Load Decrease Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Mechanical Ventilation No Load Heat Addition Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Mechanical Ventilation Heating Load Increase Energy,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Zone Mechanical Ventilation Heating Load Decrease Energy,  !- Variable or Meter 8 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 8



  Output:Table:Monthly,
    Overall HVAC Air System Loads,  !- Name
    3,                       !- Digits After Decimal
    Air System Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Air System Total Cooling Energy,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2



  Output:Table:Monthly,
    Overall HVAC System Energy,  !- Name
    3,                       !- Digits After Decimal
    Electricity:HVAC,        !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating:Gas,             !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2



  Output:Table:Monthly,
    Components of Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17



  Output:Table:Monthly,
    Components of Peak Net Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    ElectricityNet:Facility, !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ElectricityNet:Facility, !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17



  Output:Table:Monthly,
    Setpoints Not Met With Temperatures,  !- Name
    2,                       !- Digits After Decimal
    Zone Heating Setpoint Not Met Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Heating Setpoint Not Met While Occupied Time,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Cooling Setpoint Not Met Time,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
    Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable or Meter 7 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 7
    Zone Mean Air Temperature,  !- Variable or Meter 8 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8



  Output:Table:Monthly,
    Building Loads - Cooling,!- Name
    2,                       !- Digits After Decimal
    Zone Air System Sensible Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Cooling Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Zone Total Internal Latent Gain Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Latent Gain Energy,  !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8



  Output:Table:Monthly,
    Building Loads - Heating,!- Name
    2,                       !- Digits After Decimal
    Zone Air System Sensible Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Heating Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3



  Output:Table:Monthly,
    Building Loads - Electric,  !- Name
    2,                       !- Digits After Decimal
    Zone Lights Electric Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Electric Energy,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Electric Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Electric Equipment Electric Energy,  !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4



  Output:Table:Monthly,
    Space Loads,             !- Name
    2,                       !- Digits After Decimal
    Zone People Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heating Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heating Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Sensible Heat Gain Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Infiltration Sensible Heat Loss Energy,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5



  Output:Table:Monthly,
    Energy Consumption - Electricity & Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Building,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Building,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Gas:Building,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Gas:Building,            !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4



  Output:Table:Monthly,
    Building Energy Performance - Electricity,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,!- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14



  Output:Table:Monthly,
    Building Energy Performance - Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    InteriorEquipment:Gas,   !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:Gas,             !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:Gas,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:Gas,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:Gas,        !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6



  Output:Table:Monthly,
    Peak Energy End-Use - Electricity Part 1,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 8




!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

 



  Output:Table:Monthly,
    Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17



  Output:Table:Monthly,
    Peak Gas Demand,         !- Name
    3,                       !- Digits After Decimal
    Gas:Facility,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Gas:Facility,            !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Gas:HVAC,                !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Gas,   !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    MiscPlugGas:InteriorEquipment:Gas,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Gas:Plant,               !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    WaterSystems:Gas,        !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Water Heater:WaterSystems:Gas,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Heating:Gas,             !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 9



!
! EMS code for economizer and fan operation of PSZ-AC_1:1.
!
! 1. Sensors
! 2. Internal Variables
! 3. Actuators
! 4. Global Variables
! 5. Programs
! 6. Program Calling Managers
!
!
! Sensors


  EnergyManagementSystem:Sensor,
    OAT_F,                   !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    OAwb_F,                  !- Name
    *,                       !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Wetbulb Temperature;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ1_1_OASch,             !- Name
    MinOA_Sched,         !- Output:Variable or Output:Meter Index Key Name,         
    Schedule Value;          !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    LGSTORE1_Temp,           !- Name
    LGSTORE1 Air Node,       !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ1_1_OAFlowMass,       !- Name
    PSZ-AC_1:1_OAInlet Node, !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ1_1_HeatingRTF,       !- Name
    PSZ-AC_1:1_Unitary_Package_HeatCoil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ1_1_RTF,              !- Name
    PSZ-AC_1:1_Unitary_Package_CoolCoil,  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ1_1_SpeedRatio,       !- Name
    PSZ-AC_1:1_Unitary_Package_DX,  !- Output:Variable or Output:Meter Index Key Name
    Coil System Compressor Speed Ratio;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ1_1_DAT_Rqd,          !- Name
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ1_1_Econo_Status,     !- Name
    PSZ-AC_1:1,              !- Output:Variable or Output:Meter Index Key Name
    Air System Outdoor Air Economizer Status;  !- Output:Variable or Output:Meter Name

! Internal Variables


  EnergyManagementSystem:InternalVariable,
    PSZ1_1_Fan_DesignPressure,  !- Name
    PSZ-AC_1:1_Unitary_Package_fan,  !- Internal Data Index Key Name
    Fan Nominal Pressure Rise;  !- Internal Data Type



  EnergyManagementSystem:InternalVariable,
    PSZ1_1_DesignFlowMass,   !- Name
    PSZ-AC_1:1_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Maximum Mass Flow Rate;  !- Internal Data Type



  EnergyManagementSystem:InternalVariable,
    PSZ1_1_OADesignMass,     !- Name
    PSZ-AC_1:1_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

! Actuators


  EnergyManagementSystem:Actuator,
    PSZ1_1_Fan_Pressure,     !- Name
    PSZ-AC_1:1_Unitary_Package_fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Pressure Rise;       !- Actuated Component Control Type



  EnergyManagementSystem:Actuator,
    PSZ1_1_Timestep_Econ_Eff,!- Name
    PSZ1_1_Timestep_Econ_Eff_SCH,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:GlobalVariable,
    PSZ1_1_FanPwrExponent,   !- Erl Variable 1 Name
    PSZ1_1_Stage1Speed,      !- Erl Variable 2 Name
    PSZ1_1_Stage2Speed,      !- Erl Variable 3 Name
    PSZ1_1_HeatSpeed,        !- <none>
    PSZ1_1_VenSpeed,         !- <none>
    PSZ1_1_Number_of_Stages; !- <none>

  EnergyManagementSystem:Program,
    PSZ1_1_Economizer_CTRL_Prog,  !- Name
    SET PSZ1_1_Timestep_Econ_Eff = 0.7,  !- Program Line 1
    SET PSZ1_1_MaxE = 0.7,   !- Program Line 2
    SET PSZ1_1_DAT_Rqd = (PSZ1_1_DAT_Rqd*1.8) +32,  !- <none>
    SET OAT_F = (OAT_F*1.8) +32,  !- <none>
    SET OAwb_F = (OAwb_F*1.8) +32,  !- <none>
    IF PSZ1_1_OAFlowMass > (PSZ1_1_OADesignMass * PSZ1_1_OASch),  !- <none>
    SET PSZ1_1_Econo_Active = 1,  !- <none>
    ELSE,                    !- <none>
    SET PSZ1_1_Econo_Active = 0,  !- <none>
    ENDIF,                   !- <none>
    SET PSZ1_1_dT_Needed = 75 - PSZ1_1_DAT_Rqd,  !- <none>
    SET PSZ1_1_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55,  !- <none>
    SET PSZ1_1_Cool_Load = PSZ1_1_dT_Needed/ PSZ1_1_Cool_Des_dT,  !- <none>
    IF PSZ1_1_Cool_Load > 1, !- <none>
    SET PSZ1_1_Cool_Load = 1,!- <none>
    ELSEIF PSZ1_1_Cool_Load < 0,  !- <none>
    SET PSZ1_1_Cool_Load = 0,!- <none>
    ENDIF,                   !- <none>
    IF PSZ1_1_Econo_Active == 1,  !- <none>
    SET PSZ1_1_Stage = PSZ1_1_Number_of_Stages,  !- <none>
    IF PSZ1_1_Stage == 2,    !- <none>
    IF PSZ1_1_Cool_Load < 0.6,  !- <none>
    SET PSZ1_1_Timestep_Econ_Eff = PSZ1_1_MaxE,  !- <none>
    ELSE,                    !- <none>
    SET PSZ1_1_ECO_Eff = 0-2.18919863612305,  !- <none>
    SET PSZ1_1_ECO_Eff = PSZ1_1_ECO_Eff + (0-0.674461284910428 * PSZ1_1_Cool_Load),  !- <none>
    SET PSZ1_1_ECO_Eff = PSZ1_1_ECO_Eff + (0.000459106275872404 * (OAT_F^2)),  !- <none>
    SET PSZ1_1_ECO_Eff = PSZ1_1_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3)),  !- <none>
    SET PSZ1_1_ECO_Eff = PSZ1_1_ECO_Eff + (0.182915713033586 * OAwb_F),  !- <none>
    SET PSZ1_1_ECO_Eff = PSZ1_1_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2)),  !- <none>
    SET PSZ1_1_ECO_Eff = PSZ1_1_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3)),  !- <none>
    SET PSZ1_1_Timestep_Econ_Eff = PSZ1_1_ECO_Eff,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ1_1_ECO_Eff = 2.36337942464462,  !- <none>
    SET PSZ1_1_ECO_Eff = PSZ1_1_ECO_Eff + (0-0.409939515512619 * PSZ1_1_Cool_Load),  !- <none>
    SET PSZ1_1_ECO_Eff = PSZ1_1_ECO_Eff + (0-0.0565205596792225 * OAwb_F),  !- <none>
    SET PSZ1_1_ECO_Eff = PSZ1_1_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2)),  !- <none>
    SET PSZ1_1_Timestep_Econ_Eff = PSZ1_1_ECO_Eff + (0.000571724868775081 * (OAwb_F^2)),  !- <none>
    ENDIF,                   !- <none>
    IF PSZ1_1_Timestep_Econ_Eff > PSZ1_1_MaxE,  !- <none>
    SET PSZ1_1_Timestep_Econ_Eff = PSZ1_1_MaxE,  !- <none>
    ELSEIF PSZ1_1_Timestep_Econ_Eff < (PSZ1_1_OADesignMass * PSZ1_1_OASch),  !- <none>
    SET PSZ1_1_Timestep_Econ_Eff = (PSZ1_1_OADesignMass * PSZ1_1_OASch),  !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    PSZ1_1_Set_Fan_Par,      !- Name
    IF PSZ1_1_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- <none>
    SET PSZ1_1_FanPwrExponent = 2.2,  !- <none>
    SET PSZ1_1_OAFrac = PSZ1_1_OAFlowMass/PSZ1_1_DesignFlowMass,  !- <none>
    IF  PSZ1_1_OAFrac < 0.66,!- <none>
    SET PSZ1_1_VenSpeed = 0.66,  !- <none>
    SET PSZ1_1_Stage1Speed = 0.66,  !- <none>
    ELSE,                    !- <none>
    SET PSZ1_1_VenSpeed = PSZ1_1_OAFrac,  !- <none>
    SET PSZ1_1_Stage1Speed = PSZ1_1_OAFrac,  !- <none>
    ENDIF,                   !- <none>
    SET PSZ1_1_Stage2Speed = 1.0,  !- <none>
    SET PSZ1_1_HeatSpeed = 1.0;  !- <none>

EnergyManagementSystem:Program,
    PSZ1_1_Fan_Control,      !- Name
    IF PSZ1_1_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- <none>
    IF PSZ1_1_HeatingRTF > 0,!- <none>
    SET PSZ1_1_Heating = PSZ1_1_HeatingRTF,  !- <none>
    SET PSZ1_1_Ven = 1 - PSZ1_1_HeatingRTF,  !- <none>
    SET PSZ1_1_Eco = 0,      !- <none>
    SET PSZ1_1_Stage1 = 0,   !- <none>
    SET PSZ1_1_Stage2 = 0,   !- <none>
    ELSE,                    !- <none>
    SET PSZ1_1_Heating = 0,  !- <none>
    SET PSZ1_1_EcoSpeed = PSZ1_1_VenSpeed,  !- <none>
    IF PSZ1_1_SpeedRatio == 0,  !- <none>
    IF PSZ1_1_RTF > 0,       !- <none>
    SET PSZ1_1_Stage1 = PSZ1_1_RTF,  !- <none>
    SET PSZ1_1_Stage2 = 0,   !- <none>
    SET PSZ1_1_Ven = 1-PSZ1_1_RTF,  !- <none>
    SET PSZ1_1_Eco = 0,      !- <none>
    IF PSZ1_1_OAFlowMass > (PSZ1_1_OADesignMass * PSZ1_1_OASch),  !- <none>
    SET PSZ1_1_Stage1Speed = 1.0,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ1_1_Stage1 = 0,   !- <none>
    SET PSZ1_1_Stage2 = 0,   !- <none>
    IF PSZ1_1_OAFlowMass > (PSZ1_1_OADesignMass * PSZ1_1_OASch),  !- <none>
    SET PSZ1_1_Eco = 1.0,    !- <none>
    SET PSZ1_1_Ven = 0,      !- <none>
            
            !Calculate the expected discharge air temperature if the system runs at its low speed
            
    SET PSZ1_1_Exp_DAT = PSZ1_1_DAT_Rqd - (1-PSZ1_1_VenSpeed) * LGSTORE1_Temp,  !- <none>
    SET PSZ1_1_Exp_DAT = PSZ1_1_Exp_DAT/PSZ1_1_VenSpeed,  !- <none>
    IF OAT_F > PSZ1_1_Exp_DAT,  !- <none>
    SET PSZ1_1_EcoSpeed = PSZ1_1_Stage2Speed,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ1_1_Eco = 0,      !- <none>
    SET PSZ1_1_Ven = 1.0,    !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ1_1_Stage1 = 1- PSZ1_1_SpeedRatio,  !- <none>
    SET PSZ1_1_Stage2 = PSZ1_1_SpeedRatio,  !- <none>
    SET PSZ1_1_Ven = 0,      !- <none>
    SET PSZ1_1_Eco = 0,      !- <none>
    IF PSZ1_1_OAFlowMass > (PSZ1_1_OADesignMass * PSZ1_1_OASch),  !- <none>
    SET PSZ1_1_Stage1Speed = 1.0,  !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    
    ! For each mode, (percent time in mode) * (fanSpeer^PwrExp) is the contribution to weighted fan power over time step
    
    SET PSZ1_1_FPR = PSZ1_1_Ven * (PSZ1_1_VenSpeed ^ PSZ1_1_FanPwrExponent),  !- <none>
    SET PSZ1_1_FPR = PSZ1_1_FPR + PSZ1_1_Eco * (PSZ1_1_EcoSpeed ^ PSZ1_1_FanPwrExponent),  !- <none>
    SET PSZ1_1_FPR_1 = PSZ1_1_Stage1 * (PSZ1_1_Stage1Speed ^ PSZ1_1_FanPwrExponent),  !- <none>
    SET PSZ1_1_FPR = PSZ1_1_FPR + PSZ1_1_FPR_1,  !- <none>
    SET PSZ1_1_FPR_2 = PSZ1_1_Stage2 * (PSZ1_1_Stage2Speed ^ PSZ1_1_FanPwrExponent),  !- <none>
    SET PSZ1_1_FPR = PSZ1_1_FPR + PSZ1_1_FPR_2,  !- <none>
    SET PSZ1_1_FPR_3 = PSZ1_1_Heating * (PSZ1_1_HeatSpeed ^ PSZ1_1_FanPwrExponent),  !- <none>
    SET PSZ1_1_FanPwrRatio = PSZ1_1_FPR +  PSZ1_1_FPR_3,  !- <none>
    
    ! system fan power is directly proportional to static pressure, so this change linearly adjusts fan energy for speed control
    
    SET PSZ1_1_Fan_Pressure = PSZ1_1_Fan_DesignPressure * PSZ1_1_FanPwrRatio;  !- <none>



  EnergyManagementSystem:Program,
    PSZ1_1_Set_Number_of_Stages,  !- Name
SET PSZ1_1_Number_of_Stages =  2; ! PSZ1_1 Number of stages



  EnergyManagementSystem:ProgramCallingManager,
    PSZ1_1_Set_Number_of_Stages_CallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ1_1_Set_Number_of_Stages;  !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ1_1_ECO_Manager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    PSZ1_1_Economizer_CTRL_Prog;  !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ1_1_Fan_Parameter_manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ1_1_Set_Fan_Par;      !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ1_1_Fan_Main_Manager, !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    PSZ1_1_Fan_Control;      !- Program Name 1

!  Schedules for economizer operation


  Schedule:Constant,PSZ1_1_Timestep_Econ_Eff_SCH,Fraction,0.7;

!
! EMS code for economizer and fan operation of PSZ-AC_2:2.
!
! 1. Sensors
! 2. Internal Variables
! 3. Actuators
! 4. Global Variables
! 5. Programs
! 6. Program Calling Managers
!
!
! Sensors


  EnergyManagementSystem:Sensor,
    PSZ2_2_OASch,             !- Name
    MinOA_Sched,         !- Output:Variable or Output:Meter Index Key Name,         
    Schedule Value;          !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    SMSTORE1_Temp,           !- Name
    SMSTORE1 Air Node,       !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ2_2_OAFlowMass,       !- Name
    PSZ-AC_2:2_OAInlet Node, !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ2_2_HeatingRTF,       !- Name
    PSZ-AC_2:2_Unitary_Package_HeatCoil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ2_2_RTF,              !- Name
    PSZ-AC_2:2_Unitary_Package_CoolCoil,  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ2_2_SpeedRatio,       !- Name
    PSZ-AC_2:2_Unitary_Package_DX,  !- Output:Variable or Output:Meter Index Key Name
    Coil System Compressor Speed Ratio;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ2_2_DAT_Rqd,          !- Name
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ2_2_Econo_Status,     !- Name
    PSZ-AC_2:2,              !- Output:Variable or Output:Meter Index Key Name
    Air System Outdoor Air Economizer Status;  !- Output:Variable or Output:Meter Name

! Internal Variables


  EnergyManagementSystem:InternalVariable,
    PSZ2_2_Fan_DesignPressure,  !- Name
    PSZ-AC_2:2_Unitary_Package_fan,  !- Internal Data Index Key Name
    Fan Nominal Pressure Rise;  !- Internal Data Type



  EnergyManagementSystem:InternalVariable,
    PSZ2_2_DesignFlowMass,   !- Name
    PSZ-AC_2:2_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Maximum Mass Flow Rate;  !- Internal Data Type



  EnergyManagementSystem:InternalVariable,
    PSZ2_2_OADesignMass,     !- Name
    PSZ-AC_2:2_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

! Actuators


  EnergyManagementSystem:Actuator,
    PSZ2_2_Fan_Pressure,     !- Name
    PSZ-AC_2:2_Unitary_Package_fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Pressure Rise;       !- Actuated Component Control Type



  EnergyManagementSystem:Actuator,
    PSZ2_2_Timestep_Econ_Eff,!- Name
    PSZ2_2_Timestep_Econ_Eff_SCH,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:GlobalVariable,
    PSZ2_2_FanPwrExponent,   !- Erl Variable 1 Name
    PSZ2_2_Stage1Speed,      !- Erl Variable 2 Name
    PSZ2_2_Stage2Speed,      !- Erl Variable 3 Name
    PSZ2_2_HeatSpeed,        !- <none>
    PSZ2_2_VenSpeed,         !- <none>
    PSZ2_2_Number_of_Stages; !- <none>

! Programs
EnergyManagementSystem:Program,
    PSZ2_2_Economizer_CTRL_Prog,  !- Name
    SET PSZ2_2_Timestep_Econ_Eff = 0.7,  !- Program Line 1
    SET PSZ2_2_MaxE = 0.7,   !- Program Line 2
    SET PSZ2_2_DAT_Rqd = (PSZ2_2_DAT_Rqd*1.8) +32,  !- <none>
    SET OAT_F = (OAT_F*1.8) +32,  !- <none>
    SET OAwb_F = (OAwb_F*1.8) +32,  !- <none>
    IF PSZ2_2_OAFlowMass > (PSZ2_2_OADesignMass * PSZ2_2_OASch),  !- <none>
    SET PSZ2_2_Econo_Active = 1,  !- <none>
    ELSE,                    !- <none>
    SET PSZ2_2_Econo_Active = 0,  !- <none>
    ENDIF,                   !- <none>
    SET PSZ2_2_dT_Needed = 75 - PSZ2_2_DAT_Rqd,  !- <none>
    SET PSZ2_2_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55,  !- <none>
    SET PSZ2_2_Cool_Load = PSZ2_2_dT_Needed/ PSZ2_2_Cool_Des_dT,  !- <none>
    IF PSZ2_2_Cool_Load > 1, !- <none>
    SET PSZ2_2_Cool_Load = 1,!- <none>
    ELSEIF PSZ2_2_Cool_Load < 0,  !- <none>
    SET PSZ2_2_Cool_Load = 0,!- <none>
    ENDIF,                   !- <none>
    IF PSZ2_2_Econo_Active == 1,  !- <none>
    SET PSZ2_2_Stage = PSZ2_2_Number_of_Stages,  !- <none>
    IF PSZ2_2_Stage == 2,    !- <none>
    IF PSZ2_2_Cool_Load < 0.6,  !- <none>
    SET PSZ2_2_Timestep_Econ_Eff = PSZ2_2_MaxE,  !- <none>
    ELSE,                    !- <none>
    SET PSZ2_2_ECO_Eff = 0-2.18919863612305,  !- <none>
    SET PSZ2_2_ECO_Eff = PSZ2_2_ECO_Eff + (0-0.674461284910428 * PSZ2_2_Cool_Load),  !- <none>
    SET PSZ2_2_ECO_Eff = PSZ2_2_ECO_Eff + (0.000459106275872404 * (OAT_F^2)),  !- <none>
    SET PSZ2_2_ECO_Eff = PSZ2_2_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3)),  !- <none>
    SET PSZ2_2_ECO_Eff = PSZ2_2_ECO_Eff + (0.182915713033586 * OAwb_F),  !- <none>
    SET PSZ2_2_ECO_Eff = PSZ2_2_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2)),  !- <none>
    SET PSZ2_2_ECO_Eff = PSZ2_2_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3)),  !- <none>
    SET PSZ2_2_Timestep_Econ_Eff = PSZ2_2_ECO_Eff,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ2_2_ECO_Eff = 2.36337942464462,  !- <none>
    SET PSZ2_2_ECO_Eff = PSZ2_2_ECO_Eff + (0-0.409939515512619 * PSZ2_2_Cool_Load),  !- <none>
    SET PSZ2_2_ECO_Eff = PSZ2_2_ECO_Eff + (0-0.0565205596792225 * OAwb_F),  !- <none>
    SET PSZ2_2_ECO_Eff = PSZ2_2_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2)),  !- <none>
    SET PSZ2_2_Timestep_Econ_Eff = PSZ2_2_ECO_Eff + (0.000571724868775081 * (OAwb_F^2)),  !- <none>
    ENDIF,                   !- <none>
    IF PSZ2_2_Timestep_Econ_Eff > PSZ2_2_MaxE,  !- <none>
    SET PSZ2_2_Timestep_Econ_Eff = PSZ2_2_MaxE,  !- <none>
    ELSEIF PSZ2_2_Timestep_Econ_Eff < (PSZ2_2_OADesignMass * PSZ2_2_OASch),  !- <none>
    SET PSZ2_2_Timestep_Econ_Eff = (PSZ2_2_OADesignMass * PSZ2_2_OASch),  !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>

EnergyManagementSystem:Program,
    PSZ2_2_Set_Fan_Par,      !- Name
    IF PSZ2_2_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- <none>
    SET PSZ2_2_FanPwrExponent = 2.2,  !- <none>
    SET PSZ2_2_OAFrac = PSZ2_2_OAFlowMass/PSZ2_2_DesignFlowMass,  !- <none>
    IF  PSZ2_2_OAFrac < 0.66,!- <none>
    SET PSZ2_2_VenSpeed = 0.66,  !- <none>
    SET PSZ2_2_Stage1Speed = 0.66,  !- <none>
    ELSE,                    !- <none>
    SET PSZ2_2_VenSpeed = PSZ2_2_OAFrac,  !- <none>
    SET PSZ2_2_Stage1Speed = PSZ2_2_OAFrac,  !- <none>
    ENDIF,                   !- <none>
    SET PSZ2_2_Stage2Speed = 1.0,  !- <none>
    SET PSZ2_2_HeatSpeed = 1.0;  !- <none>

EnergyManagementSystem:Program,
    PSZ2_2_Fan_Control,      !- Name
    IF PSZ2_2_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- <none>
    IF PSZ2_2_HeatingRTF > 0,!- <none>
    SET PSZ2_2_Heating = PSZ2_2_HeatingRTF,  !- <none>
    SET PSZ2_2_Ven = 1 - PSZ2_2_HeatingRTF,  !- <none>
    SET PSZ2_2_Eco = 0,      !- <none>
    SET PSZ2_2_Stage1 = 0,   !- <none>
    SET PSZ2_2_Stage2 = 0,   !- <none>
    ELSE,                    !- <none>
    SET PSZ2_2_Heating = 0,  !- <none>
    SET PSZ2_2_EcoSpeed = PSZ2_2_VenSpeed,  !- <none>
    IF PSZ2_2_SpeedRatio == 0,  !- <none>
    IF PSZ2_2_RTF > 0,       !- <none>
    SET PSZ2_2_Stage1 = PSZ2_2_RTF,  !- <none>
    SET PSZ2_2_Stage2 = 0,   !- <none>
    SET PSZ2_2_Ven = 1-PSZ2_2_RTF,  !- <none>
    SET PSZ2_2_Eco = 0,      !- <none>
    IF PSZ2_2_OAFlowMass > (PSZ2_2_OADesignMass * PSZ2_2_OASch),  !- <none>
    SET PSZ2_2_Stage1Speed = 1.0,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ2_2_Stage1 = 0,   !- <none>
    SET PSZ2_2_Stage2 = 0,   !- <none>
    IF PSZ2_2_OAFlowMass > (PSZ2_2_OADesignMass * PSZ2_2_OASch),  !- <none>
    SET PSZ2_2_Eco = 1.0,    !- <none>
    SET PSZ2_2_Ven = 0,      !- <none>
            
            !Calculate the expected discharge air temperature if the system runs at its low speed
            
    SET PSZ2_2_Exp_DAT = PSZ2_2_DAT_Rqd - (1-PSZ2_2_VenSpeed) * SMSTORE1_Temp,  !- <none>
    SET PSZ2_2_Exp_DAT = PSZ2_2_Exp_DAT/PSZ2_2_VenSpeed,  !- <none>
    IF OAT_F > PSZ2_2_Exp_DAT,  !- <none>
    SET PSZ2_2_EcoSpeed = PSZ2_2_Stage2Speed,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ2_2_Eco = 0,      !- <none>
    SET PSZ2_2_Ven = 1.0,    !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ2_2_Stage1 = 1- PSZ2_2_SpeedRatio,  !- <none>
    SET PSZ2_2_Stage2 = PSZ2_2_SpeedRatio,  !- <none>
    SET PSZ2_2_Ven = 0,      !- <none>
    SET PSZ2_2_Eco = 0,      !- <none>
    IF PSZ2_2_OAFlowMass > (PSZ2_2_OADesignMass * PSZ2_2_OASch),  !- <none>
    SET PSZ2_2_Stage1Speed = 1.0,  !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    
    ! For each mode, (percent time in mode) * (fanSpeer^PwrExp) is the contribution to weighted fan power over time step
    
    SET PSZ2_2_FPR = PSZ2_2_Ven * (PSZ2_2_VenSpeed ^ PSZ2_2_FanPwrExponent),  !- <none>
    SET PSZ2_2_FPR = PSZ2_2_FPR + PSZ2_2_Eco * (PSZ2_2_EcoSpeed ^ PSZ2_2_FanPwrExponent),  !- <none>
    SET PSZ2_2_FPR_1 = PSZ2_2_Stage1 * (PSZ2_2_Stage1Speed ^ PSZ2_2_FanPwrExponent),  !- <none>
    SET PSZ2_2_FPR = PSZ2_2_FPR + PSZ2_2_FPR_1,  !- <none>
    SET PSZ2_2_FPR_2 = PSZ2_2_Stage2 * (PSZ2_2_Stage2Speed ^ PSZ2_2_FanPwrExponent),  !- <none>
    SET PSZ2_2_FPR = PSZ2_2_FPR + PSZ2_2_FPR_2,  !- <none>
    SET PSZ2_2_FPR_3 = PSZ2_2_Heating * (PSZ2_2_HeatSpeed ^ PSZ2_2_FanPwrExponent),  !- <none>
    SET PSZ2_2_FanPwrRatio = PSZ2_2_FPR +  PSZ2_2_FPR_3,  !- <none>
    
    ! system fan power is directly proportional to static pressure, so this change linearly adjusts fan energy for speed control
    
    SET PSZ2_2_Fan_Pressure = PSZ2_2_Fan_DesignPressure * PSZ2_2_FanPwrRatio;  !- <none>



  EnergyManagementSystem:Program,
    PSZ2_2_Set_Number_of_Stages,  !- Name
SET PSZ2_2_Number_of_Stages =  2; ! PSZ2_2 Number of stages



  EnergyManagementSystem:ProgramCallingManager,
    PSZ2_2_Set_Number_of_Stages_CallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ2_2_Set_Number_of_Stages;  !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ2_2_ECO_Manager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    PSZ2_2_Economizer_CTRL_Prog;  !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ2_2_Fan_Parameter_manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ2_2_Set_Fan_Par;      !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ2_2_Fan_Main_Manager, !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    PSZ2_2_Fan_Control;      !- Program Name 1

!  Schedules for economizer operation


  Schedule:Constant,PSZ2_2_Timestep_Econ_Eff_SCH,Fraction,0.7;

!
! EMS code for economizer and fan operation of PSZ-AC_3:3.
!
! 1. Sensors
! 2. Internal Variables
! 3. Actuators
! 4. Global Variables
! 5. Programs
! 6. Program Calling Managers
!
!
! Sensors


  EnergyManagementSystem:Sensor,
    PSZ3_3_OASch,             !- Name
    MinOA_Sched,         !- Output:Variable or Output:Meter Index Key Name,         
    Schedule Value;          !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    SMSTORE2_Temp,           !- Name
    SMSTORE2 Air Node,       !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ3_3_OAFlowMass,       !- Name
    PSZ-AC_3:3_OAInlet Node, !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ3_3_HeatingRTF,       !- Name
    PSZ-AC_3:3_Unitary_Package_HeatCoil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ3_3_RTF,              !- Name
    PSZ-AC_3:3_Unitary_Package_CoolCoil,  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ3_3_SpeedRatio,       !- Name
    PSZ-AC_3:3_Unitary_Package_DX,  !- Output:Variable or Output:Meter Index Key Name
    Coil System Compressor Speed Ratio;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ3_3_DAT_Rqd,          !- Name
    PSZ-AC_3:3 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ3_3_Econo_Status,     !- Name
    PSZ-AC_3:3,              !- Output:Variable or Output:Meter Index Key Name
    Air System Outdoor Air Economizer Status;  !- Output:Variable or Output:Meter Name

! Internal Variables


  EnergyManagementSystem:InternalVariable,
    PSZ3_3_Fan_DesignPressure,  !- Name
    PSZ-AC_3:3_Unitary_Package_fan,  !- Internal Data Index Key Name
    Fan Nominal Pressure Rise;  !- Internal Data Type



  EnergyManagementSystem:InternalVariable,
    PSZ3_3_DesignFlowMass,   !- Name
    PSZ-AC_3:3_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Maximum Mass Flow Rate;  !- Internal Data Type



  EnergyManagementSystem:InternalVariable,
    PSZ3_3_OADesignMass,     !- Name
    PSZ-AC_3:3_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

! Actuators


  EnergyManagementSystem:Actuator,
    PSZ3_3_Fan_Pressure,     !- Name
    PSZ-AC_3:3_Unitary_Package_fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Pressure Rise;       !- Actuated Component Control Type



  EnergyManagementSystem:Actuator,
    PSZ3_3_Timestep_Econ_Eff,!- Name
    PSZ3_3_Timestep_Econ_Eff_SCH,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type
EnergyManagementSystem:GlobalVariable,
    PSZ3_3_FanPwrExponent,   !- Erl Variable 1 Name
    PSZ3_3_Stage1Speed,      !- Erl Variable 2 Name
    PSZ3_3_Stage2Speed,      !- Erl Variable 3 Name
    PSZ3_3_HeatSpeed,        !- <none>
    PSZ3_3_VenSpeed,         !- <none>
    PSZ3_3_Number_of_Stages; !- <none>

EnergyManagementSystem:Program,
    PSZ3_3_Economizer_CTRL_Prog,  !- Name
    SET PSZ3_3_Timestep_Econ_Eff = 0.7,  !- Program Line 1
    SET PSZ3_3_MaxE = 0.7,   !- Program Line 2
    SET PSZ3_3_DAT_Rqd = (PSZ3_3_DAT_Rqd*1.8) +32,  !- <none>
    SET OAT_F = (OAT_F*1.8) +32,  !- <none>
    SET OAwb_F = (OAwb_F*1.8) +32,  !- <none>
    IF PSZ3_3_OAFlowMass > (PSZ3_3_OADesignMass * PSZ3_3_OASch),  !- <none>
    SET PSZ3_3_Econo_Active = 1,  !- <none>
    ELSE,                    !- <none>
    SET PSZ3_3_Econo_Active = 0,  !- <none>
    ENDIF,                   !- <none>
    SET PSZ3_3_dT_Needed = 75 - PSZ3_3_DAT_Rqd,  !- <none>
    SET PSZ3_3_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55,  !- <none>
    SET PSZ3_3_Cool_Load = PSZ3_3_dT_Needed/ PSZ3_3_Cool_Des_dT,  !- <none>
    IF PSZ3_3_Cool_Load > 1, !- <none>
    SET PSZ3_3_Cool_Load = 1,!- <none>
    ELSEIF PSZ3_3_Cool_Load < 0,  !- <none>
    SET PSZ3_3_Cool_Load = 0,!- <none>
    ENDIF,                   !- <none>
    IF PSZ3_3_Econo_Active == 1,  !- <none>
    SET PSZ3_3_Stage = PSZ3_3_Number_of_Stages,  !- <none>
    IF PSZ3_3_Stage == 2,    !- <none>
    IF PSZ3_3_Cool_Load < 0.6,  !- <none>
    SET PSZ3_3_Timestep_Econ_Eff = PSZ3_3_MaxE,  !- <none>
    ELSE,                    !- <none>
    SET PSZ3_3_ECO_Eff = 0-2.18919863612305,  !- <none>
    SET PSZ3_3_ECO_Eff = PSZ3_3_ECO_Eff + (0-0.674461284910428 * PSZ3_3_Cool_Load),  !- <none>
    SET PSZ3_3_ECO_Eff = PSZ3_3_ECO_Eff + (0.000459106275872404 * (OAT_F^2)),  !- <none>
    SET PSZ3_3_ECO_Eff = PSZ3_3_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3)),  !- <none>
    SET PSZ3_3_ECO_Eff = PSZ3_3_ECO_Eff + (0.182915713033586 * OAwb_F),  !- <none>
    SET PSZ3_3_ECO_Eff = PSZ3_3_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2)),  !- <none>
    SET PSZ3_3_ECO_Eff = PSZ3_3_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3)),  !- <none>
    SET PSZ3_3_Timestep_Econ_Eff = PSZ3_3_ECO_Eff,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ3_3_ECO_Eff = 2.36337942464462,  !- <none>
    SET PSZ3_3_ECO_Eff = PSZ3_3_ECO_Eff + (0-0.409939515512619 * PSZ3_3_Cool_Load),  !- <none>
    SET PSZ3_3_ECO_Eff = PSZ3_3_ECO_Eff + (0-0.0565205596792225 * OAwb_F),  !- <none>
    SET PSZ3_3_ECO_Eff = PSZ3_3_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2)),  !- <none>
    SET PSZ3_3_Timestep_Econ_Eff = PSZ3_3_ECO_Eff + (0.000571724868775081 * (OAwb_F^2)),  !- <none>
    ENDIF,                   !- <none>
    IF PSZ3_3_Timestep_Econ_Eff > PSZ3_3_MaxE,  !- <none>
    SET PSZ3_3_Timestep_Econ_Eff = PSZ3_3_MaxE,  !- <none>
    ELSEIF PSZ3_3_Timestep_Econ_Eff < (PSZ3_3_OADesignMass * PSZ3_3_OASch),  !- <none>
    SET PSZ3_3_Timestep_Econ_Eff = (PSZ3_3_OADesignMass * PSZ3_3_OASch),  !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    PSZ3_3_Set_Fan_Par,      !- Name
    IF PSZ3_3_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- <none>
    SET PSZ3_3_FanPwrExponent = 2.2,  !- <none>
    SET PSZ3_3_OAFrac = PSZ3_3_OAFlowMass/PSZ3_3_DesignFlowMass,  !- <none>
    IF  PSZ3_3_OAFrac < 0.66,!- <none>
    SET PSZ3_3_VenSpeed = 0.66,  !- <none>
    SET PSZ3_3_Stage1Speed = 0.66,  !- <none>
    ELSE,                    !- <none>
    SET PSZ3_3_VenSpeed = PSZ3_3_OAFrac,  !- <none>
    SET PSZ3_3_Stage1Speed = PSZ3_3_OAFrac,  !- <none>
    ENDIF,                   !- <none>
    SET PSZ3_3_Stage2Speed = 1.0,  !- <none>
    SET PSZ3_3_HeatSpeed = 1.0;  !- <none>

EnergyManagementSystem:Program,
    PSZ3_3_Fan_Control,      !- Name
    IF PSZ3_3_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- <none>
    IF PSZ3_3_HeatingRTF > 0,!- <none>
    SET PSZ3_3_Heating = PSZ3_3_HeatingRTF,  !- <none>
    SET PSZ3_3_Ven = 1 - PSZ3_3_HeatingRTF,  !- <none>
    SET PSZ3_3_Eco = 0,      !- <none>
    SET PSZ3_3_Stage1 = 0,   !- <none>
    SET PSZ3_3_Stage2 = 0,   !- <none>
    ELSE,                    !- <none>
    SET PSZ3_3_Heating = 0,  !- <none>
    SET PSZ3_3_EcoSpeed = PSZ3_3_VenSpeed,  !- <none>
    IF PSZ3_3_SpeedRatio == 0,  !- <none>
    IF PSZ3_3_RTF > 0,       !- <none>
    SET PSZ3_3_Stage1 = PSZ3_3_RTF,  !- <none>
    SET PSZ3_3_Stage2 = 0,   !- <none>
    SET PSZ3_3_Ven = 1-PSZ3_3_RTF,  !- <none>
    SET PSZ3_3_Eco = 0,      !- <none>
    IF PSZ3_3_OAFlowMass > (PSZ3_3_OADesignMass * PSZ3_3_OASch),  !- <none>
    SET PSZ3_3_Stage1Speed = 1.0,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ3_3_Stage1 = 0,   !- <none>
    SET PSZ3_3_Stage2 = 0,   !- <none>
    IF PSZ3_3_OAFlowMass > (PSZ3_3_OADesignMass * PSZ3_3_OASch),  !- <none>
    SET PSZ3_3_Eco = 1.0,    !- <none>
    SET PSZ3_3_Ven = 0,      !- <none>
            
            !Calculate the expected discharge air temperature if the system runs at its low speed
            
    SET PSZ3_3_Exp_DAT = PSZ3_3_DAT_Rqd - (1-PSZ3_3_VenSpeed) * SMSTORE2_Temp,  !- <none>
    SET PSZ3_3_Exp_DAT = PSZ3_3_Exp_DAT/PSZ3_3_VenSpeed,  !- <none>
    IF OAT_F > PSZ3_3_Exp_DAT,  !- <none>
    SET PSZ3_3_EcoSpeed = PSZ3_3_Stage2Speed,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ3_3_Eco = 0,      !- <none>
    SET PSZ3_3_Ven = 1.0,    !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ3_3_Stage1 = 1- PSZ3_3_SpeedRatio,  !- <none>
    SET PSZ3_3_Stage2 = PSZ3_3_SpeedRatio,  !- <none>
    SET PSZ3_3_Ven = 0,      !- <none>
    SET PSZ3_3_Eco = 0,      !- <none>
    IF PSZ3_3_OAFlowMass > (PSZ3_3_OADesignMass * PSZ3_3_OASch),  !- <none>
    SET PSZ3_3_Stage1Speed = 1.0,  !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    
    ! For each mode, (percent time in mode) * (fanSpeer^PwrExp) is the contribution to weighted fan power over time step
    
    SET PSZ3_3_FPR = PSZ3_3_Ven * (PSZ3_3_VenSpeed ^ PSZ3_3_FanPwrExponent),  !- <none>
    SET PSZ3_3_FPR = PSZ3_3_FPR + PSZ3_3_Eco * (PSZ3_3_EcoSpeed ^ PSZ3_3_FanPwrExponent),  !- <none>
    SET PSZ3_3_FPR_1 = PSZ3_3_Stage1 * (PSZ3_3_Stage1Speed ^ PSZ3_3_FanPwrExponent),  !- <none>
    SET PSZ3_3_FPR = PSZ3_3_FPR + PSZ3_3_FPR_1,  !- <none>
    SET PSZ3_3_FPR_2 = PSZ3_3_Stage2 * (PSZ3_3_Stage2Speed ^ PSZ3_3_FanPwrExponent),  !- <none>
    SET PSZ3_3_FPR = PSZ3_3_FPR + PSZ3_3_FPR_2,  !- <none>
    SET PSZ3_3_FPR_3 = PSZ3_3_Heating * (PSZ3_3_HeatSpeed ^ PSZ3_3_FanPwrExponent),  !- <none>
    SET PSZ3_3_FanPwrRatio = PSZ3_3_FPR +  PSZ3_3_FPR_3,  !- <none>
    
    ! system fan power is directly proportional to static pressure, so this change linearly adjusts fan energy for speed control
    
    SET PSZ3_3_Fan_Pressure = PSZ3_3_Fan_DesignPressure * PSZ3_3_FanPwrRatio;  !- <none>



  EnergyManagementSystem:Program,
    PSZ3_3_Set_Number_of_Stages,  !- Name
SET PSZ3_3_Number_of_Stages =  2; ! PSZ3_3 Number of stages


  EnergyManagementSystem:ProgramCallingManager,
    PSZ3_3_Set_Number_of_Stages_CallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ3_3_Set_Number_of_Stages;  !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ3_3_ECO_Manager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    PSZ3_3_Economizer_CTRL_Prog;  !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ3_3_Fan_Parameter_manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ3_3_Set_Fan_Par;      !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ3_3_Fan_Main_Manager, !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    PSZ3_3_Fan_Control;      !- Program Name 1

!  Schedules for economizer operation


  Schedule:Constant,PSZ3_3_Timestep_Econ_Eff_SCH,Fraction,0.7;

!
! EMS code for economizer and fan operation of PSZ-AC_4:4.
!
! 1. Sensors
! 2. Internal Variables
! 3. Actuators
! 4. Global Variables
! 5. Programs
! 6. Program Calling Managers
!
!
! Sensors


  EnergyManagementSystem:Sensor,
    PSZ4_4_OASch,             !- Name
    MinOA_Sched,         !- Output:Variable or Output:Meter Index Key Name,         
    Schedule Value;          !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    SMSTORE3_Temp,           !- Name
    SMSTORE3 Air Node,       !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ4_4_OAFlowMass,       !- Name
    PSZ-AC_4:4_OAInlet Node, !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ4_4_HeatingRTF,       !- Name
    PSZ-AC_4:4_Unitary_Package_HeatCoil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ4_4_RTF,              !- Name
    PSZ-AC_4:4_Unitary_Package_CoolCoil,  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ4_4_SpeedRatio,       !- Name
    PSZ-AC_4:4_Unitary_Package_DX,  !- Output:Variable or Output:Meter Index Key Name
    Coil System Compressor Speed Ratio;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ4_4_DAT_Rqd,          !- Name
    PSZ-AC_4:4 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ4_4_Econo_Status,     !- Name
    PSZ-AC_4:4,              !- Output:Variable or Output:Meter Index Key Name
    Air System Outdoor Air Economizer Status;  !- Output:Variable or Output:Meter Name

! Internal Variables


  EnergyManagementSystem:InternalVariable,
    PSZ4_4_Fan_DesignPressure,  !- Name
    PSZ-AC_4:4_Unitary_Package_fan,  !- Internal Data Index Key Name
    Fan Nominal Pressure Rise;  !- Internal Data Type



  EnergyManagementSystem:InternalVariable,
    PSZ4_4_DesignFlowMass,   !- Name
    PSZ-AC_4:4_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Maximum Mass Flow Rate;  !- Internal Data Type



  EnergyManagementSystem:InternalVariable,
    PSZ4_4_OADesignMass,     !- Name
    PSZ-AC_4:4_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

! Actuators


  EnergyManagementSystem:Actuator,
    PSZ4_4_Fan_Pressure,     !- Name
    PSZ-AC_4:4_Unitary_Package_fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Pressure Rise;       !- Actuated Component Control Type



  EnergyManagementSystem:Actuator,
    PSZ4_4_Timestep_Econ_Eff,!- Name
    PSZ4_4_Timestep_Econ_Eff_SCH,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:GlobalVariable,
    PSZ4_4_FanPwrExponent,   !- Erl Variable 1 Name
    PSZ4_4_Stage1Speed,      !- Erl Variable 2 Name
    PSZ4_4_Stage2Speed,      !- Erl Variable 3 Name
    PSZ4_4_HeatSpeed,        !- <none>
    PSZ4_4_VenSpeed,         !- <none>
    PSZ4_4_Number_of_Stages; !- <none>

  EnergyManagementSystem:Program,
    PSZ4_4_Economizer_CTRL_Prog,  !- Name
    SET PSZ4_4_Timestep_Econ_Eff = 0.7,  !- Program Line 1
    SET PSZ4_4_MaxE = 0.7,   !- Program Line 2
    SET PSZ4_4_DAT_Rqd = (PSZ4_4_DAT_Rqd*1.8) +32,  !- <none>
    SET OAT_F = (OAT_F*1.8) +32,  !- <none>
    SET OAwb_F = (OAwb_F*1.8) +32,  !- <none>
    IF PSZ4_4_OAFlowMass > (PSZ4_4_OADesignMass * PSZ4_4_OASch),  !- <none>
    SET PSZ4_4_Econo_Active = 1,  !- <none>
    ELSE,                    !- <none>
    SET PSZ4_4_Econo_Active = 0,  !- <none>
    ENDIF,                   !- <none>
    SET PSZ4_4_dT_Needed = 75 - PSZ4_4_DAT_Rqd,  !- <none>
    SET PSZ4_4_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55,  !- <none>
    SET PSZ4_4_Cool_Load = PSZ4_4_dT_Needed/ PSZ4_4_Cool_Des_dT,  !- <none>
    IF PSZ4_4_Cool_Load > 1, !- <none>
    SET PSZ4_4_Cool_Load = 1,!- <none>
    ELSEIF PSZ4_4_Cool_Load < 0,  !- <none>
    SET PSZ4_4_Cool_Load = 0,!- <none>
    ENDIF,                   !- <none>
    IF PSZ4_4_Econo_Active == 1,  !- <none>
    SET PSZ4_4_Stage = PSZ4_4_Number_of_Stages,  !- <none>
    IF PSZ4_4_Stage == 2,    !- <none>
    IF PSZ4_4_Cool_Load < 0.6,  !- <none>
    SET PSZ4_4_Timestep_Econ_Eff = PSZ4_4_MaxE,  !- <none>
    ELSE,                    !- <none>
    SET PSZ4_4_ECO_Eff = 0-2.18919863612305,  !- <none>
    SET PSZ4_4_ECO_Eff = PSZ4_4_ECO_Eff + (0-0.674461284910428 * PSZ4_4_Cool_Load),  !- <none>
    SET PSZ4_4_ECO_Eff = PSZ4_4_ECO_Eff + (0.000459106275872404 * (OAT_F^2)),  !- <none>
    SET PSZ4_4_ECO_Eff = PSZ4_4_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3)),  !- <none>
    SET PSZ4_4_ECO_Eff = PSZ4_4_ECO_Eff + (0.182915713033586 * OAwb_F),  !- <none>
    SET PSZ4_4_ECO_Eff = PSZ4_4_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2)),  !- <none>
    SET PSZ4_4_ECO_Eff = PSZ4_4_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3)),  !- <none>
    SET PSZ4_4_Timestep_Econ_Eff = PSZ4_4_ECO_Eff,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ4_4_ECO_Eff = 2.36337942464462,  !- <none>
    SET PSZ4_4_ECO_Eff = PSZ4_4_ECO_Eff + (0-0.409939515512619 * PSZ4_4_Cool_Load),  !- <none>
    SET PSZ4_4_ECO_Eff = PSZ4_4_ECO_Eff + (0-0.0565205596792225 * OAwb_F),  !- <none>
    SET PSZ4_4_ECO_Eff = PSZ4_4_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2)),  !- <none>
    SET PSZ4_4_Timestep_Econ_Eff = PSZ4_4_ECO_Eff + (0.000571724868775081 * (OAwb_F^2)),  !- <none>
    ENDIF,                   !- <none>
    IF PSZ4_4_Timestep_Econ_Eff > PSZ4_4_MaxE,  !- <none>
    SET PSZ4_4_Timestep_Econ_Eff = PSZ4_4_MaxE,  !- <none>
    ELSEIF PSZ4_4_Timestep_Econ_Eff < (PSZ4_4_OADesignMass * PSZ4_4_OASch),  !- <none>
    SET PSZ4_4_Timestep_Econ_Eff = (PSZ4_4_OADesignMass * PSZ4_4_OASch),  !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    PSZ4_4_Set_Fan_Par,      !- Name
    IF PSZ4_4_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- <none>
    SET PSZ4_4_FanPwrExponent = 2.2,  !- <none>
    SET PSZ4_4_OAFrac = PSZ4_4_OAFlowMass/PSZ4_4_DesignFlowMass,  !- <none>
    IF  PSZ4_4_OAFrac < 0.66,!- <none>
    SET PSZ4_4_VenSpeed = 0.66,  !- <none>
    SET PSZ4_4_Stage1Speed = 0.66,  !- <none>
    ELSE,                    !- <none>
    SET PSZ4_4_VenSpeed = PSZ4_4_OAFrac,  !- <none>
    SET PSZ4_4_Stage1Speed = PSZ4_4_OAFrac,  !- <none>
    ENDIF,                   !- <none>
    SET PSZ4_4_Stage2Speed = 1.0,  !- <none>
    SET PSZ4_4_HeatSpeed = 1.0;  !- <none>

  EnergyManagementSystem:Program,
    PSZ4_4_Fan_Control,      !- Name
    IF PSZ4_4_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- <none>
    IF PSZ4_4_HeatingRTF > 0,!- <none>
    SET PSZ4_4_Heating = PSZ4_4_HeatingRTF,  !- <none>
    SET PSZ4_4_Ven = 1 - PSZ4_4_HeatingRTF,  !- <none>
    SET PSZ4_4_Eco = 0,      !- <none>
    SET PSZ4_4_Stage1 = 0,   !- <none>
    SET PSZ4_4_Stage2 = 0,   !- <none>
    ELSE,                    !- <none>
    SET PSZ4_4_Heating = 0,  !- <none>
    SET PSZ4_4_EcoSpeed = PSZ4_4_VenSpeed,  !- <none>
    IF PSZ4_4_SpeedRatio == 0,  !- <none>
    IF PSZ4_4_RTF > 0,       !- <none>
    SET PSZ4_4_Stage1 = PSZ4_4_RTF,  !- <none>
    SET PSZ4_4_Stage2 = 0,   !- <none>
    SET PSZ4_4_Ven = 1-PSZ4_4_RTF,  !- <none>
    SET PSZ4_4_Eco = 0,      !- <none>
    IF PSZ4_4_OAFlowMass > (PSZ4_4_OADesignMass * PSZ4_4_OASch),  !- <none>
    SET PSZ4_4_Stage1Speed = 1.0,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ4_4_Stage1 = 0,   !- <none>
    SET PSZ4_4_Stage2 = 0,   !- <none>
    IF PSZ4_4_OAFlowMass > (PSZ4_4_OADesignMass * PSZ4_4_OASch),  !- <none>
    SET PSZ4_4_Eco = 1.0,    !- <none>
    SET PSZ4_4_Ven = 0,      !- <none>
            
            !Calculate the expected discharge air temperature if the system runs at its low speed
            
    SET PSZ4_4_Exp_DAT = PSZ4_4_DAT_Rqd - (1-PSZ4_4_VenSpeed) * SMSTORE3_Temp,  !- <none>
    SET PSZ4_4_Exp_DAT = PSZ4_4_Exp_DAT/PSZ4_4_VenSpeed,  !- <none>
    IF OAT_F > PSZ4_4_Exp_DAT,  !- <none>
    SET PSZ4_4_EcoSpeed = PSZ4_4_Stage2Speed,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ4_4_Eco = 0,      !- <none>
    SET PSZ4_4_Ven = 1.0,    !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ4_4_Stage1 = 1- PSZ4_4_SpeedRatio,  !- <none>
    SET PSZ4_4_Stage2 = PSZ4_4_SpeedRatio,  !- <none>
    SET PSZ4_4_Ven = 0,      !- <none>
    SET PSZ4_4_Eco = 0,      !- <none>
    IF PSZ4_4_OAFlowMass > (PSZ4_4_OADesignMass * PSZ4_4_OASch),  !- <none>
    SET PSZ4_4_Stage1Speed = 1.0,  !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    
    ! For each mode, (percent time in mode) * (fanSpeer^PwrExp) is the contribution to weighted fan power over time step
    
    SET PSZ4_4_FPR = PSZ4_4_Ven * (PSZ4_4_VenSpeed ^ PSZ4_4_FanPwrExponent),  !- <none>
    SET PSZ4_4_FPR = PSZ4_4_FPR + PSZ4_4_Eco * (PSZ4_4_EcoSpeed ^ PSZ4_4_FanPwrExponent),  !- <none>
    SET PSZ4_4_FPR_1 = PSZ4_4_Stage1 * (PSZ4_4_Stage1Speed ^ PSZ4_4_FanPwrExponent),  !- <none>
    SET PSZ4_4_FPR = PSZ4_4_FPR + PSZ4_4_FPR_1,  !- <none>
    SET PSZ4_4_FPR_2 = PSZ4_4_Stage2 * (PSZ4_4_Stage2Speed ^ PSZ4_4_FanPwrExponent),  !- <none>
    SET PSZ4_4_FPR = PSZ4_4_FPR + PSZ4_4_FPR_2,  !- <none>
    SET PSZ4_4_FPR_3 = PSZ4_4_Heating * (PSZ4_4_HeatSpeed ^ PSZ4_4_FanPwrExponent),  !- <none>
    SET PSZ4_4_FanPwrRatio = PSZ4_4_FPR +  PSZ4_4_FPR_3,  !- <none>
    
    ! system fan power is directly proportional to static pressure, so this change linearly adjusts fan energy for speed control
    
    SET PSZ4_4_Fan_Pressure = PSZ4_4_Fan_DesignPressure * PSZ4_4_FanPwrRatio;  !- <none>


  EnergyManagementSystem:Program,
    PSZ4_4_Set_Number_of_Stages,  !- Name
SET PSZ4_4_Number_of_Stages =  2; ! PSZ4_4 Number of stages


  EnergyManagementSystem:ProgramCallingManager,
    PSZ4_4_Set_Number_of_Stages_CallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ4_4_Set_Number_of_Stages;  !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ4_4_ECO_Manager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    PSZ4_4_Economizer_CTRL_Prog;  !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ4_4_Fan_Parameter_manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ4_4_Set_Fan_Par;      !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ4_4_Fan_Main_Manager, !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    PSZ4_4_Fan_Control;      !- Program Name 1

!  Schedules for economizer operation


  Schedule:Constant,PSZ4_4_Timestep_Econ_Eff_SCH,Fraction,0.7;

!
! EMS code for economizer and fan operation of PSZ-AC_5:5.
!
! 1. Sensors
! 2. Internal Variables
! 3. Actuators
! 4. Global Variables
! 5. Programs
! 6. Program Calling Managers
!
!
! Sensors


  EnergyManagementSystem:Sensor,
    PSZ5_5_OASch,             !- Name
    MinOA_Sched,         !- Output:Variable or Output:Meter Index Key Name,         
    Schedule Value;          !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    SMSTORE4_Temp,           !- Name
    SMSTORE4 Air Node,       !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ5_5_OAFlowMass,       !- Name
    PSZ-AC_5:5_OAInlet Node, !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ5_5_HeatingRTF,       !- Name
    PSZ-AC_5:5_Unitary_Package_HeatCoil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ5_5_RTF,              !- Name
    PSZ-AC_5:5_Unitary_Package_CoolCoil,  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ5_5_SpeedRatio,       !- Name
    PSZ-AC_5:5_Unitary_Package_DX,  !- Output:Variable or Output:Meter Index Key Name
    Coil System Compressor Speed Ratio;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ5_5_DAT_Rqd,          !- Name
    PSZ-AC_5:5 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ5_5_Econo_Status,     !- Name
    PSZ-AC_5:5,              !- Output:Variable or Output:Meter Index Key Name
    Air System Outdoor Air Economizer Status;  !- Output:Variable or Output:Meter Name

! Internal Variables


  EnergyManagementSystem:InternalVariable,
    PSZ5_5_Fan_DesignPressure,  !- Name
    PSZ-AC_5:5_Unitary_Package_fan,  !- Internal Data Index Key Name
    Fan Nominal Pressure Rise;  !- Internal Data Type



  EnergyManagementSystem:InternalVariable,
    PSZ5_5_DesignFlowMass,   !- Name
    PSZ-AC_5:5_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Maximum Mass Flow Rate;  !- Internal Data Type



  EnergyManagementSystem:InternalVariable,
    PSZ5_5_OADesignMass,     !- Name
    PSZ-AC_5:5_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

! Actuators


  EnergyManagementSystem:Actuator,
    PSZ5_5_Fan_Pressure,     !- Name
    PSZ-AC_5:5_Unitary_Package_fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Pressure Rise;       !- Actuated Component Control Type



  EnergyManagementSystem:Actuator,
    PSZ5_5_Timestep_Econ_Eff,!- Name
    PSZ5_5_Timestep_Econ_Eff_SCH,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:GlobalVariable,
    PSZ5_5_FanPwrExponent,   !- Erl Variable 1 Name
    PSZ5_5_Stage1Speed,      !- Erl Variable 2 Name
    PSZ5_5_Stage2Speed,      !- Erl Variable 3 Name
    PSZ5_5_HeatSpeed,        !- <none>
    PSZ5_5_VenSpeed,         !- <none>
    PSZ5_5_Number_of_Stages; !- <none>

  EnergyManagementSystem:Program,
    PSZ5_5_Economizer_CTRL_Prog,  !- Name
    SET PSZ5_5_Timestep_Econ_Eff = 0.7,  !- Program Line 1
    SET PSZ5_5_MaxE = 0.7,   !- Program Line 2
    SET PSZ5_5_DAT_Rqd = (PSZ5_5_DAT_Rqd*1.8) +32,  !- <none>
    SET OAT_F = (OAT_F*1.8) +32,  !- <none>
    SET OAwb_F = (OAwb_F*1.8) +32,  !- <none>
    IF PSZ5_5_OAFlowMass > (PSZ5_5_OADesignMass * PSZ5_5_OASch),  !- <none>
    SET PSZ5_5_Econo_Active = 1,  !- <none>
    ELSE,                    !- <none>
    SET PSZ5_5_Econo_Active = 0,  !- <none>
    ENDIF,                   !- <none>
    SET PSZ5_5_dT_Needed = 75 - PSZ5_5_DAT_Rqd,  !- <none>
    SET PSZ5_5_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55,  !- <none>
    SET PSZ5_5_Cool_Load = PSZ5_5_dT_Needed/ PSZ5_5_Cool_Des_dT,  !- <none>
    IF PSZ5_5_Cool_Load > 1, !- <none>
    SET PSZ5_5_Cool_Load = 1,!- <none>
    ELSEIF PSZ5_5_Cool_Load < 0,  !- <none>
    SET PSZ5_5_Cool_Load = 0,!- <none>
    ENDIF,                   !- <none>
    IF PSZ5_5_Econo_Active == 1,  !- <none>
    SET PSZ5_5_Stage = PSZ5_5_Number_of_Stages,  !- <none>
    IF PSZ5_5_Stage == 2,    !- <none>
    IF PSZ5_5_Cool_Load < 0.6,  !- <none>
    SET PSZ5_5_Timestep_Econ_Eff = PSZ5_5_MaxE,  !- <none>
    ELSE,                    !- <none>
    SET PSZ5_5_ECO_Eff = 0-2.18919863612305,  !- <none>
    SET PSZ5_5_ECO_Eff = PSZ5_5_ECO_Eff + (0-0.674461284910428 * PSZ5_5_Cool_Load),  !- <none>
    SET PSZ5_5_ECO_Eff = PSZ5_5_ECO_Eff + (0.000459106275872404 * (OAT_F^2)),  !- <none>
    SET PSZ5_5_ECO_Eff = PSZ5_5_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3)),  !- <none>
    SET PSZ5_5_ECO_Eff = PSZ5_5_ECO_Eff + (0.182915713033586 * OAwb_F),  !- <none>
    SET PSZ5_5_ECO_Eff = PSZ5_5_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2)),  !- <none>
    SET PSZ5_5_ECO_Eff = PSZ5_5_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3)),  !- <none>
    SET PSZ5_5_Timestep_Econ_Eff = PSZ5_5_ECO_Eff,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ5_5_ECO_Eff = 2.36337942464462,  !- <none>
    SET PSZ5_5_ECO_Eff = PSZ5_5_ECO_Eff + (0-0.409939515512619 * PSZ5_5_Cool_Load),  !- <none>
    SET PSZ5_5_ECO_Eff = PSZ5_5_ECO_Eff + (0-0.0565205596792225 * OAwb_F),  !- <none>
    SET PSZ5_5_ECO_Eff = PSZ5_5_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2)),  !- <none>
    SET PSZ5_5_Timestep_Econ_Eff = PSZ5_5_ECO_Eff + (0.000571724868775081 * (OAwb_F^2)),  !- <none>
    ENDIF,                   !- <none>
    IF PSZ5_5_Timestep_Econ_Eff > PSZ5_5_MaxE,  !- <none>
    SET PSZ5_5_Timestep_Econ_Eff = PSZ5_5_MaxE,  !- <none>
    ELSEIF PSZ5_5_Timestep_Econ_Eff < (PSZ5_5_OADesignMass * PSZ5_5_OASch),  !- <none>
    SET PSZ5_5_Timestep_Econ_Eff = (PSZ5_5_OADesignMass * PSZ5_5_OASch),  !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    PSZ5_5_Set_Fan_Par,      !- Name
    IF PSZ5_5_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- <none>
    SET PSZ5_5_FanPwrExponent = 2.2,  !- <none>
    SET PSZ5_5_OAFrac = PSZ5_5_OAFlowMass/PSZ5_5_DesignFlowMass,  !- <none>
    IF  PSZ5_5_OAFrac < 0.66,!- <none>
    SET PSZ5_5_VenSpeed = 0.66,  !- <none>
    SET PSZ5_5_Stage1Speed = 0.66,  !- <none>
    ELSE,                    !- <none>
    SET PSZ5_5_VenSpeed = PSZ5_5_OAFrac,  !- <none>
    SET PSZ5_5_Stage1Speed = PSZ5_5_OAFrac,  !- <none>
    ENDIF,                   !- <none>
    SET PSZ5_5_Stage2Speed = 1.0,  !- <none>
    SET PSZ5_5_HeatSpeed = 1.0;  !- <none>

  EnergyManagementSystem:Program,
    PSZ5_5_Fan_Control,      !- Name
    IF PSZ5_5_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- <none>
    IF PSZ5_5_HeatingRTF > 0,!- <none>
    SET PSZ5_5_Heating = PSZ5_5_HeatingRTF,  !- <none>
    SET PSZ5_5_Ven = 1 - PSZ5_5_HeatingRTF,  !- <none>
    SET PSZ5_5_Eco = 0,      !- <none>
    SET PSZ5_5_Stage1 = 0,   !- <none>
    SET PSZ5_5_Stage2 = 0,   !- <none>
    ELSE,                    !- <none>
    SET PSZ5_5_Heating = 0,  !- <none>
    SET PSZ5_5_EcoSpeed = PSZ5_5_VenSpeed,  !- <none>
    IF PSZ5_5_SpeedRatio == 0,  !- <none>
    IF PSZ5_5_RTF > 0,       !- <none>
    SET PSZ5_5_Stage1 = PSZ5_5_RTF,  !- <none>
    SET PSZ5_5_Stage2 = 0,   !- <none>
    SET PSZ5_5_Ven = 1-PSZ5_5_RTF,  !- <none>
    SET PSZ5_5_Eco = 0,      !- <none>
    IF PSZ5_5_OAFlowMass > (PSZ5_5_OADesignMass * PSZ5_5_OASch),  !- <none>
    SET PSZ5_5_Stage1Speed = 1.0,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ5_5_Stage1 = 0,   !- <none>
    SET PSZ5_5_Stage2 = 0,   !- <none>
    IF PSZ5_5_OAFlowMass > (PSZ5_5_OADesignMass * PSZ5_5_OASch),  !- <none>
    SET PSZ5_5_Eco = 1.0,    !- <none>
    SET PSZ5_5_Ven = 0,      !- <none>
            
            !Calculate the expected discharge air temperature if the system runs at its low speed
            
    SET PSZ5_5_Exp_DAT = PSZ5_5_DAT_Rqd - (1-PSZ5_5_VenSpeed) * SMSTORE4_Temp,  !- <none>
    SET PSZ5_5_Exp_DAT = PSZ5_5_Exp_DAT/PSZ5_5_VenSpeed,  !- <none>
    IF OAT_F > PSZ5_5_Exp_DAT,  !- <none>
    SET PSZ5_5_EcoSpeed = PSZ5_5_Stage2Speed,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ5_5_Eco = 0,      !- <none>
    SET PSZ5_5_Ven = 1.0,    !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ5_5_Stage1 = 1- PSZ5_5_SpeedRatio,  !- <none>
    SET PSZ5_5_Stage2 = PSZ5_5_SpeedRatio,  !- <none>
    SET PSZ5_5_Ven = 0,      !- <none>
    SET PSZ5_5_Eco = 0,      !- <none>
    IF PSZ5_5_OAFlowMass > (PSZ5_5_OADesignMass * PSZ5_5_OASch),  !- <none>
    SET PSZ5_5_Stage1Speed = 1.0,  !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    
    ! For each mode, (percent time in mode) * (fanSpeer^PwrExp) is the contribution to weighted fan power over time step
    
    SET PSZ5_5_FPR = PSZ5_5_Ven * (PSZ5_5_VenSpeed ^ PSZ5_5_FanPwrExponent),  !- <none>
    SET PSZ5_5_FPR = PSZ5_5_FPR + PSZ5_5_Eco * (PSZ5_5_EcoSpeed ^ PSZ5_5_FanPwrExponent),  !- <none>
    SET PSZ5_5_FPR_1 = PSZ5_5_Stage1 * (PSZ5_5_Stage1Speed ^ PSZ5_5_FanPwrExponent),  !- <none>
    SET PSZ5_5_FPR = PSZ5_5_FPR + PSZ5_5_FPR_1,  !- <none>
    SET PSZ5_5_FPR_2 = PSZ5_5_Stage2 * (PSZ5_5_Stage2Speed ^ PSZ5_5_FanPwrExponent),  !- <none>
    SET PSZ5_5_FPR = PSZ5_5_FPR + PSZ5_5_FPR_2,  !- <none>
    SET PSZ5_5_FPR_3 = PSZ5_5_Heating * (PSZ5_5_HeatSpeed ^ PSZ5_5_FanPwrExponent),  !- <none>
    SET PSZ5_5_FanPwrRatio = PSZ5_5_FPR +  PSZ5_5_FPR_3,  !- <none>
    
    ! system fan power is directly proportional to static pressure, so this change linearly adjusts fan energy for speed control
    
    SET PSZ5_5_Fan_Pressure = PSZ5_5_Fan_DesignPressure * PSZ5_5_FanPwrRatio;  !- <none>



  EnergyManagementSystem:Program,
    PSZ5_5_Set_Number_of_Stages,  !- Name
SET PSZ5_5_Number_of_Stages =  2; ! PSZ5_5 Number of stages


  EnergyManagementSystem:ProgramCallingManager,
    PSZ5_5_Set_Number_of_Stages_CallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ5_5_Set_Number_of_Stages;  !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ5_5_ECO_Manager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    PSZ5_5_Economizer_CTRL_Prog;  !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ5_5_Fan_Parameter_manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ5_5_Set_Fan_Par;      !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ5_5_Fan_Main_Manager, !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    PSZ5_5_Fan_Control;      !- Program Name 1

!  Schedules for economizer operation


  Schedule:Constant,PSZ5_5_Timestep_Econ_Eff_SCH,Fraction,0.7;

!
! EMS code for economizer and fan operation of PSZ-AC_6:6.
!
! 1. Sensors
! 2. Internal Variables
! 3. Actuators
! 4. Global Variables
! 5. Programs
! 6. Program Calling Managers
!
!
! Sensors


  EnergyManagementSystem:Sensor,
    PSZ6_6_OASch,             !- Name
    MinOA_Sched,         !- Output:Variable or Output:Meter Index Key Name,         
    Schedule Value;          !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    LGSTORE2_Temp,           !- Name
    LGSTORE2 Air Node,       !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ6_6_OAFlowMass,       !- Name
    PSZ-AC_6:6_OAInlet Node, !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ6_6_HeatingRTF,       !- Name
    PSZ-AC_6:6_Unitary_Package_HeatCoil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ6_6_RTF,              !- Name
    PSZ-AC_6:6_Unitary_Package_CoolCoil,  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ6_6_SpeedRatio,       !- Name
    PSZ-AC_6:6_Unitary_Package_DX,  !- Output:Variable or Output:Meter Index Key Name
    Coil System Compressor Speed Ratio;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ6_6_DAT_Rqd,          !- Name
    PSZ-AC_6:6 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ6_6_Econo_Status,     !- Name
    PSZ-AC_6:6,              !- Output:Variable or Output:Meter Index Key Name
    Air System Outdoor Air Economizer Status;  !- Output:Variable or Output:Meter Name

! Internal Variables


  EnergyManagementSystem:InternalVariable,
    PSZ6_6_Fan_DesignPressure,  !- Name
    PSZ-AC_6:6_Unitary_Package_fan,  !- Internal Data Index Key Name
    Fan Nominal Pressure Rise;  !- Internal Data Type



  EnergyManagementSystem:InternalVariable,
    PSZ6_6_DesignFlowMass,   !- Name
    PSZ-AC_6:6_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Maximum Mass Flow Rate;  !- Internal Data Type



  EnergyManagementSystem:InternalVariable,
    PSZ6_6_OADesignMass,     !- Name
    PSZ-AC_6:6_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

! Actuators


  EnergyManagementSystem:Actuator,
    PSZ6_6_Fan_Pressure,     !- Name
    PSZ-AC_6:6_Unitary_Package_fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Pressure Rise;       !- Actuated Component Control Type



  EnergyManagementSystem:Actuator,
    PSZ6_6_Timestep_Econ_Eff,!- Name
    PSZ6_6_Timestep_Econ_Eff_SCH,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:GlobalVariable,
    PSZ6_6_FanPwrExponent,   !- Erl Variable 1 Name
    PSZ6_6_Stage1Speed,      !- Erl Variable 2 Name
    PSZ6_6_Stage2Speed,      !- Erl Variable 3 Name
    PSZ6_6_HeatSpeed,        !- <none>
    PSZ6_6_VenSpeed,         !- <none>
    PSZ6_6_Number_of_Stages; !- <none>

  EnergyManagementSystem:Program,
    PSZ6_6_Economizer_CTRL_Prog,  !- Name
    SET PSZ6_6_Timestep_Econ_Eff = 0.7,  !- Program Line 1
    SET PSZ6_6_MaxE = 0.7,   !- Program Line 2
    SET PSZ6_6_DAT_Rqd = (PSZ6_6_DAT_Rqd*1.8) +32,  !- <none>
    SET OAT_F = (OAT_F*1.8) +32,  !- <none>
    SET OAwb_F = (OAwb_F*1.8) +32,  !- <none>
    IF PSZ6_6_OAFlowMass > (PSZ6_6_OADesignMass * PSZ6_6_OASch),  !- <none>
    SET PSZ6_6_Econo_Active = 1,  !- <none>
    ELSE,                    !- <none>
    SET PSZ6_6_Econo_Active = 0,  !- <none>
    ENDIF,                   !- <none>
    SET PSZ6_6_dT_Needed = 75 - PSZ6_6_DAT_Rqd,  !- <none>
    SET PSZ6_6_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55,  !- <none>
    SET PSZ6_6_Cool_Load = PSZ6_6_dT_Needed/ PSZ6_6_Cool_Des_dT,  !- <none>
    IF PSZ6_6_Cool_Load > 1, !- <none>
    SET PSZ6_6_Cool_Load = 1,!- <none>
    ELSEIF PSZ6_6_Cool_Load < 0,  !- <none>
    SET PSZ6_6_Cool_Load = 0,!- <none>
    ENDIF,                   !- <none>
    IF PSZ6_6_Econo_Active == 1,  !- <none>
    SET PSZ6_6_Stage = PSZ6_6_Number_of_Stages,  !- <none>
    IF PSZ6_6_Stage == 2,    !- <none>
    IF PSZ6_6_Cool_Load < 0.6,  !- <none>
    SET PSZ6_6_Timestep_Econ_Eff = PSZ6_6_MaxE,  !- <none>
    ELSE,                    !- <none>
    SET PSZ6_6_ECO_Eff = 0-2.18919863612305,  !- <none>
    SET PSZ6_6_ECO_Eff = PSZ6_6_ECO_Eff + (0-0.674461284910428 * PSZ6_6_Cool_Load),  !- <none>
    SET PSZ6_6_ECO_Eff = PSZ6_6_ECO_Eff + (0.000459106275872404 * (OAT_F^2)),  !- <none>
    SET PSZ6_6_ECO_Eff = PSZ6_6_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3)),  !- <none>
    SET PSZ6_6_ECO_Eff = PSZ6_6_ECO_Eff + (0.182915713033586 * OAwb_F),  !- <none>
    SET PSZ6_6_ECO_Eff = PSZ6_6_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2)),  !- <none>
    SET PSZ6_6_ECO_Eff = PSZ6_6_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3)),  !- <none>
    SET PSZ6_6_Timestep_Econ_Eff = PSZ6_6_ECO_Eff,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ6_6_ECO_Eff = 2.36337942464462,  !- <none>
    SET PSZ6_6_ECO_Eff = PSZ6_6_ECO_Eff + (0-0.409939515512619 * PSZ6_6_Cool_Load),  !- <none>
    SET PSZ6_6_ECO_Eff = PSZ6_6_ECO_Eff + (0-0.0565205596792225 * OAwb_F),  !- <none>
    SET PSZ6_6_ECO_Eff = PSZ6_6_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2)),  !- <none>
    SET PSZ6_6_Timestep_Econ_Eff = PSZ6_6_ECO_Eff + (0.000571724868775081 * (OAwb_F^2)),  !- <none>
    ENDIF,                   !- <none>
    IF PSZ6_6_Timestep_Econ_Eff > PSZ6_6_MaxE,  !- <none>
    SET PSZ6_6_Timestep_Econ_Eff = PSZ6_6_MaxE,  !- <none>
    ELSEIF PSZ6_6_Timestep_Econ_Eff < (PSZ6_6_OADesignMass * PSZ6_6_OASch),  !- <none>
    SET PSZ6_6_Timestep_Econ_Eff = (PSZ6_6_OADesignMass * PSZ6_6_OASch),  !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    PSZ6_6_Set_Fan_Par,      !- Name
    IF PSZ6_6_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- <none>
    SET PSZ6_6_FanPwrExponent = 2.2,  !- <none>
    SET PSZ6_6_OAFrac = PSZ6_6_OAFlowMass/PSZ6_6_DesignFlowMass,  !- <none>
    IF  PSZ6_6_OAFrac < 0.66,!- <none>
    SET PSZ6_6_VenSpeed = 0.66,  !- <none>
    SET PSZ6_6_Stage1Speed = 0.66,  !- <none>
    ELSE,                    !- <none>
    SET PSZ6_6_VenSpeed = PSZ6_6_OAFrac,  !- <none>
    SET PSZ6_6_Stage1Speed = PSZ6_6_OAFrac,  !- <none>
    ENDIF,                   !- <none>
    SET PSZ6_6_Stage2Speed = 1.0,  !- <none>
    SET PSZ6_6_HeatSpeed = 1.0;  !- <none>

  EnergyManagementSystem:Program,
    PSZ6_6_Fan_Control,      !- Name
    IF PSZ6_6_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- <none>
    IF PSZ6_6_HeatingRTF > 0,!- <none>
    SET PSZ6_6_Heating = PSZ6_6_HeatingRTF,  !- <none>
    SET PSZ6_6_Ven = 1 - PSZ6_6_HeatingRTF,  !- <none>
    SET PSZ6_6_Eco = 0,      !- <none>
    SET PSZ6_6_Stage1 = 0,   !- <none>
    SET PSZ6_6_Stage2 = 0,   !- <none>
    ELSE,                    !- <none>
    SET PSZ6_6_Heating = 0,  !- <none>
    SET PSZ6_6_EcoSpeed = PSZ6_6_VenSpeed,  !- <none>
    IF PSZ6_6_SpeedRatio == 0,  !- <none>
    IF PSZ6_6_RTF > 0,       !- <none>
    SET PSZ6_6_Stage1 = PSZ6_6_RTF,  !- <none>
    SET PSZ6_6_Stage2 = 0,   !- <none>
    SET PSZ6_6_Ven = 1-PSZ6_6_RTF,  !- <none>
    SET PSZ6_6_Eco = 0,      !- <none>
    IF PSZ6_6_OAFlowMass > (PSZ6_6_OADesignMass * PSZ6_6_OASch),  !- <none>
    SET PSZ6_6_Stage1Speed = 1.0,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ6_6_Stage1 = 0,   !- <none>
    SET PSZ6_6_Stage2 = 0,   !- <none>
    IF PSZ6_6_OAFlowMass > (PSZ6_6_OADesignMass * PSZ6_6_OASch),  !- <none>
    SET PSZ6_6_Eco = 1.0,    !- <none>
    SET PSZ6_6_Ven = 0,      !- <none>
            
            !Calculate the expected discharge air temperature if the system runs at its low speed
            
    SET PSZ6_6_Exp_DAT = PSZ6_6_DAT_Rqd - (1-PSZ6_6_VenSpeed) * LGSTORE2_Temp,  !- <none>
    SET PSZ6_6_Exp_DAT = PSZ6_6_Exp_DAT/PSZ6_6_VenSpeed,  !- <none>
    IF OAT_F > PSZ6_6_Exp_DAT,  !- <none>
    SET PSZ6_6_EcoSpeed = PSZ6_6_Stage2Speed,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ6_6_Eco = 0,      !- <none>
    SET PSZ6_6_Ven = 1.0,    !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ6_6_Stage1 = 1- PSZ6_6_SpeedRatio,  !- <none>
    SET PSZ6_6_Stage2 = PSZ6_6_SpeedRatio,  !- <none>
    SET PSZ6_6_Ven = 0,      !- <none>
    SET PSZ6_6_Eco = 0,      !- <none>
    IF PSZ6_6_OAFlowMass > (PSZ6_6_OADesignMass * PSZ6_6_OASch),  !- <none>
    SET PSZ6_6_Stage1Speed = 1.0,  !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    
    ! For each mode, (percent time in mode) * (fanSpeer^PwrExp) is the contribution to weighted fan power over time step
    
    SET PSZ6_6_FPR = PSZ6_6_Ven * (PSZ6_6_VenSpeed ^ PSZ6_6_FanPwrExponent),  !- <none>
    SET PSZ6_6_FPR = PSZ6_6_FPR + PSZ6_6_Eco * (PSZ6_6_EcoSpeed ^ PSZ6_6_FanPwrExponent),  !- <none>
    SET PSZ6_6_FPR_1 = PSZ6_6_Stage1 * (PSZ6_6_Stage1Speed ^ PSZ6_6_FanPwrExponent),  !- <none>
    SET PSZ6_6_FPR = PSZ6_6_FPR + PSZ6_6_FPR_1,  !- <none>
    SET PSZ6_6_FPR_2 = PSZ6_6_Stage2 * (PSZ6_6_Stage2Speed ^ PSZ6_6_FanPwrExponent),  !- <none>
    SET PSZ6_6_FPR = PSZ6_6_FPR + PSZ6_6_FPR_2,  !- <none>
    SET PSZ6_6_FPR_3 = PSZ6_6_Heating * (PSZ6_6_HeatSpeed ^ PSZ6_6_FanPwrExponent),  !- <none>
    SET PSZ6_6_FanPwrRatio = PSZ6_6_FPR +  PSZ6_6_FPR_3,  !- <none>
    
    ! system fan power is directly proportional to static pressure, so this change linearly adjusts fan energy for speed control
    
    SET PSZ6_6_Fan_Pressure = PSZ6_6_Fan_DesignPressure * PSZ6_6_FanPwrRatio;  !- <none>



  EnergyManagementSystem:Program,
    PSZ6_6_Set_Number_of_Stages,  !- Name
SET PSZ6_6_Number_of_Stages =  2; ! PSZ6_6 Number of stages


  EnergyManagementSystem:ProgramCallingManager,
    PSZ6_6_Set_Number_of_Stages_CallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ6_6_Set_Number_of_Stages;  !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ6_6_ECO_Manager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    PSZ6_6_Economizer_CTRL_Prog;  !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ6_6_Fan_Parameter_manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ6_6_Set_Fan_Par;      !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ6_6_Fan_Main_Manager, !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    PSZ6_6_Fan_Control;      !- Program Name 1

!  Schedules for economizer operation


  Schedule:Constant,PSZ6_6_Timestep_Econ_Eff_SCH,Fraction,0.7;

!
! EMS code for economizer and fan operation of PSZ-AC_7:7.
!
! 1. Sensors
! 2. Internal Variables
! 3. Actuators
! 4. Global Variables
! 5. Programs
! 6. Program Calling Managers
!
!
! Sensors


  EnergyManagementSystem:Sensor,
    PSZ7_7_OASch,             !- Name
    MinOA_Sched,         !- Output:Variable or Output:Meter Index Key Name,         
    Schedule Value;          !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    SMSTORE5_Temp,           !- Name
    SMSTORE5 Air Node,       !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ7_7_OAFlowMass,       !- Name
    PSZ-AC_7:7_OAInlet Node, !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ7_7_HeatingRTF,       !- Name
    PSZ-AC_7:7_Unitary_Package_HeatCoil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ7_7_RTF,              !- Name
    PSZ-AC_7:7_Unitary_Package_CoolCoil,  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ7_7_SpeedRatio,       !- Name
    PSZ-AC_7:7_Unitary_Package_DX,  !- Output:Variable or Output:Meter Index Key Name
    Coil System Compressor Speed Ratio;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ7_7_DAT_Rqd,          !- Name
    PSZ-AC_7:7 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ7_7_Econo_Status,     !- Name
    PSZ-AC_7:7,              !- Output:Variable or Output:Meter Index Key Name
    Air System Outdoor Air Economizer Status;  !- Output:Variable or Output:Meter Name

! Internal Variables


  EnergyManagementSystem:InternalVariable,
    PSZ7_7_Fan_DesignPressure,  !- Name
    PSZ-AC_7:7_Unitary_Package_fan,  !- Internal Data Index Key Name
    Fan Nominal Pressure Rise;  !- Internal Data Type



  EnergyManagementSystem:InternalVariable,
    PSZ7_7_DesignFlowMass,   !- Name
    PSZ-AC_7:7_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Maximum Mass Flow Rate;  !- Internal Data Type



  EnergyManagementSystem:InternalVariable,
    PSZ7_7_OADesignMass,     !- Name
    PSZ-AC_7:7_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

! Actuators


  EnergyManagementSystem:Actuator,
    PSZ7_7_Fan_Pressure,     !- Name
    PSZ-AC_7:7_Unitary_Package_fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Pressure Rise;       !- Actuated Component Control Type



  EnergyManagementSystem:Actuator,
    PSZ7_7_Timestep_Econ_Eff,!- Name
    PSZ7_7_Timestep_Econ_Eff_SCH,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:GlobalVariable,
    PSZ7_7_FanPwrExponent,   !- Erl Variable 1 Name
    PSZ7_7_Stage1Speed,      !- Erl Variable 2 Name
    PSZ7_7_Stage2Speed,      !- Erl Variable 3 Name
    PSZ7_7_HeatSpeed,        !- <none>
    PSZ7_7_VenSpeed,         !- <none>
    PSZ7_7_Number_of_Stages; !- <none>

  EnergyManagementSystem:Program,
    PSZ7_7_Economizer_CTRL_Prog,  !- Name
    SET PSZ7_7_Timestep_Econ_Eff = 0.7,  !- Program Line 1
    SET PSZ7_7_MaxE = 0.7,   !- Program Line 2
    SET PSZ7_7_DAT_Rqd = (PSZ7_7_DAT_Rqd*1.8) +32,  !- <none>
    SET OAT_F = (OAT_F*1.8) +32,  !- <none>
    SET OAwb_F = (OAwb_F*1.8) +32,  !- <none>
    IF PSZ7_7_OAFlowMass > (PSZ7_7_OADesignMass * PSZ7_7_OASch),  !- <none>
    SET PSZ7_7_Econo_Active = 1,  !- <none>
    ELSE,                    !- <none>
    SET PSZ7_7_Econo_Active = 0,  !- <none>
    ENDIF,                   !- <none>
    SET PSZ7_7_dT_Needed = 75 - PSZ7_7_DAT_Rqd,  !- <none>
    SET PSZ7_7_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55,  !- <none>
    SET PSZ7_7_Cool_Load = PSZ7_7_dT_Needed/ PSZ7_7_Cool_Des_dT,  !- <none>
    IF PSZ7_7_Cool_Load > 1, !- <none>
    SET PSZ7_7_Cool_Load = 1,!- <none>
    ELSEIF PSZ7_7_Cool_Load < 0,  !- <none>
    SET PSZ7_7_Cool_Load = 0,!- <none>
    ENDIF,                   !- <none>
    IF PSZ7_7_Econo_Active == 1,  !- <none>
    SET PSZ7_7_Stage = PSZ7_7_Number_of_Stages,  !- <none>
    IF PSZ7_7_Stage == 2,    !- <none>
    IF PSZ7_7_Cool_Load < 0.6,  !- <none>
    SET PSZ7_7_Timestep_Econ_Eff = PSZ7_7_MaxE,  !- <none>
    ELSE,                    !- <none>
    SET PSZ7_7_ECO_Eff = 0-2.18919863612305,  !- <none>
    SET PSZ7_7_ECO_Eff = PSZ7_7_ECO_Eff + (0-0.674461284910428 * PSZ7_7_Cool_Load),  !- <none>
    SET PSZ7_7_ECO_Eff = PSZ7_7_ECO_Eff + (0.000459106275872404 * (OAT_F^2)),  !- <none>
    SET PSZ7_7_ECO_Eff = PSZ7_7_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3)),  !- <none>
    SET PSZ7_7_ECO_Eff = PSZ7_7_ECO_Eff + (0.182915713033586 * OAwb_F),  !- <none>
    SET PSZ7_7_ECO_Eff = PSZ7_7_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2)),  !- <none>
    SET PSZ7_7_ECO_Eff = PSZ7_7_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3)),  !- <none>
    SET PSZ7_7_Timestep_Econ_Eff = PSZ7_7_ECO_Eff,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ7_7_ECO_Eff = 2.36337942464462,  !- <none>
    SET PSZ7_7_ECO_Eff = PSZ7_7_ECO_Eff + (0-0.409939515512619 * PSZ7_7_Cool_Load),  !- <none>
    SET PSZ7_7_ECO_Eff = PSZ7_7_ECO_Eff + (0-0.0565205596792225 * OAwb_F),  !- <none>
    SET PSZ7_7_ECO_Eff = PSZ7_7_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2)),  !- <none>
    SET PSZ7_7_Timestep_Econ_Eff = PSZ7_7_ECO_Eff + (0.000571724868775081 * (OAwb_F^2)),  !- <none>
    ENDIF,                   !- <none>
    IF PSZ7_7_Timestep_Econ_Eff > PSZ7_7_MaxE,  !- <none>
    SET PSZ7_7_Timestep_Econ_Eff = PSZ7_7_MaxE,  !- <none>
    ELSEIF PSZ7_7_Timestep_Econ_Eff < (PSZ7_7_OADesignMass * PSZ7_7_OASch),  !- <none>
    SET PSZ7_7_Timestep_Econ_Eff = (PSZ7_7_OADesignMass * PSZ7_7_OASch),  !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    PSZ7_7_Set_Fan_Par,      !- Name
    IF PSZ7_7_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- <none>
    SET PSZ7_7_FanPwrExponent = 2.2,  !- <none>
    SET PSZ7_7_OAFrac = PSZ7_7_OAFlowMass/PSZ7_7_DesignFlowMass,  !- <none>
    IF  PSZ7_7_OAFrac < 0.66,!- <none>
    SET PSZ7_7_VenSpeed = 0.66,  !- <none>
    SET PSZ7_7_Stage1Speed = 0.66,  !- <none>
    ELSE,                    !- <none>
    SET PSZ7_7_VenSpeed = PSZ7_7_OAFrac,  !- <none>
    SET PSZ7_7_Stage1Speed = PSZ7_7_OAFrac,  !- <none>
    ENDIF,                   !- <none>
    SET PSZ7_7_Stage2Speed = 1.0,  !- <none>
    SET PSZ7_7_HeatSpeed = 1.0;  !- <none>

  EnergyManagementSystem:Program,
    PSZ7_7_Fan_Control,      !- Name
    IF PSZ7_7_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- <none>
    IF PSZ7_7_HeatingRTF > 0,!- <none>
    SET PSZ7_7_Heating = PSZ7_7_HeatingRTF,  !- <none>
    SET PSZ7_7_Ven = 1 - PSZ7_7_HeatingRTF,  !- <none>
    SET PSZ7_7_Eco = 0,      !- <none>
    SET PSZ7_7_Stage1 = 0,   !- <none>
    SET PSZ7_7_Stage2 = 0,   !- <none>
    ELSE,                    !- <none>
    SET PSZ7_7_Heating = 0,  !- <none>
    SET PSZ7_7_EcoSpeed = PSZ7_7_VenSpeed,  !- <none>
    IF PSZ7_7_SpeedRatio == 0,  !- <none>
    IF PSZ7_7_RTF > 0,       !- <none>
    SET PSZ7_7_Stage1 = PSZ7_7_RTF,  !- <none>
    SET PSZ7_7_Stage2 = 0,   !- <none>
    SET PSZ7_7_Ven = 1-PSZ7_7_RTF,  !- <none>
    SET PSZ7_7_Eco = 0,      !- <none>
    IF PSZ7_7_OAFlowMass > (PSZ7_7_OADesignMass * PSZ7_7_OASch),  !- <none>
    SET PSZ7_7_Stage1Speed = 1.0,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ7_7_Stage1 = 0,   !- <none>
    SET PSZ7_7_Stage2 = 0,   !- <none>
    IF PSZ7_7_OAFlowMass > (PSZ7_7_OADesignMass * PSZ7_7_OASch),  !- <none>
    SET PSZ7_7_Eco = 1.0,    !- <none>
    SET PSZ7_7_Ven = 0,      !- <none>
            
            !Calculate the expected discharge air temperature if the system runs at its low speed
            
    SET PSZ7_7_Exp_DAT = PSZ7_7_DAT_Rqd - (1-PSZ7_7_VenSpeed) * SMSTORE5_Temp,  !- <none>
    SET PSZ7_7_Exp_DAT = PSZ7_7_Exp_DAT/PSZ7_7_VenSpeed,  !- <none>
    IF OAT_F > PSZ7_7_Exp_DAT,  !- <none>
    SET PSZ7_7_EcoSpeed = PSZ7_7_Stage2Speed,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ7_7_Eco = 0,      !- <none>
    SET PSZ7_7_Ven = 1.0,    !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ7_7_Stage1 = 1- PSZ7_7_SpeedRatio,  !- <none>
    SET PSZ7_7_Stage2 = PSZ7_7_SpeedRatio,  !- <none>
    SET PSZ7_7_Ven = 0,      !- <none>
    SET PSZ7_7_Eco = 0,      !- <none>
    IF PSZ7_7_OAFlowMass > (PSZ7_7_OADesignMass * PSZ7_7_OASch),  !- <none>
    SET PSZ7_7_Stage1Speed = 1.0,  !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    
    ! For each mode, (percent time in mode) * (fanSpeer^PwrExp) is the contribution to weighted fan power over time step
    
    SET PSZ7_7_FPR = PSZ7_7_Ven * (PSZ7_7_VenSpeed ^ PSZ7_7_FanPwrExponent),  !- <none>
    SET PSZ7_7_FPR = PSZ7_7_FPR + PSZ7_7_Eco * (PSZ7_7_EcoSpeed ^ PSZ7_7_FanPwrExponent),  !- <none>
    SET PSZ7_7_FPR_1 = PSZ7_7_Stage1 * (PSZ7_7_Stage1Speed ^ PSZ7_7_FanPwrExponent),  !- <none>
    SET PSZ7_7_FPR = PSZ7_7_FPR + PSZ7_7_FPR_1,  !- <none>
    SET PSZ7_7_FPR_2 = PSZ7_7_Stage2 * (PSZ7_7_Stage2Speed ^ PSZ7_7_FanPwrExponent),  !- <none>
    SET PSZ7_7_FPR = PSZ7_7_FPR + PSZ7_7_FPR_2,  !- <none>
    SET PSZ7_7_FPR_3 = PSZ7_7_Heating * (PSZ7_7_HeatSpeed ^ PSZ7_7_FanPwrExponent),  !- <none>
    SET PSZ7_7_FanPwrRatio = PSZ7_7_FPR +  PSZ7_7_FPR_3,  !- <none>
    
    ! system fan power is directly proportional to static pressure, so this change linearly adjusts fan energy for speed control
    
    SET PSZ7_7_Fan_Pressure = PSZ7_7_Fan_DesignPressure * PSZ7_7_FanPwrRatio;  !- <none>



  EnergyManagementSystem:Program,
    PSZ7_7_Set_Number_of_Stages,  !- Name
SET PSZ7_7_Number_of_Stages =  2; ! PSZ7_7 Number of stages



  EnergyManagementSystem:ProgramCallingManager,
    PSZ7_7_Set_Number_of_Stages_CallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ7_7_Set_Number_of_Stages;  !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ7_7_ECO_Manager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    PSZ7_7_Economizer_CTRL_Prog;  !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ7_7_Fan_Parameter_manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ7_7_Set_Fan_Par;      !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ7_7_Fan_Main_Manager, !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    PSZ7_7_Fan_Control;      !- Program Name 1

!  Schedules for economizer operation


  Schedule:Constant,PSZ7_7_Timestep_Econ_Eff_SCH,Fraction,0.7;

!
! EMS code for economizer and fan operation of PSZ-AC_8:8.
!
! 1. Sensors
! 2. Internal Variables
! 3. Actuators
! 4. Global Variables
! 5. Programs
! 6. Program Calling Managers
!
!
! Sensors


  EnergyManagementSystem:Sensor,
    PSZ8_8_OASch,             !- Name
    MinOA_Sched,         !- Output:Variable or Output:Meter Index Key Name,         
    Schedule Value;          !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    SMSTORE6_Temp,           !- Name
    SMSTORE6 Air Node,       !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ8_8_OAFlowMass,       !- Name
    PSZ-AC_8:8_OAInlet Node, !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ8_8_HeatingRTF,       !- Name
    PSZ-AC_8:8_Unitary_Package_HeatCoil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ8_8_RTF,              !- Name
    PSZ-AC_8:8_Unitary_Package_CoolCoil,  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ8_8_SpeedRatio,       !- Name
    PSZ-AC_8:8_Unitary_Package_DX,  !- Output:Variable or Output:Meter Index Key Name
    Coil System Compressor Speed Ratio;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ8_8_DAT_Rqd,          !- Name
    PSZ-AC_8:8 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ8_8_Econo_Status,     !- Name
    PSZ-AC_8:8,              !- Output:Variable or Output:Meter Index Key Name
    Air System Outdoor Air Economizer Status;  !- Output:Variable or Output:Meter Name

! Internal Variables


  EnergyManagementSystem:InternalVariable,
    PSZ8_8_Fan_DesignPressure,  !- Name
    PSZ-AC_8:8_Unitary_Package_fan,  !- Internal Data Index Key Name
    Fan Nominal Pressure Rise;  !- Internal Data Type



  EnergyManagementSystem:InternalVariable,
    PSZ8_8_DesignFlowMass,   !- Name
    PSZ-AC_8:8_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Maximum Mass Flow Rate;  !- Internal Data Type



  EnergyManagementSystem:InternalVariable,
    PSZ8_8_OADesignMass,     !- Name
    PSZ-AC_8:8_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

! Actuators


  EnergyManagementSystem:Actuator,
    PSZ8_8_Fan_Pressure,     !- Name
    PSZ-AC_8:8_Unitary_Package_fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Pressure Rise;       !- Actuated Component Control Type



  EnergyManagementSystem:Actuator,
    PSZ8_8_Timestep_Econ_Eff,!- Name
    PSZ8_8_Timestep_Econ_Eff_SCH,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:GlobalVariable,
    PSZ8_8_FanPwrExponent,   !- Erl Variable 1 Name
    PSZ8_8_Stage1Speed,      !- Erl Variable 2 Name
    PSZ8_8_Stage2Speed,      !- Erl Variable 3 Name
    PSZ8_8_HeatSpeed,        !- <none>
    PSZ8_8_VenSpeed,         !- <none>
    PSZ8_8_Number_of_Stages; !- <none>

  EnergyManagementSystem:Program,
    PSZ8_8_Economizer_CTRL_Prog,  !- Name
    SET PSZ8_8_Timestep_Econ_Eff = 0.7,  !- Program Line 1
    SET PSZ8_8_MaxE = 0.7,   !- Program Line 2
    SET PSZ8_8_DAT_Rqd = (PSZ8_8_DAT_Rqd*1.8) +32,  !- <none>
    SET OAT_F = (OAT_F*1.8) +32,  !- <none>
    SET OAwb_F = (OAwb_F*1.8) +32,  !- <none>
    IF PSZ8_8_OAFlowMass > (PSZ8_8_OADesignMass * PSZ8_8_OASch),  !- <none>
    SET PSZ8_8_Econo_Active = 1,  !- <none>
    ELSE,                    !- <none>
    SET PSZ8_8_Econo_Active = 0,  !- <none>
    ENDIF,                   !- <none>
    SET PSZ8_8_dT_Needed = 75 - PSZ8_8_DAT_Rqd,  !- <none>
    SET PSZ8_8_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55,  !- <none>
    SET PSZ8_8_Cool_Load = PSZ8_8_dT_Needed/ PSZ8_8_Cool_Des_dT,  !- <none>
    IF PSZ8_8_Cool_Load > 1, !- <none>
    SET PSZ8_8_Cool_Load = 1,!- <none>
    ELSEIF PSZ8_8_Cool_Load < 0,  !- <none>
    SET PSZ8_8_Cool_Load = 0,!- <none>
    ENDIF,                   !- <none>
    IF PSZ8_8_Econo_Active == 1,  !- <none>
    SET PSZ8_8_Stage = PSZ8_8_Number_of_Stages,  !- <none>
    IF PSZ8_8_Stage == 2,    !- <none>
    IF PSZ8_8_Cool_Load < 0.6,  !- <none>
    SET PSZ8_8_Timestep_Econ_Eff = PSZ8_8_MaxE,  !- <none>
    ELSE,                    !- <none>
    SET PSZ8_8_ECO_Eff = 0-2.18919863612305,  !- <none>
    SET PSZ8_8_ECO_Eff = PSZ8_8_ECO_Eff + (0-0.674461284910428 * PSZ8_8_Cool_Load),  !- <none>
    SET PSZ8_8_ECO_Eff = PSZ8_8_ECO_Eff + (0.000459106275872404 * (OAT_F^2)),  !- <none>
    SET PSZ8_8_ECO_Eff = PSZ8_8_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3)),  !- <none>
    SET PSZ8_8_ECO_Eff = PSZ8_8_ECO_Eff + (0.182915713033586 * OAwb_F),  !- <none>
    SET PSZ8_8_ECO_Eff = PSZ8_8_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2)),  !- <none>
    SET PSZ8_8_ECO_Eff = PSZ8_8_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3)),  !- <none>
    SET PSZ8_8_Timestep_Econ_Eff = PSZ8_8_ECO_Eff,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ8_8_ECO_Eff = 2.36337942464462,  !- <none>
    SET PSZ8_8_ECO_Eff = PSZ8_8_ECO_Eff + (0-0.409939515512619 * PSZ8_8_Cool_Load),  !- <none>
    SET PSZ8_8_ECO_Eff = PSZ8_8_ECO_Eff + (0-0.0565205596792225 * OAwb_F),  !- <none>
    SET PSZ8_8_ECO_Eff = PSZ8_8_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2)),  !- <none>
    SET PSZ8_8_Timestep_Econ_Eff = PSZ8_8_ECO_Eff + (0.000571724868775081 * (OAwb_F^2)),  !- <none>
    ENDIF,                   !- <none>
    IF PSZ8_8_Timestep_Econ_Eff > PSZ8_8_MaxE,  !- <none>
    SET PSZ8_8_Timestep_Econ_Eff = PSZ8_8_MaxE,  !- <none>
    ELSEIF PSZ8_8_Timestep_Econ_Eff < (PSZ8_8_OADesignMass * PSZ8_8_OASch),  !- <none>
    SET PSZ8_8_Timestep_Econ_Eff = (PSZ8_8_OADesignMass * PSZ8_8_OASch),  !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    PSZ8_8_Set_Fan_Par,      !- Name
    IF PSZ8_8_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- <none>
    SET PSZ8_8_FanPwrExponent = 2.2,  !- <none>
    SET PSZ8_8_OAFrac = PSZ8_8_OAFlowMass/PSZ8_8_DesignFlowMass,  !- <none>
    IF  PSZ8_8_OAFrac < 0.66,!- <none>
    SET PSZ8_8_VenSpeed = 0.66,  !- <none>
    SET PSZ8_8_Stage1Speed = 0.66,  !- <none>
    ELSE,                    !- <none>
    SET PSZ8_8_VenSpeed = PSZ8_8_OAFrac,  !- <none>
    SET PSZ8_8_Stage1Speed = PSZ8_8_OAFrac,  !- <none>
    ENDIF,                   !- <none>
    SET PSZ8_8_Stage2Speed = 1.0,  !- <none>
    SET PSZ8_8_HeatSpeed = 1.0;  !- <none>

  EnergyManagementSystem:Program,
    PSZ8_8_Fan_Control,      !- Name
    IF PSZ8_8_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- <none>
    IF PSZ8_8_HeatingRTF > 0,!- <none>
    SET PSZ8_8_Heating = PSZ8_8_HeatingRTF,  !- <none>
    SET PSZ8_8_Ven = 1 - PSZ8_8_HeatingRTF,  !- <none>
    SET PSZ8_8_Eco = 0,      !- <none>
    SET PSZ8_8_Stage1 = 0,   !- <none>
    SET PSZ8_8_Stage2 = 0,   !- <none>
    ELSE,                    !- <none>
    SET PSZ8_8_Heating = 0,  !- <none>
    SET PSZ8_8_EcoSpeed = PSZ8_8_VenSpeed,  !- <none>
    IF PSZ8_8_SpeedRatio == 0,  !- <none>
    IF PSZ8_8_RTF > 0,       !- <none>
    SET PSZ8_8_Stage1 = PSZ8_8_RTF,  !- <none>
    SET PSZ8_8_Stage2 = 0,   !- <none>
    SET PSZ8_8_Ven = 1-PSZ8_8_RTF,  !- <none>
    SET PSZ8_8_Eco = 0,      !- <none>
    IF PSZ8_8_OAFlowMass > (PSZ8_8_OADesignMass * PSZ8_8_OASch),  !- <none>
    SET PSZ8_8_Stage1Speed = 1.0,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ8_8_Stage1 = 0,   !- <none>
    SET PSZ8_8_Stage2 = 0,   !- <none>
    IF PSZ8_8_OAFlowMass > (PSZ8_8_OADesignMass * PSZ8_8_OASch),  !- <none>
    SET PSZ8_8_Eco = 1.0,    !- <none>
    SET PSZ8_8_Ven = 0,      !- <none>
            
            !Calculate the expected discharge air temperature if the system runs at its low speed
            
    SET PSZ8_8_Exp_DAT = PSZ8_8_DAT_Rqd - (1-PSZ8_8_VenSpeed) * SMSTORE6_Temp,  !- <none>
    SET PSZ8_8_Exp_DAT = PSZ8_8_Exp_DAT/PSZ8_8_VenSpeed,  !- <none>
    IF OAT_F > PSZ8_8_Exp_DAT,  !- <none>
    SET PSZ8_8_EcoSpeed = PSZ8_8_Stage2Speed,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ8_8_Eco = 0,      !- <none>
    SET PSZ8_8_Ven = 1.0,    !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ8_8_Stage1 = 1- PSZ8_8_SpeedRatio,  !- <none>
    SET PSZ8_8_Stage2 = PSZ8_8_SpeedRatio,  !- <none>
    SET PSZ8_8_Ven = 0,      !- <none>
    SET PSZ8_8_Eco = 0,      !- <none>
    IF PSZ8_8_OAFlowMass > (PSZ8_8_OADesignMass * PSZ8_8_OASch),  !- <none>
    SET PSZ8_8_Stage1Speed = 1.0,  !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    
    ! For each mode, (percent time in mode) * (fanSpeer^PwrExp) is the contribution to weighted fan power over time step
    
    SET PSZ8_8_FPR = PSZ8_8_Ven * (PSZ8_8_VenSpeed ^ PSZ8_8_FanPwrExponent),  !- <none>
    SET PSZ8_8_FPR = PSZ8_8_FPR + PSZ8_8_Eco * (PSZ8_8_EcoSpeed ^ PSZ8_8_FanPwrExponent),  !- <none>
    SET PSZ8_8_FPR_1 = PSZ8_8_Stage1 * (PSZ8_8_Stage1Speed ^ PSZ8_8_FanPwrExponent),  !- <none>
    SET PSZ8_8_FPR = PSZ8_8_FPR + PSZ8_8_FPR_1,  !- <none>
    SET PSZ8_8_FPR_2 = PSZ8_8_Stage2 * (PSZ8_8_Stage2Speed ^ PSZ8_8_FanPwrExponent),  !- <none>
    SET PSZ8_8_FPR = PSZ8_8_FPR + PSZ8_8_FPR_2,  !- <none>
    SET PSZ8_8_FPR_3 = PSZ8_8_Heating * (PSZ8_8_HeatSpeed ^ PSZ8_8_FanPwrExponent),  !- <none>
    SET PSZ8_8_FanPwrRatio = PSZ8_8_FPR +  PSZ8_8_FPR_3,  !- <none>
    
    ! system fan power is directly proportional to static pressure, so this change linearly adjusts fan energy for speed control
    
    SET PSZ8_8_Fan_Pressure = PSZ8_8_Fan_DesignPressure * PSZ8_8_FanPwrRatio;  !- <none>



  EnergyManagementSystem:Program,
    PSZ8_8_Set_Number_of_Stages,  !- Name
SET PSZ8_8_Number_of_Stages =  2; ! PSZ8_8 Number of stages


  EnergyManagementSystem:ProgramCallingManager,
    PSZ8_8_Set_Number_of_Stages_CallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ8_8_Set_Number_of_Stages;  !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ8_8_ECO_Manager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    PSZ8_8_Economizer_CTRL_Prog;  !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ8_8_Fan_Parameter_manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ8_8_Set_Fan_Par;      !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ8_8_Fan_Main_Manager, !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    PSZ8_8_Fan_Control;      !- Program Name 1

!  Schedules for economizer operation


  Schedule:Constant,PSZ8_8_Timestep_Econ_Eff_SCH,Fraction,0.7;

!
! EMS code for economizer and fan operation of PSZ-AC_9:9.
!
! 1. Sensors
! 2. Internal Variables
! 3. Actuators
! 4. Global Variables
! 5. Programs
! 6. Program Calling Managers
!
!
! Sensors


  EnergyManagementSystem:Sensor,
    PSZ9_9_OASch,             !- Name
    MinOA_Sched,         !- Output:Variable or Output:Meter Index Key Name,         
    Schedule Value;          !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    SMSTORE7_Temp,           !- Name
    SMSTORE7 Air Node,       !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ9_9_OAFlowMass,       !- Name
    PSZ-AC_9:9_OAInlet Node, !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ9_9_HeatingRTF,       !- Name
    PSZ-AC_9:9_Unitary_Package_HeatCoil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ9_9_RTF,              !- Name
    PSZ-AC_9:9_Unitary_Package_CoolCoil,  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ9_9_SpeedRatio,       !- Name
    PSZ-AC_9:9_Unitary_Package_DX,  !- Output:Variable or Output:Meter Index Key Name
    Coil System Compressor Speed Ratio;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ9_9_DAT_Rqd,          !- Name
    PSZ-AC_9:9 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ9_9_Econo_Status,     !- Name
    PSZ-AC_9:9,              !- Output:Variable or Output:Meter Index Key Name
    Air System Outdoor Air Economizer Status;  !- Output:Variable or Output:Meter Name

! Internal Variables


  EnergyManagementSystem:InternalVariable,
    PSZ9_9_Fan_DesignPressure,  !- Name
    PSZ-AC_9:9_Unitary_Package_fan,  !- Internal Data Index Key Name
    Fan Nominal Pressure Rise;  !- Internal Data Type



  EnergyManagementSystem:InternalVariable,
    PSZ9_9_DesignFlowMass,   !- Name
    PSZ-AC_9:9_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Maximum Mass Flow Rate;  !- Internal Data Type



  EnergyManagementSystem:InternalVariable,
    PSZ9_9_OADesignMass,     !- Name
    PSZ-AC_9:9_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

! Actuators


  EnergyManagementSystem:Actuator,
    PSZ9_9_Fan_Pressure,     !- Name
    PSZ-AC_9:9_Unitary_Package_fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Pressure Rise;       !- Actuated Component Control Type



  EnergyManagementSystem:Actuator,
    PSZ9_9_Timestep_Econ_Eff,!- Name
    PSZ9_9_Timestep_Econ_Eff_SCH,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:GlobalVariable,
    PSZ9_9_FanPwrExponent,   !- Erl Variable 1 Name
    PSZ9_9_Stage1Speed,      !- Erl Variable 2 Name
    PSZ9_9_Stage2Speed,      !- Erl Variable 3 Name
    PSZ9_9_HeatSpeed,        !- <none>
    PSZ9_9_VenSpeed,         !- <none>
    PSZ9_9_Number_of_Stages; !- <none>

  EnergyManagementSystem:Program,
    PSZ9_9_Economizer_CTRL_Prog,  !- Name
    SET PSZ9_9_Timestep_Econ_Eff = 0.7,  !- Program Line 1
    SET PSZ9_9_MaxE = 0.7,   !- Program Line 2
    SET PSZ9_9_DAT_Rqd = (PSZ9_9_DAT_Rqd*1.8) +32,  !- <none>
    SET OAT_F = (OAT_F*1.8) +32,  !- <none>
    SET OAwb_F = (OAwb_F*1.8) +32,  !- <none>
    IF PSZ9_9_OAFlowMass > (PSZ9_9_OADesignMass * PSZ9_9_OASch),  !- <none>
    SET PSZ9_9_Econo_Active = 1,  !- <none>
    ELSE,                    !- <none>
    SET PSZ9_9_Econo_Active = 0,  !- <none>
    ENDIF,                   !- <none>
    SET PSZ9_9_dT_Needed = 75 - PSZ9_9_DAT_Rqd,  !- <none>
    SET PSZ9_9_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55,  !- <none>
    SET PSZ9_9_Cool_Load = PSZ9_9_dT_Needed/ PSZ9_9_Cool_Des_dT,  !- <none>
    IF PSZ9_9_Cool_Load > 1, !- <none>
    SET PSZ9_9_Cool_Load = 1,!- <none>
    ELSEIF PSZ9_9_Cool_Load < 0,  !- <none>
    SET PSZ9_9_Cool_Load = 0,!- <none>
    ENDIF,                   !- <none>
    IF PSZ9_9_Econo_Active == 1,  !- <none>
    SET PSZ9_9_Stage = PSZ9_9_Number_of_Stages,  !- <none>
    IF PSZ9_9_Stage == 2,    !- <none>
    IF PSZ9_9_Cool_Load < 0.6,  !- <none>
    SET PSZ9_9_Timestep_Econ_Eff = PSZ9_9_MaxE,  !- <none>
    ELSE,                    !- <none>
    SET PSZ9_9_ECO_Eff = 0-2.18919863612305,  !- <none>
    SET PSZ9_9_ECO_Eff = PSZ9_9_ECO_Eff + (0-0.674461284910428 * PSZ9_9_Cool_Load),  !- <none>
    SET PSZ9_9_ECO_Eff = PSZ9_9_ECO_Eff + (0.000459106275872404 * (OAT_F^2)),  !- <none>
    SET PSZ9_9_ECO_Eff = PSZ9_9_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3)),  !- <none>
    SET PSZ9_9_ECO_Eff = PSZ9_9_ECO_Eff + (0.182915713033586 * OAwb_F),  !- <none>
    SET PSZ9_9_ECO_Eff = PSZ9_9_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2)),  !- <none>
    SET PSZ9_9_ECO_Eff = PSZ9_9_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3)),  !- <none>
    SET PSZ9_9_Timestep_Econ_Eff = PSZ9_9_ECO_Eff,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ9_9_ECO_Eff = 2.36337942464462,  !- <none>
    SET PSZ9_9_ECO_Eff = PSZ9_9_ECO_Eff + (0-0.409939515512619 * PSZ9_9_Cool_Load),  !- <none>
    SET PSZ9_9_ECO_Eff = PSZ9_9_ECO_Eff + (0-0.0565205596792225 * OAwb_F),  !- <none>
    SET PSZ9_9_ECO_Eff = PSZ9_9_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2)),  !- <none>
    SET PSZ9_9_Timestep_Econ_Eff = PSZ9_9_ECO_Eff + (0.000571724868775081 * (OAwb_F^2)),  !- <none>
    ENDIF,                   !- <none>
    IF PSZ9_9_Timestep_Econ_Eff > PSZ9_9_MaxE,  !- <none>
    SET PSZ9_9_Timestep_Econ_Eff = PSZ9_9_MaxE,  !- <none>
    ELSEIF PSZ9_9_Timestep_Econ_Eff < (PSZ9_9_OADesignMass * PSZ9_9_OASch),  !- <none>
    SET PSZ9_9_Timestep_Econ_Eff = (PSZ9_9_OADesignMass * PSZ9_9_OASch),  !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    PSZ9_9_Set_Fan_Par,      !- Name
    IF PSZ9_9_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- <none>
    SET PSZ9_9_FanPwrExponent = 2.2,  !- <none>
    SET PSZ9_9_OAFrac = PSZ9_9_OAFlowMass/PSZ9_9_DesignFlowMass,  !- <none>
    IF  PSZ9_9_OAFrac < 0.66,!- <none>
    SET PSZ9_9_VenSpeed = 0.66,  !- <none>
    SET PSZ9_9_Stage1Speed = 0.66,  !- <none>
    ELSE,                    !- <none>
    SET PSZ9_9_VenSpeed = PSZ9_9_OAFrac,  !- <none>
    SET PSZ9_9_Stage1Speed = PSZ9_9_OAFrac,  !- <none>
    ENDIF,                   !- <none>
    SET PSZ9_9_Stage2Speed = 1.0,  !- <none>
    SET PSZ9_9_HeatSpeed = 1.0;  !- <none>

  EnergyManagementSystem:Program,
    PSZ9_9_Fan_Control,      !- Name
    IF PSZ9_9_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- <none>
    IF PSZ9_9_HeatingRTF > 0,!- <none>
    SET PSZ9_9_Heating = PSZ9_9_HeatingRTF,  !- <none>
    SET PSZ9_9_Ven = 1 - PSZ9_9_HeatingRTF,  !- <none>
    SET PSZ9_9_Eco = 0,      !- <none>
    SET PSZ9_9_Stage1 = 0,   !- <none>
    SET PSZ9_9_Stage2 = 0,   !- <none>
    ELSE,                    !- <none>
    SET PSZ9_9_Heating = 0,  !- <none>
    SET PSZ9_9_EcoSpeed = PSZ9_9_VenSpeed,  !- <none>
    IF PSZ9_9_SpeedRatio == 0,  !- <none>
    IF PSZ9_9_RTF > 0,       !- <none>
    SET PSZ9_9_Stage1 = PSZ9_9_RTF,  !- <none>
    SET PSZ9_9_Stage2 = 0,   !- <none>
    SET PSZ9_9_Ven = 1-PSZ9_9_RTF,  !- <none>
    SET PSZ9_9_Eco = 0,      !- <none>
    IF PSZ9_9_OAFlowMass > (PSZ9_9_OADesignMass * PSZ9_9_OASch),  !- <none>
    SET PSZ9_9_Stage1Speed = 1.0,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ9_9_Stage1 = 0,   !- <none>
    SET PSZ9_9_Stage2 = 0,   !- <none>
    IF PSZ9_9_OAFlowMass > (PSZ9_9_OADesignMass * PSZ9_9_OASch),  !- <none>
    SET PSZ9_9_Eco = 1.0,    !- <none>
    SET PSZ9_9_Ven = 0,      !- <none>
            
            !Calculate the expected discharge air temperature if the system runs at its low speed
            
    SET PSZ9_9_Exp_DAT = PSZ9_9_DAT_Rqd - (1-PSZ9_9_VenSpeed) * SMSTORE7_Temp,  !- <none>
    SET PSZ9_9_Exp_DAT = PSZ9_9_Exp_DAT/PSZ9_9_VenSpeed,  !- <none>
    IF OAT_F > PSZ9_9_Exp_DAT,  !- <none>
    SET PSZ9_9_EcoSpeed = PSZ9_9_Stage2Speed,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ9_9_Eco = 0,      !- <none>
    SET PSZ9_9_Ven = 1.0,    !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ9_9_Stage1 = 1- PSZ9_9_SpeedRatio,  !- <none>
    SET PSZ9_9_Stage2 = PSZ9_9_SpeedRatio,  !- <none>
    SET PSZ9_9_Ven = 0,      !- <none>
    SET PSZ9_9_Eco = 0,      !- <none>
    IF PSZ9_9_OAFlowMass > (PSZ9_9_OADesignMass * PSZ9_9_OASch),  !- <none>
    SET PSZ9_9_Stage1Speed = 1.0,  !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    
    ! For each mode, (percent time in mode) * (fanSpeer^PwrExp) is the contribution to weighted fan power over time step
    
    SET PSZ9_9_FPR = PSZ9_9_Ven * (PSZ9_9_VenSpeed ^ PSZ9_9_FanPwrExponent),  !- <none>
    SET PSZ9_9_FPR = PSZ9_9_FPR + PSZ9_9_Eco * (PSZ9_9_EcoSpeed ^ PSZ9_9_FanPwrExponent),  !- <none>
    SET PSZ9_9_FPR_1 = PSZ9_9_Stage1 * (PSZ9_9_Stage1Speed ^ PSZ9_9_FanPwrExponent),  !- <none>
    SET PSZ9_9_FPR = PSZ9_9_FPR + PSZ9_9_FPR_1,  !- <none>
    SET PSZ9_9_FPR_2 = PSZ9_9_Stage2 * (PSZ9_9_Stage2Speed ^ PSZ9_9_FanPwrExponent),  !- <none>
    SET PSZ9_9_FPR = PSZ9_9_FPR + PSZ9_9_FPR_2,  !- <none>
    SET PSZ9_9_FPR_3 = PSZ9_9_Heating * (PSZ9_9_HeatSpeed ^ PSZ9_9_FanPwrExponent),  !- <none>
    SET PSZ9_9_FanPwrRatio = PSZ9_9_FPR +  PSZ9_9_FPR_3,  !- <none>
    
    ! system fan power is directly proportional to static pressure, so this change linearly adjusts fan energy for speed control
    
    SET PSZ9_9_Fan_Pressure = PSZ9_9_Fan_DesignPressure * PSZ9_9_FanPwrRatio;  !- <none>



  EnergyManagementSystem:Program,
    PSZ9_9_Set_Number_of_Stages,  !- Name
SET PSZ9_9_Number_of_Stages =  2; ! PSZ9_9 Number of stages



  EnergyManagementSystem:ProgramCallingManager,
    PSZ9_9_Set_Number_of_Stages_CallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ9_9_Set_Number_of_Stages;  !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ9_9_ECO_Manager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    PSZ9_9_Economizer_CTRL_Prog;  !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ9_9_Fan_Parameter_manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ9_9_Set_Fan_Par;      !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ9_9_Fan_Main_Manager, !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    PSZ9_9_Fan_Control;      !- Program Name 1

!  Schedules for economizer operation


  Schedule:Constant,PSZ9_9_Timestep_Econ_Eff_SCH,Fraction,0.7;

!
! EMS code for economizer and fan operation of PSZ-AC_10:10.
!
! 1. Sensors
! 2. Internal Variables
! 3. Actuators
! 4. Global Variables
! 5. Programs
! 6. Program Calling Managers
!
!
! Sensors


  EnergyManagementSystem:Sensor,
    PSZ10_10_OASch,           !- Name
    MinOA_Sched,         !- Output:Variable or Output:Meter Index Key Name,         
    Schedule Value;          !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    SMSTORE8_Temp,           !- Name
    SMSTORE8 Air Node,       !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ10_10_OAFlowMass,     !- Name
    PSZ-AC_10:10_OAInlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ10_10_HeatingRTF,     !- Name
    PSZ-AC_10:10_Unitary_Package_HeatCoil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ10_10_RTF,            !- Name
    PSZ-AC_10:10_Unitary_Package_CoolCoil,  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ10_10_SpeedRatio,     !- Name
    PSZ-AC_10:10_Unitary_Package_DX,  !- Output:Variable or Output:Meter Index Key Name
    Coil System Compressor Speed Ratio;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ10_10_DAT_Rqd,        !- Name
    PSZ-AC_10:10 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ10_10_Econo_Status,   !- Name
    PSZ-AC_10:10,            !- Output:Variable or Output:Meter Index Key Name
    Air System Outdoor Air Economizer Status;  !- Output:Variable or Output:Meter Name

! Internal Variables


  EnergyManagementSystem:InternalVariable,
    PSZ10_10_Fan_DesignPressure,  !- Name
    PSZ-AC_10:10_Unitary_Package_fan,  !- Internal Data Index Key Name
    Fan Nominal Pressure Rise;  !- Internal Data Type



  EnergyManagementSystem:InternalVariable,
    PSZ10_10_DesignFlowMass, !- Name
    PSZ-AC_10:10_OA_CONTROLLER,  !- Internal Data Index Key Name
    Outdoor Air Controller Maximum Mass Flow Rate;  !- Internal Data Type



  EnergyManagementSystem:InternalVariable,
    PSZ10_10_OADesignMass,   !- Name
    PSZ-AC_10:10_OA_CONTROLLER,  !- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

! Actuators


  EnergyManagementSystem:Actuator,
    PSZ10_10_Fan_Pressure,   !- Name
    PSZ-AC_10:10_Unitary_Package_fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Pressure Rise;       !- Actuated Component Control Type



  EnergyManagementSystem:Actuator,
    PSZ10_10_Timestep_Econ_Eff,  !- Name
    PSZ10_10_Timestep_Econ_Eff_SCH,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:GlobalVariable,
    PSZ10_10_FanPwrExponent, !- Erl Variable 1 Name
    PSZ10_10_Stage1Speed,    !- Erl Variable 2 Name
    PSZ10_10_Stage2Speed,    !- Erl Variable 3 Name
    PSZ10_10_HeatSpeed,      !- <none>
    PSZ10_10_VenSpeed,       !- <none>
    PSZ10_10_Number_of_Stages;  !- <none>

  EnergyManagementSystem:Program,
    PSZ10_10_Economizer_CTRL_Prog,  !- Name
    SET PSZ10_10_Timestep_Econ_Eff = 0.7,  !- Program Line 1
    SET PSZ10_10_MaxE = 0.7, !- Program Line 2
    SET PSZ10_10_DAT_Rqd = (PSZ10_10_DAT_Rqd*1.8) +32,  !- <none>
    SET OAT_F = (OAT_F*1.8) +32,  !- <none>
    SET OAwb_F = (OAwb_F*1.8) +32,  !- <none>
    IF PSZ10_10_OAFlowMass > (PSZ10_10_OADesignMass * PSZ10_10_OASch),  !- <none>
    SET PSZ10_10_Econo_Active = 1,  !- <none>
    ELSE,                    !- <none>
    SET PSZ10_10_Econo_Active = 0,  !- <none>
    ENDIF,                   !- <none>
    SET PSZ10_10_dT_Needed = 75 - PSZ10_10_DAT_Rqd,  !- <none>
    SET PSZ10_10_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55,  !- <none>
    SET PSZ10_10_Cool_Load = PSZ10_10_dT_Needed/ PSZ10_10_Cool_Des_dT,  !- <none>
    IF PSZ10_10_Cool_Load > 1,  !- <none>
    SET PSZ10_10_Cool_Load = 1,  !- <none>
    ELSEIF PSZ10_10_Cool_Load < 0,  !- <none>
    SET PSZ10_10_Cool_Load = 0,  !- <none>
    ENDIF,                   !- <none>
    IF PSZ10_10_Econo_Active == 1,  !- <none>
    SET PSZ10_10_Stage = PSZ10_10_Number_of_Stages,  !- <none>
    IF PSZ10_10_Stage == 2,  !- <none>
    IF PSZ10_10_Cool_Load < 0.6,  !- <none>
    SET PSZ10_10_Timestep_Econ_Eff = PSZ10_10_MaxE,  !- <none>
    ELSE,                    !- <none>
    SET PSZ10_10_ECO_Eff = 0-2.18919863612305,  !- <none>
    SET PSZ10_10_ECO_Eff = PSZ10_10_ECO_Eff + (0-0.674461284910428 * PSZ10_10_Cool_Load),  !- <none>
    SET PSZ10_10_ECO_Eff = PSZ10_10_ECO_Eff + (0.000459106275872404 * (OAT_F^2)),  !- <none>
    SET PSZ10_10_ECO_Eff = PSZ10_10_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3)),  !- <none>
    SET PSZ10_10_ECO_Eff = PSZ10_10_ECO_Eff + (0.182915713033586 * OAwb_F),  !- <none>
    SET PSZ10_10_ECO_Eff = PSZ10_10_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2)),  !- <none>
    SET PSZ10_10_ECO_Eff = PSZ10_10_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3)),  !- <none>
    SET PSZ10_10_Timestep_Econ_Eff = PSZ10_10_ECO_Eff,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ10_10_ECO_Eff = 2.36337942464462,  !- <none>
    SET PSZ10_10_ECO_Eff = PSZ10_10_ECO_Eff + (0-0.409939515512619 * PSZ10_10_Cool_Load),  !- <none>
    SET PSZ10_10_ECO_Eff = PSZ10_10_ECO_Eff + (0-0.0565205596792225 * OAwb_F),  !- <none>
    SET PSZ10_10_ECO_Eff = PSZ10_10_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2)),  !- <none>
    SET PSZ10_10_Timestep_Econ_Eff = PSZ10_10_ECO_Eff + (0.000571724868775081 * (OAwb_F^2)),  !- <none>
    ENDIF,                   !- <none>
    IF PSZ10_10_Timestep_Econ_Eff > PSZ10_10_MaxE,  !- <none>
    SET PSZ10_10_Timestep_Econ_Eff = PSZ10_10_MaxE,  !- <none>
    ELSEIF PSZ10_10_Timestep_Econ_Eff < (PSZ10_10_OADesignMass * PSZ10_10_OASch),  !- <none>
    SET PSZ10_10_Timestep_Econ_Eff = (PSZ10_10_OADesignMass * PSZ10_10_OASch),  !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    PSZ10_10_Set_Fan_Par,    !- Name
    IF PSZ10_10_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- <none>
    SET PSZ10_10_FanPwrExponent = 2.2,  !- <none>
    SET PSZ10_10_OAFrac = PSZ10_10_OAFlowMass/PSZ10_10_DesignFlowMass,  !- <none>
    IF  PSZ10_10_OAFrac < 0.66,  !- <none>
    SET PSZ10_10_VenSpeed = 0.66,  !- <none>
    SET PSZ10_10_Stage1Speed = 0.66,  !- <none>
    ELSE,                    !- <none>
    SET PSZ10_10_VenSpeed = PSZ10_10_OAFrac,  !- <none>
    SET PSZ10_10_Stage1Speed = PSZ10_10_OAFrac,  !- <none>
    ENDIF,                   !- <none>
    SET PSZ10_10_Stage2Speed = 1.0,  !- <none>
    SET PSZ10_10_HeatSpeed = 1.0;  !- <none>

  EnergyManagementSystem:Program,
    PSZ10_10_Fan_Control,    !- Name
    IF PSZ10_10_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- <none>
    IF PSZ10_10_HeatingRTF > 0,  !- <none>
    SET PSZ10_10_Heating = PSZ10_10_HeatingRTF,  !- <none>
    SET PSZ10_10_Ven = 1 - PSZ10_10_HeatingRTF,  !- <none>
    SET PSZ10_10_Eco = 0,    !- <none>
    SET PSZ10_10_Stage1 = 0, !- <none>
    SET PSZ10_10_Stage2 = 0, !- <none>
    ELSE,                    !- <none>
    SET PSZ10_10_Heating = 0,!- <none>
    SET PSZ10_10_EcoSpeed = PSZ10_10_VenSpeed,  !- <none>
    IF PSZ10_10_SpeedRatio == 0,  !- <none>
    IF PSZ10_10_RTF > 0,     !- <none>
    SET PSZ10_10_Stage1 = PSZ10_10_RTF,  !- <none>
    SET PSZ10_10_Stage2 = 0, !- <none>
    SET PSZ10_10_Ven = 1-PSZ10_10_RTF,  !- <none>
    SET PSZ10_10_Eco = 0,    !- <none>
    IF PSZ10_10_OAFlowMass > (PSZ10_10_OADesignMass * PSZ10_10_OASch),  !- <none>
    SET PSZ10_10_Stage1Speed = 1.0,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ10_10_Stage1 = 0, !- <none>
    SET PSZ10_10_Stage2 = 0, !- <none>
    IF PSZ10_10_OAFlowMass > (PSZ10_10_OADesignMass * PSZ10_10_OASch),  !- <none>
    SET PSZ10_10_Eco = 1.0,  !- <none>
    SET PSZ10_10_Ven = 0,    !- <none>
            
            !Calculate the expected discharge air temperature if the system runs at its low speed
            
    SET PSZ10_10_Exp_DAT = PSZ10_10_DAT_Rqd - (1-PSZ10_10_VenSpeed) * SMSTORE8_Temp,  !- <none>
    SET PSZ10_10_Exp_DAT = PSZ10_10_Exp_DAT/PSZ10_10_VenSpeed,  !- <none>
    IF OAT_F > PSZ10_10_Exp_DAT,  !- <none>
    SET PSZ10_10_EcoSpeed = PSZ10_10_Stage2Speed,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ10_10_Eco = 0,    !- <none>
    SET PSZ10_10_Ven = 1.0,  !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ10_10_Stage1 = 1- PSZ10_10_SpeedRatio,  !- <none>
    SET PSZ10_10_Stage2 = PSZ10_10_SpeedRatio,  !- <none>
    SET PSZ10_10_Ven = 0,    !- <none>
    SET PSZ10_10_Eco = 0,    !- <none>
    IF PSZ10_10_OAFlowMass > (PSZ10_10_OADesignMass * PSZ10_10_OASch),  !- <none>
    SET PSZ10_10_Stage1Speed = 1.0,  !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    
    ! For each mode, (percent time in mode) * (fanSpeer^PwrExp) is the contribution to weighted fan power over time step
    
    SET PSZ10_10_FPR = PSZ10_10_Ven * (PSZ10_10_VenSpeed ^ PSZ10_10_FanPwrExponent),  !- <none>
    SET PSZ10_10_FPR = PSZ10_10_FPR + PSZ10_10_Eco * (PSZ10_10_EcoSpeed ^ PSZ10_10_FanPwrExponent),  !- <none>
    SET PSZ10_10_FPR_1 = PSZ10_10_Stage1 * (PSZ10_10_Stage1Speed ^ PSZ10_10_FanPwrExponent),  !- <none>
    SET PSZ10_10_FPR = PSZ10_10_FPR + PSZ10_10_FPR_1,  !- <none>
    SET PSZ10_10_FPR_2 = PSZ10_10_Stage2 * (PSZ10_10_Stage2Speed ^ PSZ10_10_FanPwrExponent),  !- <none>
    SET PSZ10_10_FPR = PSZ10_10_FPR + PSZ10_10_FPR_2,  !- <none>
    SET PSZ10_10_FPR_3 = PSZ10_10_Heating * (PSZ10_10_HeatSpeed ^ PSZ10_10_FanPwrExponent),  !- <none>
    SET PSZ10_10_FanPwrRatio = PSZ10_10_FPR +  PSZ10_10_FPR_3,  !- <none>
    
    ! system fan power is directly proportional to static pressure, so this change linearly adjusts fan energy for speed control
    
    SET PSZ10_10_Fan_Pressure = PSZ10_10_Fan_DesignPressure * PSZ10_10_FanPwrRatio;  !- <none>



  EnergyManagementSystem:Program,
    PSZ10_10_Set_Number_of_Stages,  !- Name
SET PSZ10_10_Number_of_Stages =  2; ! PSZ10_10 Number of stages



  EnergyManagementSystem:ProgramCallingManager,
    PSZ10_10_Set_Number_of_Stages_CallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ10_10_Set_Number_of_Stages;  !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ10_10_ECO_Manager,    !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    PSZ10_10_Economizer_CTRL_Prog;  !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ10_10_Fan_Parameter_manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ10_10_Set_Fan_Par;    !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ10_10_Fan_Main_Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    PSZ10_10_Fan_Control;    !- Program Name 1

!  Schedules for economizer operation


  Schedule:Constant,PSZ10_10_Timestep_Econ_Eff_SCH,Fraction,0.7;

Output:SQLite, SimpleAndTabular;        !- Option Type
ProgramControl, 1 ;        !- Number of Threads Allowed
