    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control









Daylighting:Controls,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    2,                       !- Total Daylighting Reference Points
    7.619800,                !- X-Coordinate of First Reference Point {m}
    3.371100,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    3.371100,                !- X-Coordinate of Second Reference Point {m}
    6.031300,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.56,                    !- Fraction of Zone Controlled by First Reference Point
    0.2,                     !- Fraction of Zone Controlled by Second Reference Point
    500.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    500.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control









Daylighting:Controls,
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    2,                       !- Total Daylighting Reference Points
    26.499300,               !- X-Coordinate of First Reference Point {m}
    1.676400,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    26.499300,               !- X-Coordinate of Second Reference Point {m}
    3.352800,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.14,                    !- Fraction of Zone Controlled by First Reference Point
    0.14,                    !- Fraction of Zone Controlled by Second Reference Point
    500.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    500.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control









Daylighting:Controls,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    2,                       !- Total Daylighting Reference Points
    7.372900,                !- X-Coordinate of First Reference Point {m}
    5.628900,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    3.371100,                !- X-Coordinate of Second Reference Point {m}
    2.968800,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.56,                    !- Fraction of Zone Controlled by First Reference Point
    0.2,                     !- Fraction of Zone Controlled by Second Reference Point
    500.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    500.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control









Daylighting:Controls,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    2,                       !- Total Daylighting Reference Points
    17.500000,               !- X-Coordinate of First Reference Point {m}
    7.323600,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    17.500000,               !- X-Coordinate of Second Reference Point {m}
    5.644900,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.28,                    !- Fraction of Zone Controlled by First Reference Point
    0.28,                    !- Fraction of Zone Controlled by Second Reference Point
    500.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    500.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control









Daylighting:Controls,
    Computer_Class_ZN_1_FLR_1,  !- Zone Name
    2,                       !- Total Daylighting Reference Points
    9.000000,                !- X-Coordinate of First Reference Point {m}
    7.323600,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    9.000000,                !- X-Coordinate of Second Reference Point {m}
    5.644900,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.28,                    !- Fraction of Zone Controlled by First Reference Point
    0.28,                    !- Fraction of Zone Controlled by Second Reference Point
    500.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    500.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control









Daylighting:Controls,
    Lobby_ZN_1_FLR_1,        !- Zone Name
    2,                       !- Total Daylighting Reference Points
    9.500000,                !- X-Coordinate of First Reference Point {m}
    1.676400,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    9.500000,                !- X-Coordinate of Second Reference Point {m}
    3.352800,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.28,                    !- Fraction of Zone Controlled by First Reference Point
    0.28,                    !- Fraction of Zone Controlled by Second Reference Point
    300.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    300.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control









Daylighting:Controls,
    Offices_ZN_1_FLR_1,      !- Zone Name
    2,                       !- Total Daylighting Reference Points
    10.500000,               !- X-Coordinate of First Reference Point {m}
    3.352800,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    17.647200,               !- X-Coordinate of Second Reference Point {m}
    10.500000,               !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.24,                    !- Fraction of Zone Controlled by First Reference Point
    0.18,                    !- Fraction of Zone Controlled by Second Reference Point
    375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control









Daylighting:Controls,
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    2,                       !- Total Daylighting Reference Points
    10.500000,               !- X-Coordinate of First Reference Point {m}
    11.647200,               !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    17.647200,               !- X-Coordinate of Second Reference Point {m}
    7.500000,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.34,                    !- Fraction of Zone Controlled by First Reference Point
    0.16,                    !- Fraction of Zone Controlled by Second Reference Point
    300.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    300.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    90.0,                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control









Daylighting:Controls,
    Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
    2,                       !- Total Daylighting Reference Points
    15.641100,               !- X-Coordinate of First Reference Point {m}
    10.500000,               !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    9.500000,                !- X-Coordinate of Second Reference Point {m}
    17.641100,               !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.26,                    !- Fraction of Zone Controlled by First Reference Point
    0.18,                    !- Fraction of Zone Controlled by Second Reference Point
    500.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    500.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    90.0,                    !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control







!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========


  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Infiltration,   !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00025432512,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Infiltration,   !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00017523968,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_1_ZN_1_FLR_1_Infiltration,   !- Name
    Corridor_Pod_1_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    3.356864e-05,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Infiltration,   !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00025432512,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Infiltration,   !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00017523968,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Infiltration,   !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00025432512,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Infiltration,   !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00017523968,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_2_ZN_1_FLR_1_Infiltration,   !- Name
    Corridor_Pod_2_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    3.356864e-05,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Infiltration,   !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00025432512,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Infiltration,   !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00017523968,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Infiltration,   !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00025432512,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Infiltration,   !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00017523968,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_3_ZN_1_FLR_1_Infiltration,   !- Name
    Corridor_Pod_3_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    3.356864e-05,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,   !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00025432512,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,   !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00017523968,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Computer_Class_ZN_1_FLR_1_Infiltration,   !- Name
    Computer_Class_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00017523968,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Main_Corridor_ZN_1_FLR_1_Infiltration,   !- Name
    Main_Corridor_ZN_1_FLR_1, !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    3.527552e-05,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Lobby_ZN_1_FLR_1_Infiltration,   !- Name
    Lobby_ZN_1_FLR_1,         !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00017523968,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Lobby_ZN_1_FLR_1_Door_Infiltration,   !- Name
    Lobby_ZN_1_FLR_1,         !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,   !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    3.031315581,           !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Mech_ZN_1_FLR_1_Infiltration,   !- Name
    Mech_ZN_1_FLR_1,          !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0,            !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Bath_ZN_1_FLR_1_Infiltration,   !- Name
    Bath_ZN_1_FLR_1,          !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    9.899904e-05,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Offices_ZN_1_FLR_1_Infiltration,   !- Name
    Offices_ZN_1_FLR_1,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00015703296,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Gym_ZN_1_FLR_1_Infiltration,   !- Name
    Gym_ZN_1_FLR_1,           !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    9.10336e-05,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Kitchen_ZN_1_FLR_1_Infiltration,   !- Name
    Kitchen_ZN_1_FLR_1,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    9.10336e-05,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Cafeteria_ZN_1_FLR_1_Infiltration,   !- Name
    Cafeteria_ZN_1_FLR_1,     !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00017865344,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Library_Media_Center_ZN_1_FLR_1_Infiltration,   !- Name
    Library_Media_Center_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00016272256,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: ZONEMIXING ===========



ZoneMixing,
    Kitchen_ZN_1_FLR_1 Exhaust Fanmixing_GYM_ZN_1_FLR_1,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    Kitchen_Exhaust_SCH,     !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.54412,                 !- Design Flow Rate {m3/s} 
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    GYM_ZN_1_FLR_1;          !- Source Zone Name



ZoneMixing,
    Kitchen_ZN_1_FLR_1 Exhaust Fanmixing_CAFETERIA_ZN_1_FLR_1,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    Kitchen_Exhaust_SCH,     !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.2878879,                 !- Design Flow Rate {m3/s} !- 610 cfm from CAFETERIA_ZN_1_FLR_1. it is  eligible for DCV. We only made the area portion OA to be eligible for transfer even DCV is not used. This is for simplicity.
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    CAFETERIA_ZN_1_FLR_1;          !- Source Zone Name






ZoneMixing,
    Kitchen_ZN_1_FLR_1 Exhaust Fanmixing_COMPUTER_CLASS_ZN_1_FLR_1,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    Kitchen_Exhaust_SCH,     !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.09863702,                 !- Design Flow Rate {m3/s}  
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2} 
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    COMPUTER_CLASS_ZN_1_FLR_1;  !- Source Zone Name

ZoneMixing,
    Kitchen_ZN_1_FLR_1 Exhaust Fanmixing_1,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    Kitchen_Exhaust_SCH,     !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.16644,                 !- Design Flow Rate {m3/s} 
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2} !- 353 cfm
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    MAIN_CORRIDOR_ZN_1_FLR_1;!- Source Zone Name

ZoneMixing,
    Kitchen_ZN_1_FLR_1 Exhaust Fanmixing_LOBBY_ZN_1_FLR_1,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    Kitchen_Exhaust_SCH,     !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.05213,                 !- Design Flow Rate {m3/s} !- 110 cfm
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    LOBBY_ZN_1_FLR_1;        !- Source Zone Name

ZoneMixing,
    Kitchen_ZN_1_FLR_1 Exhaust Fanmixing_OFFICES_ZN_1_FLR_1,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    Kitchen_Exhaust_SCH,     !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.19044,                 !- Design Flow Rate {m3/s} !- 404 cfm
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    OFFICES_ZN_1_FLR_1;      !- Source Zone Name

ZoneMixing,
    Kitchen_ZN_1_FLR_1 Exhaust Fanmixing_LIBRARY_MEDIA_CENTER_ZN_1_FLR_1,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    Kitchen_Exhaust_SCH,     !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.34461,                 !- Design Flow Rate {m3/s} !- 730 cfm
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_1;  !- Source Zone Name




!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========








Exterior:Lights,
    Exterior_Lights_a,        !- Name
    Exterior_lighting_schedule_a,   !- Schedule Name
    150.48,                        !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory













Exterior:Lights,
    Exterior_Lights_b,        !- Name
    Exterior_lighting_schedule_b,   !- Schedule Name
    3340.3,                        !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory










  Schedule:Compact,
    Exterior_lighting_schedule_a,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 24:00,1;          !- Field 5



  Schedule:Compact,
    Exterior_lighting_schedule_b,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.7,        !- Field 3
    Until: 24:00,1;          !- Field 5

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========


  Sizing:Parameters,
    1.0000,                  !- Heating Sizing Factor
    1.0000,                  !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
!***** Space Conditioning For Zone: Corner_Class_1_Pod_1_ZN_1_FLR_1 *****


  Sizing:Zone,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.001879482,         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Mult_Class_1_Pod_1_ZN_1_FLR_1 *****


  Sizing:Zone,
    Mult_Class_1_Pod_1_ZN_1_FLR_1,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.001879482,         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Corridor_Pod_1_ZN_1_FLR_1 *****


  Sizing:Zone,
    Corridor_Pod_1_ZN_1_FLR_1,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Corridor_Pod_1_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_1_ZN_1_FLR_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000304781,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Corner_Class_2_Pod_1_ZN_1_FLR_1 *****


  Sizing:Zone,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.001879482,         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Mult_Class_2_Pod_1_ZN_1_FLR_1 *****


  Sizing:Zone,
    Mult_Class_2_Pod_1_ZN_1_FLR_1,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.001879482,         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Corner_Class_1_Pod_2_ZN_1_FLR_1 *****


  Sizing:Zone,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.001879482,         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Mult_Class_1_Pod_2_ZN_1_FLR_1 *****


  Sizing:Zone,
    Mult_Class_1_Pod_2_ZN_1_FLR_1,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.001879482,         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Corridor_Pod_2_ZN_1_FLR_1 *****


  Sizing:Zone,
    Corridor_Pod_2_ZN_1_FLR_1,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Corridor_Pod_2_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_2_ZN_1_FLR_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000304781,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Corner_Class_2_Pod_2_ZN_1_FLR_1 *****


  Sizing:Zone,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.001879482,         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Mult_Class_2_Pod_2_ZN_1_FLR_1 *****


  Sizing:Zone,
    Mult_Class_2_Pod_2_ZN_1_FLR_1,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.001879482,         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Corner_Class_1_Pod_3_ZN_1_FLR_1 *****


  Sizing:Zone,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.001879482,         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Mult_Class_1_Pod_3_ZN_1_FLR_1 *****


  Sizing:Zone,
    Mult_Class_1_Pod_3_ZN_1_FLR_1,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.001879482,         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Corridor_Pod_3_ZN_1_FLR_1 *****


  Sizing:Zone,
    Corridor_Pod_3_ZN_1_FLR_1,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Corridor_Pod_3_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_3_ZN_1_FLR_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000304781,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Corner_Class_2_Pod_3_ZN_1_FLR_1 *****


  Sizing:Zone,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.001879482,         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Mult_Class_2_Pod_3_ZN_1_FLR_1 *****


  Sizing:Zone,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.001879482,         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Computer_Class_ZN_1_FLR_1 *****


  Sizing:Zone,
    Computer_Class_ZN_1_FLR_1,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Computer_Class_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Computer_Class_ZN_1_FLR_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.001879482,     !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Main_Corridor_ZN_1_FLR_1 *****


  Sizing:Zone,
    Main_Corridor_ZN_1_FLR_1, !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Main_Corridor_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Main_Corridor_ZN_1_FLR_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000304781,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Lobby_ZN_1_FLR_1 *****


  Sizing:Zone,
    Lobby_ZN_1_FLR_1,         !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Lobby_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Lobby_ZN_1_FLR_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000304781,             !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Mech_ZN_1_FLR_1 *****


  Sizing:Zone,
    Mech_ZN_1_FLR_1,          !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Mech_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mech_ZN_1_FLR_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0,        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Bath_ZN_1_FLR_1 *****


  Sizing:Zone,
    Bath_ZN_1_FLR_1,          !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                   !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Bath_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Bath_ZN_1_FLR_1,         !- Name
    Flow/zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.2832;                  !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Offices_ZN_1_FLR_1 *****


  Sizing:Zone,
    Offices_ZN_1_FLR_1,       !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Offices_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Offices_ZN_1_FLR_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000431773,            !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Gym_ZN_1_FLR_1 *****


  Sizing:Zone,
    Gym_ZN_1_FLR_1,           !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Gym_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Gym_ZN_1_FLR_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.001523905,               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Kitchen_ZN_1_FLR_1 *****


  Sizing:Zone,
    Kitchen_ZN_1_FLR_1,       !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Kitchen_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction
!-   ===========  ALL OBJECTS IN CLASS: FAN:ZONEEXHAUST ===========


  Fan:ZoneExhaust,
    Bath_ZN_1_FLR_1 Exhaust Fan,   !- Name
    Hours_of_operation,       !- Availability Schedule Name
    0.385,                  !- Fan Efficiency
    125.0000,                !- Pressure Rise {Pa}
    0.2832,                  !- Maximum Flow Rate {m3/s}
    Bath_ZN_1_FLR_1 Exhaust Fan Node,  !- Air Inlet Node Name
    Bath_ZN_1_FLR_1 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    Zone Exhaust Fans;       !- End-Use Subcategory



  Fan:ZoneExhaust,
    Kitchen_ZN_1_FLR_1 Exhaust Fan,   !- Name
    Kitchen_Exhaust_SCH,      !- Availability Schedule Name
    0.385,                  !- Fan Efficiency
    125.0000,                !- Pressure Rise {Pa}
    2.123763,    !- Maximum Flow Rate {m3/s} 
                      !- Maximum Flow Rate {m3/s}
    Kitchen_ZN_1_FLR_1 Exhaust Fan Node,  !- Air Inlet Node Name
    Kitchen_ZN_1_FLR_1 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name

    Zone Exhaust Fans,       !- End-Use Subcategory
    ,                        !- Flow Fraction Schedule Name
    ,                        !- System Availability Manager Coupling Mode
    ,                        !- Minimum Zone Temperature Limit Schedule Name
    Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule;   
    
  Schedule:Compact,
    Kitchen Exhaust Fan Balanced Exhaust Fraction Schedule,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 17:00,0.816666666666667,        !- Field 5
    Until: 24:00,0,          !- Field 7
    For: WeekEnds  Holidays AllOtherDays, !- Field 9
    Until: 24:00,0,          !- Field 10
    Through: 9/1,            !- Field 12
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 13
    Until: 08:00,0,          !- Field 14
    Until: 17:00,0.816666666666667,          !- Field 16
    Until: 21:00,0.816666666666667,        !- Field 18
    Until: 24:00,0,          !- Field 20
    For: WeekEnds Holidays AllOtherDays, !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 12/31,          !- Field 25
    For: Weekdays SummerDesignDay WinterDesignDay, !- Field 26
    Until: 08:00,0,          !- Field 27
    Until: 16:00,0.816666666666667,          !- Field 29
    Until: 21:00,0.816666666666667,          !- Field 31
    Until: 24:00,0,          !- Field 33
    For: WeekEnds Holidays AllOtherDays, !- Field 35
    Until: 24:00,0;          !- Field 36    


  DesignSpecification:OutdoorAir,
    SZ DSOA Kitchen_ZN_1_FLR_1,         !- Name
    Flow/Zone,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    ,                         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}  
    0.389356641244431; !- Outdoor Air Flow per Zone {m3/s} 

    
  

    

!***** Space Conditioning For Zone: Cafeteria_ZN_1_FLR_1 *****


  Sizing:Zone,
    Cafeteria_ZN_1_FLR_1,     !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Cafeteria_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Cafeteria_ZN_1_FLR_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.004724104,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Library_Media_Center_ZN_1_FLR_1 *****


  Sizing:Zone,
    Library_Media_Center_ZN_1_FLR_1,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Library_Media_Center_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Library_Media_Center_ZN_1_FLR_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000863546,           !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: SIZING:SYSTEM ===========


  Sizing:System,
    VAV_POD_1,                !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    2.77066,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                   !- Minimum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature {C}
    0.008,                    !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                  !- Precool Design Temperature {C}
    0.008,                    !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                  !- Central Cooling Design Supply Air Temperature {C}
    12.8000,                  !- Central Heating Design Supply Air Temperature {C}
    Coincident,               !- Sizing Option
    No,                       !- 100% Outdoor Air in Cooling
    No,                       !- 100% Outdoor Air in Heating
    0.0085,       !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  Sizing:System,
    VAV_POD_2,                !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    2.77929,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                   !- Minimum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature {C}
    0.008,                    !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                  !- Precool Design Temperature {C}
    0.008,                    !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                  !- Central Cooling Design Supply Air Temperature {C}
    12.8000,                  !- Central Heating Design Supply Air Temperature {C}
    Coincident,               !- Sizing Option
    No,                       !- 100% Outdoor Air in Cooling
    No,                       !- 100% Outdoor Air in Heating
    0.0085,       !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  Sizing:System,
    VAV_POD_3,                !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    2.55213,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3000,                   !- Minimum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature {C}
    0.008,                    !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                  !- Precool Design Temperature {C}
    0.008,                    !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                  !- Central Cooling Design Supply Air Temperature {C}
    12.8000,                  !- Central Heating Design Supply Air Temperature {C}
    Coincident,               !- Sizing Option
    No,                       !- 100% Outdoor Air in Cooling
    No,                       !- 100% Outdoor Air in Heating
    0.0085,       !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

!-  1.341312,                 !- Design Outdoor Air Flow Rate {m3/s}


  Sizing:System,
    VAV_OTHER,                !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    2.23527933333333,         !- Design Outdoor Air Flow Rate {m3/s}  Aug 9, 2012 Change hard coded 1.341312 m3/s to a parm variable
    0.3000,                   !- Minimum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature {C}
    0.008,                    !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                  !- Precool Design Temperature {C}
    0.008,                    !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                  !- Central Cooling Design Supply Air Temperature {C}
    12.8000,                  !- Central Heating Design Supply Air Temperature {C}
    Coincident,               !- Sizing Option
    No,                       !- 100% Outdoor Air in Cooling
    No,                       !- 100% Outdoor Air in Heating
    0.0085,       !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  Sizing:System,
    PSZ-AC_2:5,               !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    AUTOSIZE,                 !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                   !- Minimum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature {C}
    0.008,                    !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                  !- Precool Design Temperature {C}
    0.008,                    !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                  !- Central Cooling Design Supply Air Temperature {C}
     40,                    !- Central Heating Design Supply Air Temperature                        !- Central Heating Design Supply Air Temperature {C} 
    Coincident,               !- Sizing Option
    No,                       !- 100% Outdoor Air in Cooling
    No,                       !- 100% Outdoor Air in Heating
    0.0085,       !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  Sizing:System,
    PSZ-AC_1:6,               !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    AUTOSIZE,                 !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                   !- Minimum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature {C}
    0.008,                    !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                  !- Precool Design Temperature {C}
    0.008,                    !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                  !- Central Cooling Design Supply Air Temperature {C}
     40,                    !- Central Heating Design Supply Air Temperature                        !- Central Heating Design Supply Air Temperature {C} 
    Coincident,               !- Sizing Option
    No,                       !- 100% Outdoor Air in Cooling
    No,                       !- 100% Outdoor Air in Heating
    0.0085,       !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method



  Sizing:System,
    PSZ-AC_2:7,               !- AirLoop Name
    Sensible,                 !- Type of Load to Size On
    AUTOSIZE,                 !- Design Outdoor Air Flow Rate {m3/s}
    1.0000,                   !- Minimum System Air Flow Ratio
    7.0,                      !- Preheat Design Temperature {C}
    0.008,                    !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                  !- Precool Design Temperature {C}
    0.008,                    !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                  !- Central Cooling Design Supply Air Temperature {C}
     40,                    !- Central Heating Design Supply Air Temperature                        !- Central Heating Design Supply Air Temperature {C} 
    Coincident,               !- Sizing Option
    No,                       !- 100% Outdoor Air in Cooling
    No,                       !- 100% Outdoor Air in Heating
    0.0085,       !- Central Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-Air}
    0.008,                   !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PLANT ===========


  Sizing:Plant,
    SHWSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}



  Sizing:Plant,
    HeatSys1,                !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.0,                    !- Design Loop Exit Temperature {C}
    11.0;                    !- Loop Design Temperature Difference {deltaC}

!-   ===========  ALL OBJECTS IN CLASS: ZONECONTROL:THERMOSTAT ===========


  ZoneControl:Thermostat,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Corridor_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Corridor_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Corridor_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Computer_Class_ZN_1_FLR_1 Thermostat,  !- Name
    Computer_Class_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Computer_Class_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Main_Corridor_ZN_1_FLR_1 Thermostat,  !- Name
    Main_Corridor_ZN_1_FLR_1,!- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Main_Corridor_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Lobby_ZN_1_FLR_1 Thermostat,  !- Name
    Lobby_ZN_1_FLR_1,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Lobby_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Mech_ZN_1_FLR_1 Thermostat,  !- Name
    Mech_ZN_1_FLR_1,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mech_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Bath_ZN_1_FLR_1 Thermostat,  !- Name
    Bath_ZN_1_FLR_1,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Bath_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Offices_ZN_1_FLR_1 Thermostat,  !- Name
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Offices_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Gym_ZN_1_FLR_1 Thermostat,  !- Name
    Gym_ZN_1_FLR_1,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Gym_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Kitchen_ZN_1_FLR_1 Thermostat,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Kitchen_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Cafeteria_ZN_1_FLR_1 Thermostat,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Cafeteria_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name



  ZoneControl:Thermostat,
    Library_Media_Center_ZN_1_FLR_1 Thermostat,  !- Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Library_Media_Center_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

!-   ===========  ALL OBJECTS IN CLASS: THERMOSTATSETPOINT:DUALSETPOINT ===========


  ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_1_ZN_1_FLR_1 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_2_ZN_1_FLR_1 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_3_ZN_1_FLR_1 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Computer_Class_ZN_1_FLR_1 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Main_Corridor_ZN_1_FLR_1 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Lobby_ZN_1_FLR_1 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Mech_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_Setback,     !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_setup;       !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Bath_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_Setback,     !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_setup;       !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Offices_ZN_1_FLR_1 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Gym_ZN_1_FLR_1 DualSPSched,   !- Name
    HTGSETP_SCH_NO_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Kitchen_ZN_1_FLR_1 DualSPSched,   !- Name
    HTGSETP_SCH_NO_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Cafeteria_ZN_1_FLR_1 DualSPSched,   !- Name
    HTGSETP_SCH_NO_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_NO_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name



  ThermostatSetpoint:DualSetpoint,
    Library_Media_Center_ZN_1_FLR_1 DualSPSched,   !- Name
    HTGSETP_SCH_YES_OPTIMUM,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_YES_OPTIMUM;             !- Cooling Setpoint Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:UNCONTROLLED ===========






AirTerminal:SingleDuct:Uncontrolled,
    Gym_ZN_1_FLR_1 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Gym_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}














AirTerminal:SingleDuct:Uncontrolled,
    Kitchen_ZN_1_FLR_1 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Kitchen_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}














AirTerminal:SingleDuct:Uncontrolled,
    Cafeteria_ZN_1_FLR_1 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}








!-   ===========  ALL OBJECTS IN CLASS: AIRTERMINAL:SINGLEDUCT:VAV:REHEAT ===========
  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.603085599455482,                  !- Constant Minimum Air Flow Fraction!- Heating Setpoint Temperature Schedule Name
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.791201129644339,                  !- Constant Minimum Air Flow Fraction!- Heating Setpoint Temperature Schedule NameMi
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.241500557137551,                  !- Constant Minimum Air Flow Fractionu
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.715681372360475,                  !- Constant Minimum Air Flow Fraction!- Heating Setpoint Temperature Schedule Name
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
1,                  !- Constant Minimum Air Flow Fraction!- Heating Setpoint Temperature Schedule NameMi
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.606407248077174,                  !- Constant Minimum Air Flow Fraction!- Heating Setpoint Temperature Schedule Name
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.793301477745332,                  !- Constant Minimum Air Flow Fraction!- Heating Setpoint Temperature Schedule NameMi
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.24143081112303,                  !- Constant Minimum Air Flow Fractionu
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.71171205630355,                  !- Constant Minimum Air Flow Fraction!- Heating Setpoint Temperature Schedule Name
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
1,                  !- Constant Minimum Air Flow Fraction!- Heating Setpoint Temperature Schedule NameMi
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.60484998212138,                  !- Constant Minimum Air Flow Fraction!- Heating Setpoint Temperature Schedule Name
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.73586965443651,                  !- Constant Minimum Air Flow Fraction!- Heating Setpoint Temperature Schedule NameMi
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.237106969205835,                  !- Constant Minimum Air Flow Fractionu
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.706657551934982,                  !- Constant Minimum Air Flow Fraction!- Heating Setpoint Temperature Schedule Name
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
1,                  !- Constant Minimum Air Flow Fraction!- Heating Setpoint Temperature Schedule NameMi
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Computer_Class_ZN_1_FLR_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Computer_Class_ZN_1_FLR_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Computer_Class_ZN_1_FLR_1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
1,                  !- Zone Minimum Air Flow FractionAi
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Computer_Class_ZN_1_FLR_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Computer_Class_ZN_1_FLR_1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Main_Corridor_ZN_1_FLR_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.399436759379149,                  !- Zone Minimum Air Flow FractionAir
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Lobby_ZN_1_FLR_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Lobby_ZN_1_FLR_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Lobby_ZN_1_FLR_1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.215733772234387,                  !- Zone Minimum Air Flow Fraction Fr
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Lobby_ZN_1_FLR_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Mech_ZN_1_FLR_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Mech_ZN_1_FLR_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Mech_ZN_1_FLR_1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.2,                  !- Zone Minimum Air Flow Fraction Fra
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Mech_ZN_1_FLR_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mech_ZN_1_FLR_1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Bath_ZN_1_FLR_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Bath_ZN_1_FLR_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Bath_ZN_1_FLR_1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
1,                  !- Zone Minimum Air Flow Fraction Fra
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Bath_ZN_1_FLR_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Bath_ZN_1_FLR_1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Offices_ZN_1_FLR_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Offices_ZN_1_FLR_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Offices_ZN_1_FLR_1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.287634347120401,                  !- Zone Minimum Air Flow Fraction 
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Offices_ZN_1_FLR_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Offices_ZN_1_FLR_1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}



  AirTerminal:SingleDuct:VAV:Reheat,
    Library_Media_Center_ZN_1_FLR_1 VAV Box Component,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Damper Node,   !- Damper Air Outlet Node Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Inlet Node Name,   !- Air Inlet Node Name
    AUTOSIZE,                 !- Maximum Air Flow Rate {m3/s}
    Constant,                 !- Zone Minimum Air Flow Input Method
0.585950363358375,                  !- Zone Minimum Air Flow Fraction!- Heating Setpoint Temperature Schedule NameMini
    ,                         !- Fixed Minimum Air Flow Rate {m3/s}
    ,                         !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,       !- Reheat Coil Object Type
    Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat Coil,   !- Reheat Coil Name
    AUTOSIZE,                 !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                      !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Library_Media_Center_ZN_1_FLR_1 VAV Box Outlet Node Name,   !- Air Outlet Node Name
    0.001,                    !- Convergence Tolerance
    REVERSE,   !- Damper Heating Action
    ,                        !- Maximum Flow per Zone Floor Area During Reheat {m3/s-m2}
    0.5,                     !- Maximum Flow Fraction During Reheat
    40;                      !- Maximum Reheat Air Temperature {C}

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:AIRDISTRIBUTIONUNIT ===========


  ZoneHVAC:AirDistributionUnit,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Computer_Class_ZN_1_FLR_1 VAV Box,  !- Name
    Computer_Class_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Computer_Class_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Main_Corridor_ZN_1_FLR_1 VAV Box,  !- Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Main_Corridor_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Lobby_ZN_1_FLR_1 VAV Box,!- Name
    Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lobby_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Mech_ZN_1_FLR_1 VAV Box, !- Name
    Mech_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mech_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Bath_ZN_1_FLR_1 VAV Box, !- Name
    Bath_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Bath_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Offices_ZN_1_FLR_1 VAV Box,  !- Name
    Offices_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Offices_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name



  ZoneHVAC:AirDistributionUnit,
    Library_Media_Center_ZN_1_FLR_1 VAV Box,  !- Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Library_Media_Center_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name







!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTLIST ===========


  ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Corridor_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Corridor_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Corridor_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Computer_Class_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Computer_Class_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Main_Corridor_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Main_Corridor_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Lobby_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Lobby_ZN_1_FLR_1 VAV Box,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Mech_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mech_ZN_1_FLR_1 VAV Box, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Bath_ZN_1_FLR_1 Equipment,  !- Name
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Bath_ZN_1_FLR_1 Exhaust Fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Bath_ZN_1_FLR_1 VAV Box, !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence



  ZoneHVAC:EquipmentList,
    Offices_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Offices_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence







ZoneHVAC:EquipmentList,
    Gym_ZN_1_FLR_1 Equipment,!- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Gym_ZN_1_FLR_1 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence














ZoneHVAC:EquipmentList,
    Kitchen_ZN_1_FLR_1 Equipment,  !- Name
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Kitchen_ZN_1_FLR_1 Exhaust Fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
    Kitchen_ZN_1_FLR_1 Direct Air,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence














ZoneHVAC:EquipmentList,
    Cafeteria_ZN_1_FLR_1 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Cafeteria_ZN_1_FLR_1 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence










  ZoneHVAC:EquipmentList,
    Library_Media_Center_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Library_Media_Center_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

!-   ===========  ALL OBJECTS IN CLASS: ZONEHVAC:EQUIPMENTCONNECTIONS ===========


  ZoneHVAC:EquipmentConnections,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Corridor_Pod_1_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Corridor_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_1_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Corridor_Pod_1_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Corridor_Pod_2_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Corridor_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_2_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Corridor_Pod_2_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Corridor_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Corridor_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Corridor_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Computer_Class_ZN_1_FLR_1,  !- Zone Name
    Computer_Class_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Computer_Class_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Computer_Class_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Computer_Class_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    Main_Corridor_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Main_Corridor_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Main_Corridor_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Main_Corridor_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Lobby_ZN_1_FLR_1,        !- Zone Name
    Lobby_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Lobby_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lobby_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Lobby_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Mech_ZN_1_FLR_1,         !- Zone Name
    Mech_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Mech_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mech_ZN_1_FLR_1 Air Node,!- Zone Air Node Name
    Mech_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Bath_ZN_1_FLR_1,         !- Zone Name
    Bath_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Bath_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Bath_ZN_1_FLR_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Bath_ZN_1_FLR_1 Air Node,!- Zone Air Node Name
    Bath_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Offices_ZN_1_FLR_1,      !- Zone Name
    Offices_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Offices_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Offices_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Offices_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Gym_ZN_1_FLR_1,           !- Zone Name
    Gym_ZN_1_FLR_1 Equipment, !- Zone Conditioning Equipment List Name
    Gym_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Gym_ZN_1_FLR_1 Air Node, !- Zone Air Node Name
    Gym_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Kitchen_ZN_1_FLR_1,       !- Zone Name
    Kitchen_ZN_1_FLR_1 Equipment,   !- Zone Conditioning Equipment List Name
    Kitchen_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name                        !- Zone Air Inlet Node or NodeList Name
    Kitchen_ZN_1_FLR_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Kitchen_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Kitchen_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Cafeteria_ZN_1_FLR_1,     !- Zone Name
    Cafeteria_ZN_1_FLR_1 Equipment,   !- Zone Conditioning Equipment List Name
    Cafeteria_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name                        !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Cafeteria_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Cafeteria_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name



  ZoneHVAC:EquipmentConnections,
    Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
    Library_Media_Center_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Library_Media_Center_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Library_Media_Center_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Library_Media_Center_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

!-   ===========  ALL OBJECTS IN CLASS: FAN:VARIABLEVOLUME ===========


  Fan:VariableVolume,
    VAV_POD_1 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.59605, !- Fan Efficiency
1389.42, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.917, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    VAV_POD_1_HeatC-VAV_POD_1 FanNode,  !- Air Inlet Node Name
    VAV_POD_1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory



  Fan:VariableVolume,
    VAV_POD_2 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.59605, !- Fan Efficiency
1389.42, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.917, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    VAV_POD_2_HeatC-VAV_POD_2 FanNode,  !- Air Inlet Node Name
    VAV_POD_2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory



  Fan:VariableVolume,
    VAV_POD_3 Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.59605, !- Fan Efficiency
1389.42, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.917, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    VAV_POD_3_HeatC-VAV_POD_3 FanNode,  !- Air Inlet Node Name
    VAV_POD_3 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory



  Fan:VariableVolume,
    VAV_OTHER Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.6006, !- Fan Efficiency
1389.42, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    Fraction,                !- Fan Power Minimum Flow Rate Input Method
    0.25,                    !- Fan Power Minimum Flow Fraction
    ,                        !- Fan Power Minimum Air Flow Rate {m3/s}
0.924, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
0.0408, !- Fan Power Coefficient 1
0.088, !- Fan Power Coefficient 2
-0.0729, !- Fan Power Coefficient 3
0.9437, !- Fan Power Coefficient 4
0, !- Fan Power Coefficient 5
    VAV_OTHER_HeatC-VAV_OTHER FanNode,  !- Air Inlet Node Name
    VAV_OTHER Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: FAN:ONOFF ===========






Fan:ConstantVolume,
    PSZ-AC_2:5_Unitary_Package_fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.55575, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.855, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_2:5_OA-PSZ-AC_2:5_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_2:5_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    ;                        !- End-Use Subcategory














Fan:ConstantVolume,
    PSZ-AC_1:6_Unitary_Package_fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.56225, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.865, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_1:6_OA-PSZ-AC_1:6_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_1:6_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    ;                        !- End-Use Subcategory














Fan:ConstantVolume,
    PSZ-AC_2:7_Unitary_Package_fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
0.58175, !- Fan Efficiency
622.5, !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
0.895, !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_2:7_OA-PSZ-AC_2:7_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_2:7_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    ;                        !- End-Use Subcategory














!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:SINGLESPEED ===========






Coil:Cooling:DX:TwoSpeed,
    PSZ-AC_2:5_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
10661.89, !- Rated High Speed Total Cooling Capacity {W}
0.79866, !- Rated High Speed Sensible Heat Ratio
4.11713235489972, !- Rated High Speed COP {W/W}
0.64408, !- Rated High Speed Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    PSZ-AC_2:5_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_2:5 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    PSZ-AC_2:5_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_2:5_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_2:5_Unitary_PackagecoolEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_2:5_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_2:5_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
5330.945, !- Rated Low Speed Total Cooling Capacity {W}
0.79866, !- Rated Low Speed Sensible Heat Ratio
4.11713235489972, !- Rated Low Speed COP {W/W}
0.429386666666667, !- Rated Low Speed Air Flow Rate {m3/s}
    PSZ-AC_2:5_Unitary_PackagecoolCapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_2:5_Unitary_PackagecoolEIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name












Coil:Cooling:DX:TwoSpeed,
    PSZ-AC_1:6_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
20649.87, !- Rated High Speed Total Cooling Capacity {W}
0.79866, !- Rated High Speed Sensible Heat Ratio
3.7988306741603, !- Rated High Speed COP {W/W}
1.24746, !- Rated High Speed Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    PSZ-AC_1:6_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_1:6 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    PSZ-AC_1:6_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_1:6_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_1:6_Unitary_PackagecoolEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_1:6_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_1:6_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
10324.935, !- Rated Low Speed Total Cooling Capacity {W}
0.79866, !- Rated Low Speed Sensible Heat Ratio
3.7988306741603, !- Rated Low Speed COP {W/W}
0.83164, !- Rated Low Speed Air Flow Rate {m3/s}
    PSZ-AC_1:6_Unitary_PackagecoolCapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_1:6_Unitary_PackagecoolEIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name












Coil:Cooling:DX:TwoSpeed,
    PSZ-AC_2:7_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
24633.22, !- Rated High Speed Total Cooling Capacity {W}
0.79866, !- Rated High Speed Sensible Heat Ratio
3.7988306741603, !- Rated High Speed COP {W/W}
1.48809, !- Rated High Speed Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    PSZ-AC_2:7_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_2:7 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    PSZ-AC_2:7_Unitary_PackagecoolCapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_2:7_Unitary_PackagecoolFFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    PSZ-AC_2:7_Unitary_PackagecoolEIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    PSZ-AC_2:7_Unitary_PackagecoolEIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    PSZ-AC_2:7_Unitary_PackagecoolPLR,  !- Part Load Fraction Correlation Curve Name
12316.61, !- Rated Low Speed Total Cooling Capacity {W}
0.79866, !- Rated Low Speed Sensible Heat Ratio
3.7988306741603, !- Rated Low Speed COP {W/W}
0.99206, !- Rated Low Speed Air Flow Rate {m3/s}
    PSZ-AC_2:7_Unitary_PackagecoolCapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    PSZ-AC_2:7_Unitary_PackagecoolEIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name






!-   ===========  ALL OBJECTS IN CLASS: COIL:COOLING:DX:TWOSPEED ===========


  Coil:Cooling:DX:TwoSpeed,
    VAV_POD_1_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE, !- Rated High Speed Total Cooling Capacity {W}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Rated High Speed Sensible Heat RatioSep 25, 2012: DX_TwoSpeedObject_from_VAV
3.73224036438218, !- Rated High Speed COPSep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Rated High Speed Air Flow Rate {m3/s}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    ,                        !- Unit Internal Static Air Pressure {Pa}
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- Air Inlet Node Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,  !- Air Outlet Node Name
    VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Part Load Fraction Correlation Curve Name
    AUTOSIZE, !- Rated Low Speed Total Cooling Capacity {W}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    0.69, !- Rated Low Speed Sensible Heat RatioSep 25, 2012: DX_TwoSpeedObject_from_VAV
3.73224036438218, !- Rated Low Speed COPSep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Rated Low Speed Air Flow Rate {m3/s}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name



  Coil:Cooling:DX:TwoSpeed,
    VAV_POD_2_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE, !- Rated High Speed Total Cooling Capacity {W}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Rated High Speed Sensible Heat RatioSep 25, 2012: DX_TwoSpeedObject_from_VAV
3.73224036438218, !- Rated High Speed COPSep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Rated High Speed Air Flow Rate {m3/s}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    ,                        !- Unit Internal Static Air Pressure {Pa}
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,  !- Air Inlet Node Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,  !- Air Outlet Node Name
    VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Part Load Fraction Correlation Curve Name
    AUTOSIZE, !- Rated Low Speed Total Cooling Capacity {W}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    0.69, !- Rated Low Speed Sensible Heat RatioSep 25, 2012: DX_TwoSpeedObject_from_VAV
3.73224036438218, !- Rated Low Speed COPSep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Rated Low Speed Air Flow Rate {m3/s}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name



  Coil:Cooling:DX:TwoSpeed,
    VAV_POD_3_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE, !- Rated High Speed Total Cooling Capacity {W}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Rated High Speed Sensible Heat RatioSep 25, 2012: DX_TwoSpeedObject_from_VAV
3.73224036438218, !- Rated High Speed COPSep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Rated High Speed Air Flow Rate {m3/s}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    ,                        !- Unit Internal Static Air Pressure {Pa}
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,  !- Air Inlet Node Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,  !- Air Outlet Node Name
    VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Part Load Fraction Correlation Curve Name
    AUTOSIZE, !- Rated Low Speed Total Cooling Capacity {W}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    0.69, !- Rated Low Speed Sensible Heat RatioSep 25, 2012: DX_TwoSpeedObject_from_VAV
3.73224036438218, !- Rated Low Speed COPSep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Rated Low Speed Air Flow Rate {m3/s}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name



  Coil:Cooling:DX:TwoSpeed,
    VAV_OTHER_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE, !- Rated High Speed Total Cooling Capacity {W}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Rated High Speed Sensible Heat RatioSep 25, 2012: DX_TwoSpeedObject_from_VAV
3.73224036438218, !- Rated High Speed COPSep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Rated High Speed Air Flow Rate {m3/s}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    ,                        !- Unit Internal Static Air Pressure {Pa}
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,  !- Air Inlet Node Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,  !- Air Outlet Node Name
    VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Part Load Fraction Correlation Curve Name
    AUTOSIZE, !- Rated Low Speed Total Cooling Capacity {W}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    0.69, !- Rated Low Speed Sensible Heat RatioSep 25, 2012: DX_TwoSpeedObject_from_VAV
3.73224036438218, !- Rated Low Speed COPSep 25, 2012: DX_TwoSpeedObject_from_VAV
    AUTOSIZE, !- Rated Low Speed Air Flow Rate {m3/s}Sep 25, 2012: DX_TwoSpeedObject_from_VAV
    VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:WATER ===========


  Coil:Heating:Water,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Computer_Class_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Computer_Class_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Computer_Class_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Computer_Class_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Computer_Class_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Lobby_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Lobby_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Mech_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mech_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mech_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mech_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Mech_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Bath_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Bath_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Bath_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Bath_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Bath_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Offices_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Offices_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Offices_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Offices_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Offices_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    VAV_POD_1_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_POD_1_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_POD_1_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,  !- Air Inlet Node Name
    VAV_POD_1_HeatC-VAV_POD_1 FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    VAV_POD_2_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_POD_2_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_POD_2_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,  !- Air Inlet Node Name
    VAV_POD_2_HeatC-VAV_POD_2 FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    VAV_POD_3_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_POD_3_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_POD_3_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,  !- Air Inlet Node Name
    VAV_POD_3_HeatC-VAV_POD_3 FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection



  Coil:Heating:Water,
    VAV_OTHER_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_OTHER_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_OTHER_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,  !- Air Inlet Node Name
    VAV_OTHER_HeatC-VAV_OTHER FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    12.8,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    40.0,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

!-   ===========  ALL OBJECTS IN CLASS: COIL:HEATING:GAS ===========






Coil:Heating:Gas,
    PSZ-AC_2:5_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
0.8, !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_2:5_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_2:5_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    PSZ-AC_2:5_Unitary_PackageCoolCoil air inlet;  !- Temperature Setpoint Node Name















Coil:Heating:Gas,
    PSZ-AC_1:6_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
0.8, !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_1:6_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_1:6_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    PSZ-AC_1:6_Unitary_PackageCoolCoil air inlet;  !- Temperature Setpoint Node Name













Coil:Heating:Gas,
    PSZ-AC_2:7_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
0.8, !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_2:7_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_2:7_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    PSZ-AC_2:7_Unitary_PackageCoolCoil air inlet;  !- Temperature Setpoint Node Name














!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYHEATCOOL ===========






CoilSystem:Cooling:DX,
    PSZ-AC_2:5_Unitary_Package_DX,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_2:5_Unitary_PackageCoolCoil air inlet,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC_2:5 Supply Equipment Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC_2:5 Supply Equipment Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    PSZ-AC_2:5_Unitary_Package_CoolCoil;  !- Cooling Coil Name















CoilSystem:Cooling:DX,
    PSZ-AC_1:6_Unitary_Package_DX,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_1:6_Unitary_PackageCoolCoil air inlet,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC_1:6 Supply Equipment Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC_1:6 Supply Equipment Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    PSZ-AC_1:6_Unitary_Package_CoolCoil;  !- Cooling Coil Name














CoilSystem:Cooling:DX,
    PSZ-AC_2:7_Unitary_Package_DX,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_2:7_Unitary_PackageCoolCoil air inlet,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC_2:7 Supply Equipment Outlet Node,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC_2:7 Supply Equipment Outlet Node,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    PSZ-AC_2:7_Unitary_Package_CoolCoil;  !- Cooling Coil Name








!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:UNITARYCOOLONLY ===========


  CoilSystem:Cooling:DX,
    VAV_POD_1_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    VAV_POD_1_CoolC DXCoil;  !- Cooling Coil Name



  CoilSystem:Cooling:DX,
    VAV_POD_2_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    VAV_POD_2_CoolC DXCoil;  !- Cooling Coil Name



  CoilSystem:Cooling:DX,
    VAV_POD_3_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    VAV_POD_3_CoolC DXCoil;  !- Cooling Coil Name



  CoilSystem:Cooling:DX,
    VAV_OTHER_CoolC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    VAV_OTHER_CoolC DXCoil;  !- Cooling Coil Name

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:WATERCOIL ===========


  Controller:WaterCoil,
    VAV_POD_1_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_POD_1_HeatC-VAV_POD_1 FanNode,  !- Sensor Node Name
    VAV_POD_1_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}



  Controller:WaterCoil,
    VAV_POD_2_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_POD_2_HeatC-VAV_POD_2 FanNode,  !- Sensor Node Name
    VAV_POD_2_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}



  Controller:WaterCoil,
    VAV_POD_3_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_POD_3_HeatC-VAV_POD_3 FanNode,  !- Sensor Node Name
    VAV_POD_3_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}



  Controller:WaterCoil,
    VAV_OTHER_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_OTHER_HeatC-VAV_OTHER FanNode,  !- Sensor Node Name
    VAV_OTHER_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:OUTDOORAIR ===========


  Controller:OutdoorAir,
    VAV_POD_1_OA_Controller,  !- Name
    VAV_POD_1_OARelief Node,  !- Relief Air Outlet Node Name
    VAV_POD_1 Supply Equipment Inlet Node,   !- Return Air Node Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,   !- Mixed Air Node Name
    VAV_POD_1_OAInlet Node,   !- Actuator Node Name
    0,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialDryBulb, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_POD_1_DCV;        !- Mechanical Ventilation Controller Name




  Controller:OutdoorAir,
    VAV_POD_2_OA_Controller,  !- Name
    VAV_POD_2_OARelief Node,  !- Relief Air Outlet Node Name
    VAV_POD_2 Supply Equipment Inlet Node,   !- Return Air Node Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,   !- Mixed Air Node Name
    VAV_POD_2_OAInlet Node,   !- Actuator Node Name
    0,                !- Minimum Outdoor Air Flow Rate {m3/s}                        !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialDryBulb, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_POD_2_DCV;        !- Mechanical Ventilation Controller Name




  Controller:OutdoorAir,
    VAV_POD_3_OA_Controller,  !- Name
    VAV_POD_3_OARelief Node,  !- Relief Air Outlet Node Name
    VAV_POD_3 Supply Equipment Inlet Node,   !- Return Air Node Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,   !- Mixed Air Node Name
    VAV_POD_3_OAInlet Node,   !- Actuator Node Name
    0,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialDryBulb, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_POD_3_DCV;        !- Mechanical Ventilation Controller Name




  Controller:OutdoorAir,
    VAV_OTHER_OA_Controller,  !- Name
    VAV_OTHER_OARelief Node,  !- Relief Air Outlet Node Name
    VAV_OTHER Supply Equipment Inlet Node,   !- Return Air Node Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,   !- Mixed Air Node Name
    VAV_OTHER_OAInlet Node,   !- Actuator Node Name
    0,                !- Minimum Outdoor Air Flow Rate {m3/s}                        !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialDryBulb, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    VAV_OTHER_DCV;        !- Mechanical Ventilation Controller Name




  Controller:OutdoorAir,
    PSZ-AC_2:5_OA_Controller, !- Name
    PSZ-AC_2:5_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC_2:5 Supply Equipment Inlet Node,   !- Return Air Node Name
    PSZ-AC_2:5_OA-PSZ-AC_2:5_Unitary_PackageNode,   !- Mixed Air Node Name
    PSZ-AC_2:5_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
NoEconomizer, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,           !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    PSZ2_5_Timestep_Econ_Eff_SCH;                        !- Maximum Fraction of Outdoor Air Schedule Name




  Controller:OutdoorAir,
    PSZ-AC_1:6_OA_Controller, !- Name
    PSZ-AC_1:6_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC_1:6 Supply Equipment Inlet Node,   !- Return Air Node Name
    PSZ-AC_1:6_OA-PSZ-AC_1:6_Unitary_PackageNode,   !- Mixed Air Node Name
    PSZ-AC_1:6_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialDryBulb, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                         !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Kitchen_Exhaust_SCH, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    PSZ1_6_Timestep_Econ_Eff_SCH;  !- Maximum Fraction of Outdoor Air Schedule Name

!- MIKE's PI Sim request - Replace the Controller:OutdoorAir object (Addendum V 2004 Demand Controlled Ventillation)



Controller:OutdoorAir,
    PSZ-AC_2:7_OA_Controller, !- Name
    PSZ-AC_2:7_OARelief Node, !- Relief Air Outlet Node Name
    PSZ-AC_2:7 Supply Equipment Inlet Node,   !- Return Air Node Name
    PSZ-AC_2:7_OA-PSZ-AC_2:7_Unitary_PackageNode,   !- Mixed Air Node Name
    PSZ-AC_2:7_OAInlet Node,  !- Actuator Node Name
    0,                        !- Minimum Outdoor Air Flow Rate {m3/s}	

    AUTOSIZE,                 !- Maximum Outdoor Air Flow Rate {m3/s}
DifferentialDryBulb, !- Economizer Control Type
    ModulateFlow,             !- Economizer Control Action Type
    ,                         !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    ,                         !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                         !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                         !- Electronic Enthalpy Limit Curve Name
    ,                       !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,                !- Lockout Type
    FixedMinimum,             !- Minimum Limit Type
MinOA_MotorizedDamper_Sched, !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    PSZ2_7_Timestep_Econ_Eff_SCH,                        !- Maximum Fraction of Outdoor Air Schedule Name
    Cafeteria_DCV,           !- Mechanical Ventilation Controller Name
    ,                        !- Time of Day Economizer Control Schedule Name
    ,                        !- High Humidity Control
    ,                        !- Humidistat Control Zone Name
    ,                        !- High Humidity Outdoor Air Flow Ratio
    ,                        !- Control High Indoor Humidity Based on Outdoor Humidity Ratio
    ;  !- Heat Recovery Bypass Control Type
	
Controller:MechanicalVentilation,
    Cafeteria_DCV,   !- Name
    MinOA_Sched,                        !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    ZoneSum,                  !- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Cafeteria_ZN_1_FLR_1,     !- Zone 1 Name
    CM DSOA Cafeteria_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Cafeteria_ZN_1_FLR_1;  !- Design Specification Zone Air Distribution Object Name


  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Cafeteria_ZN_1_FLR_1,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode 1 {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode 1 {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name 1


  DesignSpecification:OutdoorAir,
    CM DSOA Cafeteria_ZN_1_FLR_1,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.003539405,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000914343;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}




!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:CONTROLLERLIST ===========


  AirLoopHVAC:ControllerList,
    VAV_POD_1_Controllers,   !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_POD_1_HeatC_Controller;  !- Controller 1 Name



  AirLoopHVAC:ControllerList,
    VAV_POD_1_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_POD_1_OA_Controller; !- Controller 1 Name



  AirLoopHVAC:ControllerList,
    VAV_POD_2_Controllers,   !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_POD_2_HeatC_Controller;  !- Controller 1 Name



  AirLoopHVAC:ControllerList,
    VAV_POD_2_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_POD_2_OA_Controller; !- Controller 1 Name



  AirLoopHVAC:ControllerList,
    VAV_POD_3_Controllers,   !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_POD_3_HeatC_Controller;  !- Controller 1 Name



  AirLoopHVAC:ControllerList,
    VAV_POD_3_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_POD_3_OA_Controller; !- Controller 1 Name



  AirLoopHVAC:ControllerList,
    VAV_OTHER_Controllers,   !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_OTHER_HeatC_Controller;  !- Controller 1 Name



  AirLoopHVAC:ControllerList,
    VAV_OTHER_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_OTHER_OA_Controller; !- Controller 1 Name



  AirLoopHVAC:ControllerList,
    PSZ-AC_2:5_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_2:5_OA_Controller;!- Controller 1 Name



  AirLoopHVAC:ControllerList,
    PSZ-AC_1:6_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_1:6_OA_Controller;!- Controller 1 Name



  AirLoopHVAC:ControllerList,
    PSZ-AC_2:7_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_2:7_OA_Controller;!- Controller 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC ===========
!***** Air Loop: VAV_POD_1 *****


  AirLoopHVAC,
    VAV_POD_1,               !- Name
    VAV_POD_1_Controllers,   !- Controller List Name
    VAV_POD_1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_POD_1 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_POD_1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_POD_1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_POD_1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_POD_1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

!***** Air Loop: VAV_POD_2 *****


  AirLoopHVAC,
    VAV_POD_2,               !- Name
    VAV_POD_2_Controllers,   !- Controller List Name
    VAV_POD_2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_POD_2 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_POD_2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_POD_2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_POD_2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_POD_2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

!***** Air Loop: VAV_POD_3 *****


  AirLoopHVAC,
    VAV_POD_3,               !- Name
    VAV_POD_3_Controllers,   !- Controller List Name
    VAV_POD_3 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_POD_3 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_POD_3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_POD_3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_POD_3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_POD_3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

!***** Air Loop: VAV_OTHER *****


  AirLoopHVAC,
    VAV_OTHER,               !- Name
    VAV_OTHER_Controllers,   !- Controller List Name
    VAV_OTHER Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_OTHER Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_OTHER Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_OTHER Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_OTHER Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_OTHER Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

!***** Air Loop: PSZ-AC_2:5 *****


  AirLoopHVAC,
    PSZ-AC_2:5,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_2:5 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_2:5 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_2:5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_2:5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_2:5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_2:5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

!***** Air Loop: PSZ-AC_1:6 *****


  AirLoopHVAC,
    PSZ-AC_1:6,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_1:6 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_1:6 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_1:6 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_1:6 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_1:6 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_1:6 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

!***** Air Loop: PSZ-AC_2:7 *****


  AirLoopHVAC,
    PSZ-AC_2:7,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_2:7 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_2:7 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_2:7 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_2:7 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_2:7 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_2:7 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM:EQUIPMENTLIST ===========






AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_POD_1_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_POD_1_OAMixing Box;  !- Component 1 Name














AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_Pod_2_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_Pod_2_OAMixing Box;  !- Component 1 Name














AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_Pod_3_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_Pod_3_OAMixing Box;  !- Component 1 Name












AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_OTHER_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_OTHER_OAMixing Box;  !- Component 1 Name












AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_2:5_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_2:5_OAMixing Box; !- Component 1 Name










  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_1:6_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_1:6_OAMixing Box; !- Component 1 Name







AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_2:7_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_2:7_OAMixing Box; !- Component 1 Name








!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:OUTDOORAIRSYSTEM ===========


  AirLoopHVAC:OutdoorAirSystem,
    VAV_POD_1_OA,            !- Name
    VAV_POD_1_OA_Controllers,!- Controller List Name
    VAV_POD_1_OA_Equipment,  !- Outdoor Air Equipment List Name
    VAV_POD_1 Availability Manager List;  !- Availability Manager List Name



  AirLoopHVAC:OutdoorAirSystem,
    VAV_POD_2_OA,            !- Name
    VAV_POD_2_OA_Controllers,!- Controller List Name
    VAV_POD_2_OA_Equipment,  !- Outdoor Air Equipment List Name
    VAV_POD_2 Availability Manager List;  !- Availability Manager List Name



  AirLoopHVAC:OutdoorAirSystem,
    VAV_POD_3_OA,            !- Name
    VAV_POD_3_OA_Controllers,!- Controller List Name
    VAV_POD_3_OA_Equipment,  !- Outdoor Air Equipment List Name
    VAV_POD_3 Availability Manager List;  !- Availability Manager List Name



  AirLoopHVAC:OutdoorAirSystem,
    VAV_OTHER_OA,            !- Name
    VAV_OTHER_OA_Controllers,!- Controller List Name
    VAV_OTHER_OA_Equipment,  !- Outdoor Air Equipment List Name
    VAV_OTHER Availability Manager List;  !- Availability Manager List Name



  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_2:5_OA,           !- Name
    PSZ-AC_2:5_OA_Controllers,  !- Controller List Name
    PSZ-AC_2:5_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_2:5 Availability Manager List;  !- Availability Manager List Name



  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_1:6_OA,           !- Name
    PSZ-AC_1:6_OA_Controllers,  !- Controller List Name
    PSZ-AC_1:6_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_1:6 Availability Manager List;  !- Availability Manager List Name



  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_2:7_OA,           !- Name
    PSZ-AC_2:7_OA_Controllers,  !- Controller List Name
    PSZ-AC_2:7_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_2:7 Availability Manager List;  !- Availability Manager List Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:MIXER ===========


  OutdoorAir:Mixer,
    VAV_POD_1_OAMixing Box,   !- Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,   !- Mixed Air Node Name
    VAV_POD_1_OAInlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name                        !- Outdoor
    VAV_POD_1_OARelief Node, !- Relief Air Stream Node Name
    VAV_POD_1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    VAV_POD_2_OAMixing Box,   !- Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,   !- Mixed Air Node Name
    VAV_POD_2_OAInlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name                        !- Outdoor
    VAV_POD_2_OARelief Node, !- Relief Air Stream Node Name
    VAV_POD_2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    VAV_POD_3_OAMixing Box,   !- Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,   !- Mixed Air Node Name
    VAV_POD_3_OAInlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name                        !- Outdoor
    VAV_POD_3_OARelief Node, !- Relief Air Stream Node Name
    VAV_POD_3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    VAV_OTHER_OAMixing Box,   !- Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,   !- Mixed Air Node Name
    VAV_OTHER_OAInlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name
    VAV_OTHER_OARelief Node, !- Relief Air Stream Node Name
    VAV_OTHER Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    PSZ-AC_2:5_OAMixing Box,  !- Name
    PSZ-AC_2:5_OA-PSZ-AC_2:5_Unitary_PackageNode,   !- Mixed Air Node Name
    PSZ-AC_2:5_OAInlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name                        !- Outdoor
    PSZ-AC_2:5_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_2:5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    PSZ-AC_1:6_OAMixing Box, !- Name
    PSZ-AC_1:6_OA-PSZ-AC_1:6_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_1:6_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_1:6_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_1:6 Supply Equipment Inlet Node;  !- Return Air Stream Node Name



  OutdoorAir:Mixer,
    PSZ-AC_2:7_OAMixing Box,  !- Name
    PSZ-AC_2:7_OA-PSZ-AC_2:7_Unitary_PackageNode,   !- Mixed Air Node Name
    PSZ-AC_2:7_OAInlet Node,  !- Outdoor Air Stream Node Name                        !- Outdoor Air Stream Node Name                        !- Outdoor
    PSZ-AC_2:7_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_2:7 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONESPLITTER ===========


  AirLoopHVAC:ZoneSplitter,
    VAV_POD_1 Supply Air Splitter,  !- Name
    VAV_POD_1 Zone Equipment Inlet Node,  !- Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name;  !- Outlet 5 Node Name



  AirLoopHVAC:ZoneSplitter,
    VAV_POD_2 Supply Air Splitter,  !- Name
    VAV_POD_2 Zone Equipment Inlet Node,  !- Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name;  !- Outlet 5 Node Name



  AirLoopHVAC:ZoneSplitter,
    VAV_POD_3 Supply Air Splitter,  !- Name
    VAV_POD_3 Zone Equipment Inlet Node,  !- Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name;  !- Outlet 5 Node Name



  AirLoopHVAC:ZoneSplitter,
    VAV_OTHER Supply Air Splitter,  !- Name
    VAV_OTHER Zone Equipment Inlet Node,  !- Inlet Node Name
    Computer_Class_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    Lobby_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    Mech_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    Bath_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
    Offices_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Inlet Node Name;  !- Outlet 7 Node Name



  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_2:5 Supply Air Splitter,  !- Name
    PSZ-AC_2:5 Zone Equipment Inlet Node,  !- Inlet Node Name
    Gym_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name



  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_1:6 Supply Air Splitter,  !- Name
    PSZ-AC_1:6 Zone Equipment Inlet Node,  !- Inlet Node Name
    Kitchen_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name



  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_2:7 Supply Air Splitter,  !- Name
    PSZ-AC_2:7 Zone Equipment Inlet Node,  !- Inlet Node Name
    Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:SUPPLYPATH ===========


  AirLoopHVAC:SupplyPath,
    VAV_POD_1,               !- Name
    VAV_POD_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_POD_1 Supply Air Splitter;  !- Component 1 Name



  AirLoopHVAC:SupplyPath,
    VAV_POD_2,               !- Name
    VAV_POD_2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_POD_2 Supply Air Splitter;  !- Component 1 Name



  AirLoopHVAC:SupplyPath,
    VAV_POD_3,               !- Name
    VAV_POD_3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_POD_3 Supply Air Splitter;  !- Component 1 Name



  AirLoopHVAC:SupplyPath,
    VAV_OTHER,               !- Name
    VAV_OTHER Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_OTHER Supply Air Splitter;  !- Component 1 Name



  AirLoopHVAC:SupplyPath,
    PSZ-AC_2:5,              !- Name
    PSZ-AC_2:5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_2:5 Supply Air Splitter;  !- Component 1 Name



  AirLoopHVAC:SupplyPath,
    PSZ-AC_1:6,              !- Name
    PSZ-AC_1:6 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_1:6 Supply Air Splitter;  !- Component 1 Name



  AirLoopHVAC:SupplyPath,
    PSZ-AC_2:7,              !- Name
    PSZ-AC_2:7 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_2:7 Supply Air Splitter;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:ZONEMIXER ===========


  AirLoopHVAC:ZoneMixer,
    VAV_POD_1 Return Air Mixer,  !- Name
    VAV_POD_1 Zone Equipment Outlet Node,  !- Outlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 1 Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 2 Node Name
    Corridor_Pod_1_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 3 Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 4 Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node Name;  !- Inlet 5 Node Name



  AirLoopHVAC:ZoneMixer,
    VAV_POD_2 Return Air Mixer,  !- Name
    VAV_POD_2 Zone Equipment Outlet Node,  !- Outlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 1 Node Name
    Corridor_Pod_2_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 2 Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 3 Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 4 Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node Name;  !- Inlet 5 Node Name



  AirLoopHVAC:ZoneMixer,
    VAV_POD_3 Return Air Mixer,  !- Name
    VAV_POD_3 Zone Equipment Outlet Node,  !- Outlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 1 Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 2 Node Name
    Corridor_Pod_3_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 3 Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 4 Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Inlet 5 Node Name



  AirLoopHVAC:ZoneMixer,
    VAV_OTHER Return Air Mixer,  !- Name
    VAV_OTHER Zone Equipment Outlet Node,  !- Outlet Node Name
    Computer_Class_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 1 Node Name
    Main_Corridor_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 2 Node Name
    Lobby_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 3 Node Name
    Mech_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 4 Node Name
    Bath_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 5 Node Name
    Offices_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 6 Node Name
    Library_Media_Center_ZN_1_FLR_1 Return Air Node Name;  !- Inlet 7 Node Name



  AirLoopHVAC:ZoneMixer,
    PSZ-AC_2:5 Return Air Mixer,  !- Name
    PSZ-AC_2:5 Zone Equipment Outlet Node,  !- Outlet Node Name
    Gym_ZN_1_FLR_1 Return Air Node Name;  !- Inlet 1 Node Name



  AirLoopHVAC:ZoneMixer,
    PSZ-AC_1:6 Return Air Mixer,  !- Name
    PSZ-AC_1:6 Zone Equipment Outlet Node,  !- Outlet Node Name
    Kitchen_ZN_1_FLR_1 Return Air Node Name;  !- Inlet 1 Node Name



  AirLoopHVAC:ZoneMixer,
    PSZ-AC_2:7 Return Air Mixer,  !- Name
    PSZ-AC_2:7 Zone Equipment Outlet Node,  !- Outlet Node Name
    Cafeteria_ZN_1_FLR_1 Return Air Node Name;  !- Inlet 1 Node Name

!-   ===========  ALL OBJECTS IN CLASS: AIRLOOPHVAC:RETURNPATH ===========


  AirLoopHVAC:ReturnPath,
    VAV_POD_1 Return Air Path,  !- Name
    VAV_POD_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_POD_1 Return Air Mixer;  !- Component 1 Name



  AirLoopHVAC:ReturnPath,
    VAV_POD_2 Return Air Path,  !- Name
    VAV_POD_2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_POD_2 Return Air Mixer;  !- Component 1 Name



  AirLoopHVAC:ReturnPath,
    VAV_POD_3 Return Air Path,  !- Name
    VAV_POD_3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_POD_3 Return Air Mixer;  !- Component 1 Name



  AirLoopHVAC:ReturnPath,
    VAV_OTHER Return Air Path,  !- Name
    VAV_OTHER Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_OTHER Return Air Mixer;  !- Component 1 Name



  AirLoopHVAC:ReturnPath,
    PSZ-AC_2:5 Return Air Path,  !- Name
    PSZ-AC_2:5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_2:5 Return Air Mixer;  !- Component 1 Name



  AirLoopHVAC:ReturnPath,
    PSZ-AC_1:6 Return Air Path,  !- Name
    PSZ-AC_1:6 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_1:6 Return Air Mixer;  !- Component 1 Name



  AirLoopHVAC:ReturnPath,
    PSZ-AC_2:7 Return Air Path,  !- Name
    PSZ-AC_2:7 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_2:7 Return Air Mixer;  !- Component 1 Name

!-   ===========  ALL OBJECTS IN CLASS: BRANCH ===========


  Branch,
    VAV_POD_1 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_POD_1_OA,            !- Component 1 Name
    VAV_POD_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    VAV_POD_1_CoolC,         !- Component 2 Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- Component 2 Inlet Node Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_POD_1_HeatC,         !- Component 3 Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_POD_1_HeatC-VAV_POD_1 FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_POD_1 Fan,           !- Component 4 Name
    VAV_POD_1_HeatC-VAV_POD_1 FanNode,  !- Component 4 Inlet Node Name
    VAV_POD_1 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type



  Branch,
    VAV_POD_2 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_POD_2_OA,            !- Component 1 Name
    VAV_POD_2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    VAV_POD_2_CoolC,         !- Component 2 Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,  !- Component 2 Inlet Node Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_POD_2_HeatC,         !- Component 3 Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_POD_2_HeatC-VAV_POD_2 FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_POD_2 Fan,           !- Component 4 Name
    VAV_POD_2_HeatC-VAV_POD_2 FanNode,  !- Component 4 Inlet Node Name
    VAV_POD_2 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type



  Branch,
    VAV_POD_3 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_POD_3_OA,            !- Component 1 Name
    VAV_POD_3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    VAV_POD_3_CoolC,         !- Component 2 Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,  !- Component 2 Inlet Node Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_POD_3_HeatC,         !- Component 3 Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_POD_3_HeatC-VAV_POD_3 FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_POD_3 Fan,           !- Component 4 Name
    VAV_POD_3_HeatC-VAV_POD_3 FanNode,  !- Component 4 Inlet Node Name
    VAV_POD_3 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type



  Branch,
    VAV_OTHER Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_OTHER_OA,            !- Component 1 Name
    VAV_OTHER Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    VAV_OTHER_CoolC,         !- Component 2 Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,  !- Component 2 Inlet Node Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_OTHER_HeatC,         !- Component 3 Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_OTHER_HeatC-VAV_OTHER FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_OTHER Fan,           !- Component 4 Name
    VAV_OTHER_HeatC-VAV_OTHER FanNode,  !- Component 4 Inlet Node Name
    VAV_OTHER Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type







Branch,
    PSZ-AC_2:5 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_2:5_OA,           !- Component 1 Name
    PSZ-AC_2:5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_2:5_OA-PSZ-AC_2:5_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Fan:ConstantVolume,      !- Component 2 Object Type
    PSZ-AC_2:5_Unitary_Package_fan,  !- Component 2 Name
    PSZ-AC_2:5_OA-PSZ-AC_2:5_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_2:5_Unitary_PackageHeatCoil air inlet,  !- Component 2 Outlet Node Name
    Active,                  !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-AC_2:5_Unitary_Package_HeatCoil,  !- Component 3 Name
    PSZ-AC_2:5_Unitary_PackageHeatCoil air inlet,  !- Component 3 Inlet Node Name
    PSZ-AC_2:5_Unitary_PackageCoolCoil air inlet,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 4 Object Type
    PSZ-AC_2:5_Unitary_Package_DX,  !- Component 4 Name
    PSZ-AC_2:5_Unitary_PackageCoolCoil air inlet,  !- Component 4 Inlet Node Name
    PSZ-AC_2:5 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Passive;                 !- Component 4 Branch Control Type















Branch,
    PSZ-AC_1:6 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_1:6_OA,           !- Component 1 Name
    PSZ-AC_1:6 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_1:6_OA-PSZ-AC_1:6_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Fan:ConstantVolume,      !- Component 2 Object Type
    PSZ-AC_1:6_Unitary_Package_fan,  !- Component 2 Name
    PSZ-AC_1:6_OA-PSZ-AC_1:6_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_1:6_Unitary_PackageHeatCoil air inlet,  !- Component 2 Outlet Node Name
    Active,                  !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-AC_1:6_Unitary_Package_HeatCoil,  !- Component 3 Name
    PSZ-AC_1:6_Unitary_PackageHeatCoil air inlet,  !- Component 3 Inlet Node Name
    PSZ-AC_1:6_Unitary_PackageCoolCoil air inlet,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 4 Object Type
    PSZ-AC_1:6_Unitary_Package_DX,  !- Component 4 Name
    PSZ-AC_1:6_Unitary_PackageCoolCoil air inlet,  !- Component 4 Inlet Node Name
    PSZ-AC_1:6 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Passive;                 !- Component 4 Branch Control Type












Branch,
    PSZ-AC_2:7 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_2:7_OA,           !- Component 1 Name
    PSZ-AC_2:7 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_2:7_OA-PSZ-AC_2:7_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Fan:ConstantVolume,      !- Component 2 Object Type
    PSZ-AC_2:7_Unitary_Package_fan,  !- Component 2 Name
    PSZ-AC_2:7_OA-PSZ-AC_2:7_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_2:7_Unitary_PackageHeatCoil air inlet,  !- Component 2 Outlet Node Name
    Active,                  !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-AC_2:7_Unitary_Package_HeatCoil,  !- Component 3 Name
    PSZ-AC_2:7_Unitary_PackageHeatCoil air inlet,  !- Component 3 Inlet Node Name
    PSZ-AC_2:7_Unitary_PackageCoolCoil air inlet,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 4 Object Type
    PSZ-AC_2:7_Unitary_Package_DX,  !- Component 4 Name
    PSZ-AC_2:7_Unitary_PackageCoolCoil air inlet,  !- Component 4 Inlet Node Name
    PSZ-AC_2:7 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Passive;                 !- Component 4 Branch Control Type








!    Pump:ConstantSpeed,      !- Component 1 Object Type	
  Branch,
    SHWSys1 Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:ConstantSpeed,      !- Component 1 Object Type
    SHWSys1 Pump,            !- Component 1 Name
    SHWSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Supply Equipment Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SHWSys1 Water Heater,    !- Component 1 Name
    SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SHWSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Supply Outlet Pipe,  !- Component 1 Name
    SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SHWSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Inlet Pipe,  !- Component 1 Name
    SHWSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Bath_ZN_1_FLR_1 SHW_default,  !- Component 1 Name
    Bath_ZN_1_FLR_1 SHW_default Water Inlet Node,  !- Component 1 Inlet Node Name
    Bath_ZN_1_FLR_1 SHW_default Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Load Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Kitchen_ZN_1_FLR_1 SHW_default,  !- Component 1 Name
    Kitchen_ZN_1_FLR_1 SHW_default Water Inlet Node,  !- Component 1 Inlet Node Name
    Kitchen_ZN_1_FLR_1 SHW_default Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Bypass Pipe,  !- Component 1 Name
    SHWSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type



  Branch,
    SHWSys1 Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SHWSys1 Demand Outlet Pipe,  !- Component 1 Name
    SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SHWSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HeatSys1 Pump,           !- Component 1 Name
    HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Supply Equipment Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    HeatSys1 Boiler,         !- Component 1 Name
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 3,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 4,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 5,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 6,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 7,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 8,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 9,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 10,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 11,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 12,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 13,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 14,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 15,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 16,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Computer_Class_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Computer_Class_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Computer_Class_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 17,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 18,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lobby_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 19,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mech_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mech_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Mech_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 20,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Bath_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Bath_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Bath_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 21,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Offices_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Offices_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Offices_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 22,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 23,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_POD_1_HeatC,         !- Component 1 Name
    VAV_POD_1_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_POD_1_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 24,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_POD_2_HeatC,         !- Component 1 Name
    VAV_POD_2_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_POD_2_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 25,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_POD_3_HeatC,         !- Component 1 Name
    VAV_POD_3_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_POD_3_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Load Branch 26,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_OTHER_HeatC,         !- Component 1 Name
    VAV_OTHER_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_OTHER_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type



  Branch,
    HeatSys1 Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

!-   ===========  ALL OBJECTS IN CLASS: BRANCHLIST ===========


  BranchList,
    VAV_POD_1 Air Loop Branches,  !- Name
    VAV_POD_1 Air Loop Main Branch;  !- Branch 1 Name



  BranchList,
    VAV_POD_2 Air Loop Branches,  !- Name
    VAV_POD_2 Air Loop Main Branch;  !- Branch 1 Name



  BranchList,
    VAV_POD_3 Air Loop Branches,  !- Name
    VAV_POD_3 Air Loop Main Branch;  !- Branch 1 Name



  BranchList,
    VAV_OTHER Air Loop Branches,  !- Name
    VAV_OTHER Air Loop Main Branch;  !- Branch 1 Name



  BranchList,
    PSZ-AC_2:5 Air Loop Branches,  !- Name
    PSZ-AC_2:5 Air Loop Main Branch;  !- Branch 1 Name



  BranchList,
    PSZ-AC_1:6 Air Loop Branches,  !- Name
    PSZ-AC_1:6 Air Loop Main Branch;  !- Branch 1 Name



  BranchList,
    PSZ-AC_2:7 Air Loop Branches,  !- Name
    PSZ-AC_2:7 Air Loop Main Branch;  !- Branch 1 Name



  BranchList,
    SHWSys1 Supply Branches, !- Name
    SHWSys1 Supply Inlet Branch,  !- Branch 1 Name
    SHWSys1 Supply Equipment Branch,  !- Branch 2 Name
    SHWSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SHWSys1 Supply Outlet Branch;  !- Branch 4 Name



  BranchList,
    SHWSys1 Demand Branches, !- Name
    SHWSys1 Demand Inlet Branch,  !- Branch 1 Name
    SHWSys1 Demand Load Branch 1,  !- Branch 2 Name
    SHWSys1 Demand Load Branch 2,  !- Branch 3 Name
    SHWSys1 Demand Bypass Branch,  !- Branch 4 Name
    SHWSys1 Demand Outlet Branch;  !- Branch 5 Name



  BranchList,
    HeatSys1 Supply Branches,!- Name
    HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
    HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
    HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    HeatSys1 Supply Outlet Branch;  !- Branch 4 Name



  BranchList,
    HeatSys1 Demand Branches,!- Name
    HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
    HeatSys1 Demand Load Branch 1,  !- Branch 2 Name
    HeatSys1 Demand Load Branch 2,  !- Branch 3 Name
    HeatSys1 Demand Load Branch 3,  !- Branch 4 Name
    HeatSys1 Demand Load Branch 4,  !- Branch 5 Name
    HeatSys1 Demand Load Branch 5,  !- Branch 6 Name
    HeatSys1 Demand Load Branch 6,  !- Branch 7 Name
    HeatSys1 Demand Load Branch 7,  !- Branch 8 Name
    HeatSys1 Demand Load Branch 8,  !- Branch 9 Name
    HeatSys1 Demand Load Branch 9,  !- Branch 10 Name
    HeatSys1 Demand Load Branch 10,  !- Branch 11 Name
    HeatSys1 Demand Load Branch 11,  !- Branch 12 Name
    HeatSys1 Demand Load Branch 12,  !- Branch 13 Name
    HeatSys1 Demand Load Branch 13,  !- Branch 14 Name
    HeatSys1 Demand Load Branch 14,  !- Branch 15 Name
    HeatSys1 Demand Load Branch 15,  !- Branch 16 Name
    HeatSys1 Demand Load Branch 16,  !- Branch 17 Name
    HeatSys1 Demand Load Branch 17,  !- Branch 18 Name
    HeatSys1 Demand Load Branch 18,  !- Branch 19 Name
    HeatSys1 Demand Load Branch 19,  !- Branch 20 Name
    HeatSys1 Demand Load Branch 20,  !- Branch 21 Name
    HeatSys1 Demand Load Branch 21,  !- Branch 22 Name
    HeatSys1 Demand Load Branch 22,  !- Branch 23 Name
    HeatSys1 Demand Load Branch 23,  !- Branch 24 Name
    HeatSys1 Demand Load Branch 24,  !- Branch 25 Name
    HeatSys1 Demand Load Branch 25,  !- Branch 26 Name
    HeatSys1 Demand Load Branch 26,  !- Branch 27 Name
    HeatSys1 Demand Bypass Branch,  !- Branch 28 Name
    HeatSys1 Demand Outlet Branch;  !- Branch 29 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:SPLITTER ===========


  Connector:Splitter,
    SHWSys1 Supply Splitter, !- Name
    SHWSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SHWSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SHWSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name



  Connector:Splitter,
    SHWSys1 Demand Splitter, !- Name
    SHWSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SHWSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    SHWSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    SHWSys1 Demand Bypass Branch;  !- Outlet Branch 3 Name



  Connector:Splitter,
    HeatSys1 Supply Splitter,!- Name
    HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name



  Connector:Splitter,
    HeatSys1 Demand Splitter,!- Name
    HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
    HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
    HeatSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
    HeatSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
    HeatSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
    HeatSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
    HeatSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
    HeatSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
    HeatSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
    HeatSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
    HeatSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
    HeatSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name
    HeatSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name
    HeatSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name
    HeatSys1 Demand Bypass Branch;  !- Outlet Branch 27 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTOR:MIXER ===========


  Connector:Mixer,
    SHWSys1 Supply Mixer,    !- Name
    SHWSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SHWSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SHWSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name



  Connector:Mixer,
    SHWSys1 Demand Mixer,    !- Name
    SHWSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SHWSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    SHWSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    SHWSys1 Demand Bypass Branch;  !- Inlet Branch 3 Name



  Connector:Mixer,
    HeatSys1 Supply Mixer,   !- Name
    HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name



  Connector:Mixer,
    HeatSys1 Demand Mixer,   !- Name
    HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
    HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
    HeatSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
    HeatSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
    HeatSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
    HeatSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
    HeatSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
    HeatSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
    HeatSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
    HeatSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
    HeatSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
    HeatSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
    HeatSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
    HeatSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name
    HeatSys1 Demand Bypass Branch;  !- Inlet Branch 27 Name

!-   ===========  ALL OBJECTS IN CLASS: CONNECTORLIST ===========


  ConnectorList,
    SHWSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHWSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHWSys1 Supply Mixer;    !- Connector 2 Name



  ConnectorList,
    SHWSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SHWSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SHWSys1 Demand Mixer;    !- Connector 2 Name



  ConnectorList,
    HeatSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Supply Mixer;   !- Connector 2 Name



  ConnectorList,
    HeatSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Demand Mixer;   !- Connector 2 Name

!-   ===========  ALL OBJECTS IN CLASS: NODELIST ===========


  NodeList,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name



  NodeList,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name



  NodeList,
    Corridor_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name



  NodeList,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name



  NodeList,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name



  NodeList,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name



  NodeList,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name



  NodeList,
    Corridor_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name



  NodeList,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name



  NodeList,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name



  NodeList,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name



  NodeList,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name



  NodeList,
    Corridor_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name



  NodeList,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name



  NodeList,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name



  NodeList,
    Computer_Class_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Computer_Class_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name



  NodeList,
    Main_Corridor_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name



  NodeList,
    Lobby_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name



  NodeList,
    Mech_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Mech_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name



  NodeList,
    Bath_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Bath_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name



  NodeList,
    Bath_ZN_1_FLR_1 Exhaust Nodes,  !- Name
    Bath_ZN_1_FLR_1 Exhaust Fan Node;  !- Node 1 Name



  NodeList,
    Offices_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Offices_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name



  NodeList,
    Gym_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Gym_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Node 1 Name



  NodeList,
    Kitchen_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Kitchen_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Node 1 Name



  NodeList,
    Kitchen_ZN_1_FLR_1 Exhaust Nodes,  !- Name
    Kitchen_ZN_1_FLR_1 Exhaust Fan Node;  !- Node 1 Name



  NodeList,
    Cafeteria_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Node 1 Name



  NodeList,
    Library_Media_Center_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name



  NodeList,
    VAV_POD_1_OANode List,   !- Name
    VAV_POD_1_OAInlet Node;  !- Node 1 Name



  NodeList,
    VAV_POD_2_OANode List,   !- Name
    VAV_POD_2_OAInlet Node;  !- Node 1 Name



  NodeList,
    VAV_POD_3_OANode List,   !- Name
    VAV_POD_3_OAInlet Node;  !- Node 1 Name



  NodeList,
    VAV_OTHER_OANode List,   !- Name
    VAV_OTHER_OAInlet Node;  !- Node 1 Name



  NodeList,
    PSZ-AC_2:5_OANode List,  !- Name
    PSZ-AC_2:5_OAInlet Node; !- Node 1 Name



  NodeList,
    PSZ-AC_1:6_OANode List,  !- Name
    PSZ-AC_1:6_OAInlet Node; !- Node 1 Name



  NodeList,
    PSZ-AC_2:7_OANode List,  !- Name
    PSZ-AC_2:7_OAInlet Node; !- Node 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODE ===========


  OutdoorAir:Node,
    RACK1_condenserInlet;    !- Name



  OutdoorAir:Node,
    RACK2_condenserInlet;    !- Name



  OutdoorAir:Node,
    VAV_POD_1_CoolC Cond OA node;  !- Name



  OutdoorAir:Node,
    VAV_POD_1_CoolCOA Ref node;  !- Name



  OutdoorAir:Node,
    VAV_POD_2_CoolC Cond OA node;  !- Name



  OutdoorAir:Node,
    VAV_POD_2_CoolCOA Ref node;  !- Name



  OutdoorAir:Node,
    VAV_POD_3_CoolC Cond OA node;  !- Name



  OutdoorAir:Node,
    VAV_POD_3_CoolCOA Ref node;  !- Name



  OutdoorAir:Node,
    VAV_OTHER_CoolC Cond OA node;  !- Name



  OutdoorAir:Node,
    VAV_OTHER_CoolCOA Ref node;  !- Name







!-   ===========  ALL OBJECTS IN CLASS: OUTDOORAIR:NODELIST ===========


  OutdoorAir:NodeList,
    VAV_POD_1_OANode List;   !- Node or NodeList Name 1



  OutdoorAir:NodeList,
    VAV_POD_2_OANode List;   !- Node or NodeList Name 1



  OutdoorAir:NodeList,
    VAV_POD_3_OANode List;   !- Node or NodeList Name 1



  OutdoorAir:NodeList,
    VAV_OTHER_OANode List;   !- Node or NodeList Name 1



  OutdoorAir:NodeList,
    PSZ-AC_2:5_OANode List;  !- Node or NodeList Name 1



  OutdoorAir:NodeList,
    PSZ-AC_1:6_OANode List;  !- Node or NodeList Name 1



  OutdoorAir:NodeList,
    PSZ-AC_2:7_OANode List;  !- Node or NodeList Name 1

!-   ===========  ALL OBJECTS IN CLASS: PUMP:VARIABLESPEED ===========
  Pump:ConstantSpeed,
    SHWSys1 Pump,            !- Name
    SHWSys1 Supply Inlet Node,  !- Inlet Node Name
    SHWSys1 Pump-SHWSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    autosize,                !- Rated Flow Rate {m3/s}
    29891,                   !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    0.30,                    !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    Intermittent;            !- Pump Control Type



  Pump:VariableSpeed,
    HeatSys1 Pump,           !- Name
    HeatSys1 Supply Inlet Node,  !- Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Minimum Flow Rate {m3/s}
    Intermittent;            !- Pump Control Type

!-   ===========  ALL OBJECTS IN CLASS: BOILER:HOTWATER ===========
  Boiler:HotWater,
    HeatSys1 Boiler,         !- Name
    NATURALGAS,              !- Fuel Type
313401.97, !- Nominal Capacity {W}
0.8, !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    HeatSys1 Boiler Efficiency Curve,                        !- Normalized Boiler Efficiency Curve Name
    81.0,                    !- Design Water Outlet Temperature {C}
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
    95.0,                    !- Water Outlet Upper Temperature Limit {C}
    LeavingSetpointModulated,!- Boiler Flow Mode
    0.0000,                  !- Parasitic Electric Load {W}
    1.0000;                  !- Sizing Factor



  SetpointManager:Scheduled,
    HeatSys1 Boiler Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name


  Curve:Quadratic,
    HeatSys1 Boiler Efficiency Curve,  !- Name
    1.0,                     !- Coefficient1 Constant
    0.0,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1;                       !- Maximum Value of x
    
    
!-   ===========  ALL OBJECTS IN CLASS: WATERHEATER:MIXED ===========
  WaterHeater:Mixed,
    SHWSys1 Water Heater,     !- Name
    0.75708,                  !- Tank Volume {m3}
    SHWSys1 Water Heater Setpoint Temperature Schedule Name,   !- Setpoint Temperature Schedule Name
    2.0,                      !- Deadband Temperature Difference {deltaC}
    82.2222,                  !- Maximum Temperature Limit {C}
    Cycle,                    !- Heater Control Type
    58614.21,                 !- Heater Maximum Capacity {W}
    ,                         !- Heater Minimum Capacity {W}
    ,                         !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                         !- Heater Ignition Delay {s}
    NATURALGAS,               !- Heater Fuel Type
    0.80512672,               !- Heater Thermal Efficiency
    ,                         !- Part Load Factor Curve Name
    784,       !- Off Cycle Parasitic Fuel Consumption Rate {W} 
    NATURALGAS,               !- Off Cycle Parasitic Fuel Type
    0.8,                      !- Off Cycle Parasitic Heat Fraction to Tank
    784,       !- On Cycle Parasitic Fuel Consumption Rate {W}  
    NATURALGAS,               !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    MECH_ZN_1_FLR_1,          !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
    9.643286505,               !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                         !- Off Cycle Loss Fraction to Zone
    9.643286505,               !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SHWSys1 Pump-SHWSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SHWSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

  WaterHeater:Mixed,
    SHW Booster Water Heater, !- Name
    0.02271247,               !- Tank Volume {m3}
    Booster Water Setpoint Temp Schedule,   !- Setpoint Temperature Schedule Name
    2.00000005298191,         !- Deadband Temperature Difference {deltaC}
    82.2222244003673,         !- Maximum Temperature Limit {C}
    Cycle,                    !- Heater Control Type
    6000,                     !- Heater Maximum Capacity {W}
    0,                        !- Heater Minimum Capacity {W}
    ,                         !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                         !- Heater Ignition Delay {s}
    Electricity,              !- Heater Fuel Type
    1,        !- Heater Thermal Efficiency.   will use a separate parm variable $swh_booster_et,                        
    ,                         !- Part Load Factor Curve Name
    ,                         !- Off Cycle Parasitic Fuel Consumption Rate {W}
    Electricity,              !- Off Cycle Parasitic Fuel Type
    0,                        !- Off Cycle Parasitic Heat Fraction to Tank
    ,                         !- On Cycle Parasitic Fuel Consumption Rate {W}
    ,                         !- On Cycle Parasitic Fuel Type
    ,                         !- On Cycle Parasitic Heat Fraction to Tank
    Zone,                     !- Ambient Temperature Indicator
    ,                         !- Ambient Temperature Schedule Name
    KITCHEN_ZN_1_FLR_1,       !- Ambient Temperature Zone Name
    ,                         !- Ambient Temperature Outdoor Air Node Name
     1.053159296,       !- Off-Cycle Loss Coefficient To Ambient Temperature {W/K}.  
    ,                         !- Off Cycle Loss Fraction to Zone
     1.053159296,       !- On-Cycle Loss Coefficient To Ambient Temperature {W/K}.   
    ,                        !- On Cycle Loss Fraction to Zone
    6.309020E-5,             !- Peak Use Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Use Flow Rate Fraction Schedule Name
    Booster Water Inlet Temp Schedule;  !- Cold Water Supply Temperature Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTLOOP ===========
!***** Plant Loop: SHWSys1 *****


  PlantLoop,
    SHWSys1,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SHWSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SHWSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SHWSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SHWSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SHWSys1 Supply Branches, !- Plant Side Branch List Name
    SHWSys1 Supply Connectors,  !- Plant Side Connector List Name
    SHWSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SHWSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SHWSys1 Demand Branches, !- Demand Side Branch List Name
    SHWSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

!***** Plant Loop: HeatSys1 *****


  PlantLoop,
    HeatSys1,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100.0,                   !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    HeatSys1 Supply Branches,!- Plant Side Branch List Name
    HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
    HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    HeatSys1 Demand Branches,!- Demand Side Branch List Name
    HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

!-   ===========  ALL OBJECTS IN CLASS: PIPE:ADIABATIC ===========


  Pipe:Adiabatic,
    SHWSys1 Supply Equipment Bypass Pipe,  !- Name
    SHWSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SHWSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    SHWSys1 Supply Outlet Pipe,  !- Name
    SHWSys1 Supply Mixer-SHWSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SHWSys1 Supply Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    SHWSys1 Demand Inlet Pipe,  !- Name
    SHWSys1 Demand Inlet Node,  !- Inlet Node Name
    SHWSys1 Demand Inlet Pipe-SHWSys1 Demand Mixer;  !- Outlet Node Name



  Pipe:Adiabatic,
    SHWSys1 Demand Bypass Pipe,  !- Name
    SHWSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SHWSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    SHWSys1 Demand Outlet Pipe,  !- Name
    SHWSys1 Demand Mixer-SHWSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SHWSys1 Demand Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    HeatSys1 Supply Equipment Bypass Pipe,  !- Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    HeatSys1 Supply Outlet Pipe,  !- Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    HeatSys1 Demand Inlet Pipe,  !- Name
    HeatSys1 Demand Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name



  Pipe:Adiabatic,
    HeatSys1 Demand Bypass Pipe,  !- Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name



  Pipe:Adiabatic,
    HeatSys1 Demand Outlet Pipe,  !- Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Outlet Node Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTLIST ===========


  PlantEquipmentList,
    SHWSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SHWSys1 Water Heater;    !- Equipment 1 Name



  PlantEquipmentList,
    HeatSys1 Equipment List, !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    HeatSys1 Boiler;         !- Equipment 1 Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATION:HEATINGLOAD ===========


  PlantEquipmentOperation:HeatingLoad,
    SHWSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SHWSys1 Equipment List;  !- Range 1 Equipment List Name



  PlantEquipmentOperation:HeatingLoad,
    HeatSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    HeatSys1 Equipment List; !- Range 1 Equipment List Name

!-   ===========  ALL OBJECTS IN CLASS: PLANTEQUIPMENTOPERATIONSCHEMES ===========


  PlantEquipmentOperationSchemes,
    SHWSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SHWSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name



  PlantEquipmentOperationSchemes,
    HeatSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGER:NIGHTCYCLE ===========


  AvailabilityManager:NightCycle,
    VAV_POD_1 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}



  AvailabilityManager:NightCycle,
    VAV_POD_2 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}



  AvailabilityManager:NightCycle,
    VAV_POD_3 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}



  AvailabilityManager:NightCycle,
    VAV_OTHER Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}



  AvailabilityManager:NightCycle,
    PSZ-AC_2:5 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}



  AvailabilityManager:NightCycle,
    PSZ-AC_1:6 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}



  AvailabilityManager:NightCycle,
    PSZ-AC_2:7 Availability Manager,  !- Name
    Always_On,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

!-   ===========  ALL OBJECTS IN CLASS: AVAILABILITYMANAGERASSIGNMENTLIST ===========


  AvailabilityManagerAssignmentList,
    VAV_POD_1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_POD_1 Availability Manager;  !- Availability Manager 1 Name



  AvailabilityManagerAssignmentList,
    VAV_POD_2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_POD_2 Availability Manager;  !- Availability Manager 1 Name



  AvailabilityManagerAssignmentList,
    VAV_POD_3 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_POD_3 Availability Manager;  !- Availability Manager 1 Name



  AvailabilityManagerAssignmentList,
    VAV_OTHER Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_OTHER Availability Manager;  !- Availability Manager 1 Name



  AvailabilityManagerAssignmentList,
    PSZ-AC_2:5 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_2:5 Availability Manager;  !- Availability Manager 1 Name



  AvailabilityManagerAssignmentList,
    PSZ-AC_1:6 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_1:6 Availability Manager;  !- Availability Manager 1 Name



  AvailabilityManagerAssignmentList,
    PSZ-AC_2:7 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_2:7 Availability Manager;  !- Availability Manager 1 Name

!-   ===========  ALL OBJECTS IN CLASS: SET POINT MANAGER:WARMEST ===========







SetpointManager:OutdoorAirReset,
    VAV_POD_1 SAT setpoint,   !- Name
    Temperature,              !- Control Variable
    15.6,                        !- Setpoint at Outdoor Low Temperature {C}
    10,                      !- Outdoor Low Temperature {C}
    12.8,                    !- Setpoint at Outdoor High Temperature {C}
    21.1,                    !- Outdoor High Temperature {C}
    VAV_POD_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name













SetpointManager:OutdoorAirReset,
    VAV_POD_2 SAT setpoint,   !- Name
    Temperature,              !- Control Variable
    15.6,                        !- Setpoint at Outdoor Low Temperature {C}
    10,                      !- Outdoor Low Temperature {C}
    12.8,                    !- Setpoint at Outdoor High Temperature {C}
    21.1,                    !- Outdoor High Temperature {C}
    VAV_POD_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name













SetpointManager:OutdoorAirReset,
    VAV_POD_3 SAT setpoint,   !- Name
    Temperature,              !- Control Variable
    15.6,                        !- Setpoint at Outdoor Low Temperature {C}
    10,                      !- Outdoor Low Temperature {C}
    12.8,                    !- Setpoint at Outdoor High Temperature {C}
    21.1,                    !- Outdoor High Temperature {C}
    VAV_POD_3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name













SetpointManager:OutdoorAirReset,
    VAV_Other SAT setpoint,   !- Name
    Temperature,              !- Control Variable
    15.6,                        !- Setpoint at Outdoor Low Temperature {C}
    10,                      !- Outdoor Low Temperature {C}
    12.8,                    !- Setpoint at Outdoor High Temperature {C}
    21.1,                    !- Outdoor High Temperature {C}
    VAV_Other Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name










!    SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
  SetpointManager:Scheduled,
    SHWSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SHWSys1-Loop-Temp-Schedule,  !- Schedule Name
    SHWSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name



  SetpointManager:Scheduled,
    HeatSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:SINGLEZONE:REHEAT ===========






SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrGym_ZN_1_FLR_1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Gym_ZN_1_FLR_1,          !- Control Zone Name
    Gym_ZN_1_FLR_1 Air Node, !- Zone Node Name
    Gym_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_2:5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name














SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrKitchen_ZN_1_FLR_1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Kitchen_ZN_1_FLR_1,      !- Control Zone Name
    Kitchen_ZN_1_FLR_1 Air Node,  !- Zone Node Name
    Kitchen_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_1:6 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name














SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrCafeteria_ZN_1_FLR_1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Cafeteria_ZN_1_FLR_1,    !- Control Zone Name
    Cafeteria_ZN_1_FLR_1 Air Node,  !- Zone Node Name
    Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_2:7 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name








!-   ===========  ALL OBJECTS IN CLASS: SETPOINTMANAGER:MIXEDAIR ===========


  SetpointManager:MixedAir,
    VAV_POD_1_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_1_HeatC-VAV_POD_1 FanNode,  !- Fan Inlet Node Name
    VAV_POD_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_POD_1_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_1_HeatC-VAV_POD_1 FanNode,  !- Fan Inlet Node Name
    VAV_POD_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_1_HeatC-VAV_POD_1 FanNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_POD_1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_1_HeatC-VAV_POD_1 FanNode,  !- Fan Inlet Node Name
    VAV_POD_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_POD_2_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_2_HeatC-VAV_POD_2 FanNode,  !- Fan Inlet Node Name
    VAV_POD_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_POD_2_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_2_HeatC-VAV_POD_2 FanNode,  !- Fan Inlet Node Name
    VAV_POD_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_2_HeatC-VAV_POD_2 FanNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_POD_2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_2_HeatC-VAV_POD_2 FanNode,  !- Fan Inlet Node Name
    VAV_POD_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_POD_3_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_3_HeatC-VAV_POD_3 FanNode,  !- Fan Inlet Node Name
    VAV_POD_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_POD_3_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_3_HeatC-VAV_POD_3 FanNode,  !- Fan Inlet Node Name
    VAV_POD_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_3_HeatC-VAV_POD_3 FanNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_POD_3_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_3_HeatC-VAV_POD_3 FanNode,  !- Fan Inlet Node Name
    VAV_POD_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_OTHER_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_OTHER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_OTHER_HeatC-VAV_OTHER FanNode,  !- Fan Inlet Node Name
    VAV_OTHER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_OTHER_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_OTHER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_OTHER_HeatC-VAV_OTHER FanNode,  !- Fan Inlet Node Name
    VAV_OTHER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_OTHER_HeatC-VAV_OTHER FanNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    VAV_OTHER_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_OTHER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_OTHER_HeatC-VAV_OTHER FanNode,  !- Fan Inlet Node Name
    VAV_OTHER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    PSZ-AC_2:5_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_2:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_2:5_OA-PSZ-AC_2:5_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_2:5_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_2:5_OA-PSZ-AC_2:5_Unitary_PackageNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    PSZ-AC_1:6_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_1:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_1:6_OA-PSZ-AC_1:6_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_1:6_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_1:6_OA-PSZ-AC_1:6_Unitary_PackageNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    PSZ-AC_2:7_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_2:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_2:7_OA-PSZ-AC_2:7_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_2:7_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_2:7_OA-PSZ-AC_2:7_Unitary_PackageNode;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    PSZ-AC_2:5_HeatC Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_2:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_2:5_OA-PSZ-AC_2:5_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_2:5_OA-PSZ-AC_2:5_Unitary_PackageNode,  !- Fan Outlet Node Name
    PSZ-AC_2:5_Unitary_PackageCoolCoil air inlet;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    PSZ-AC_1:6_HeatC Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_1:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_1:6_OA-PSZ-AC_1:6_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_1:6_OA-PSZ-AC_1:6_Unitary_PackageNode,  !- Fan Outlet Node Name
    PSZ-AC_1:6_Unitary_PackageCoolCoil air inlet;  !- Setpoint Node or NodeList Name



  SetpointManager:MixedAir,
    PSZ-AC_2:7_HeatC Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_2:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_2:7_OA-PSZ-AC_2:7_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_2:7_OA-PSZ-AC_2:7_Unitary_PackageNode,  !- Fan Outlet Node Name
    PSZ-AC_2:7_Unitary_PackageCoolCoil air inlet;  !- Setpoint Node or NodeList Name

























!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:CASE ===========


  Refrigeration:Case,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Kitchen_ZN_1_FLR_1,       !- Zone Name
    23.8800,                  !- Rated Ambient Temperature {C}
    55.0000,                  !- Rated Ambient Relative Humidity {percent}
    734.0000,                 !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1000,                   !- Rated Latent Heat Ratio
    0.4000,                   !- Rated Runtime Fraction
    3.6600,                   !- Case Length {m}
    -23.0000,                 !- Case Operating Temperature {C}
    CaseTemperatureMethod,    !- Latent Case Credit Curve Type
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,   !- Latent Case Credit Curve Name
    19.51428571,                 !- Standard Case Fan Power per Unit Length {W/m}
    19.51428571,                 !- Operating Case Fan Power per Unit Length {W/m}
    33.0000,                  !- Standard Case Lighting Power per Unit Length {W/m}
    ,                         !- Installed Case Lighting Power per Unit Length {W/m}
    walkin_occ_lght_sch,          !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.0000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    547.0000,                !- Case Defrost Power per Unit Length {W/m}
    ELECTRIC,                !- Case Defrost Type
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name



  Refrigeration:Case,
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE,   !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Kitchen_ZN_1_FLR_1,       !- Zone Name
    23.8800,                  !- Rated Ambient Temperature {C}
    55.0000,                  !- Rated Ambient Relative Humidity {percent}
    734.0000,                 !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.0800,                   !- Rated Latent Heat Ratio
    0.8500,                   !- Rated Runtime Fraction
    3.6600,                   !- Case Length {m}
    2.0000,                   !- Case Operating Temperature {C}
    CaseTemperatureMethod,    !- Latent Case Credit Curve Type
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,   !- Latent Case Credit Curve Name
    15.71428571,                 !- Standard Case Fan Power per Unit Length {W/m}
    15.71428571,                 !- Operating Case Fan Power per Unit Length {W/m}
    33.0000,                  !- Standard Case Lighting Power per Unit Length {W/m}
    ,                         !- Installed Case Lighting Power per Unit Length {W/m}
    walkin_occ_lght_sch,          !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.2000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    0.0000,                  !- Case Defrost Power per Unit Length {W/m}
    NONE,                    !- Case Defrost Type
    ,                        !- Case Defrost Schedule Name
    ,                        !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0500,                  !- Under Case HVAC Return Air Fraction
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched;  !- Refrigerated Case Restocking Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: REFRIGERATION:COMPRESSORRACK ===========


  Refrigeration:CompressorRack,
    RACK1,                   !- Name
    ZONE,                    !- Heat Rejection Location
    1.5000,                  !- Design Compressor Rack COP {W/W}
    RACK1_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
    350.0000,                !- Design Condenser Fan Power {W}
    RACK1_RackCondFanCurve2, !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    RACK1_condenserInlet,    !- Condenser Air Inlet Node Name
    Low Temp Refrigeration,  !- End-Use Subcategory
    RACK1CaseList;           !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name



  Refrigeration:CaseAndWalkInList,
    RACK1CaseList,           !- Name
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER;  !- Case or WalkIn 1 Name



  Refrigeration:CompressorRack,
    RACK2,                   !- Name
    ZONE,                    !- Heat Rejection Location
    3.0000,                  !- Design Compressor Rack COP {W/W}
    RACK2_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
    350.0000,                !- Design Condenser Fan Power {W}
    ,                        !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    RACK2_condenserInlet,    !- Condenser Air Inlet Node Name
    Med Temp Refrigeration,  !- End-Use Subcategory
    RACK2CaseList;           !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name



  Refrigeration:CaseAndWalkInList,
    RACK2CaseList,           !- Name
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE;  !- Case or WalkIn 1 Name

 !-   ===========  ALL OBJECTS IN CLASS: VENTILATION ===========
  WaterUse:Equipment,
    Bath_ZN_1_FLR_1 SHW_default,  !- Name
    SHW_default,             !- End-Use Subcategory
    2.63888888888889E-7,     !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Bath_ZN_1_FLR_1 SHW_default Temp Sched,  !- Target Temperature Schedule Name
    Bath_ZN_1_FLR_1 SHW_default Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Bath_ZN_1_FLR_1,         !- Zone Name
    Bath_ZN_1_FLR_1 SHW_default Sensible fract sched,  !- Sensible Fraction Schedule Name
    Bath_ZN_1_FLR_1 SHW_default Latent fract sched;  !- Latent Fraction Schedule Name


  WaterUse:Equipment,
    Kitchen_ZN_1_FLR_1 SHW_default,  !- Name
    SHW_default,             !- End-Use Subcategory
    0.00010515,              !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Kitchen_ZN_1_FLR_1 SHW_default Temp Sched,  !- Target Temperature Schedule Name
    Kitchen_ZN_1_FLR_1 SHW_default Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    Kitchen_ZN_1_FLR_1 SHW_default Sensible fract sched,  !- Sensible Fraction Schedule Name
    Kitchen_ZN_1_FLR_1 SHW_default Latent fract sched;  !- Latent Fraction Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: WATERUSE:CONNECTIONS ===========
!***** Process Loads For Zone: Bath_ZN_1_FLR_1 *****


  WaterUse:Connections,
    Bath_ZN_1_FLR_1 SHW_default,  !- Name
    Bath_ZN_1_FLR_1 SHW_default Water Inlet Node,  !- Inlet Node Name
    Bath_ZN_1_FLR_1 SHW_default Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Bath_ZN_1_FLR_1 SHW_default;  !- Water Use Equipment 1 Name

!***** Process Loads For Zone: Kitchen_ZN_1_FLR_1 *****


  WaterUse:Connections,
    Kitchen_ZN_1_FLR_1 SHW_default,  !- Name
    Kitchen_ZN_1_FLR_1 SHW_default Water Inlet Node,  !- Inlet Node Name
    Kitchen_ZN_1_FLR_1 SHW_default Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Kitchen_ZN_1_FLR_1 SHW_default;  !- Water Use Equipment 1 Name

!No PV for this case

!-   ===========  ALL OBJECTS IN CLASS: CURVE:QUADRATIC ===========


  Curve:Quadratic,
    RACK1_RackCOPfTCurve,    !- Name
    1.7603,                  !- Coefficient1 Constant
    -0.0377,                 !- Coefficient2 x
    0.0004,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x



  Curve:Quadratic,
    RACK1_RackCondFanCurve2, !- Name
    0.0000,                  !- Coefficient1 Constant
    0.0286,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    35.0000;                 !- Maximum Value of x



  Curve:Quadratic,
    RACK2_RackCOPfTCurve,    !- Name
    1.0000,                  !- Coefficient1 Constant
    0.0000,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    50.0000;                 !- Maximum Value of x



  Curve:Quadratic,
    VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x



  Curve:Quadratic,
    VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x



  Curve:Quadratic,
    VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x



  Curve:Quadratic,
    VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x



  Curve:Quadratic,
    VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x



  Curve:Quadratic,
    VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x



  Curve:Quadratic,
    VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x



  Curve:Quadratic,
    VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x



  Curve:Quadratic,
    VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x



  Curve:Quadratic,
    VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_CapFF,  !- Name
    0.77136,                 !- Coefficient1 Constant
    0.34053,                 !- Coefficient2 x
    -0.11088,                !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x



  Curve:Quadratic,
    VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_EIRFFF,  !- Name
    1.20550,                 !- Coefficient1 Constant
    -0.32953,                !- Coefficient2 x
    0.12308,                 !- Coefficient3 x**2
    0.75918,                 !- Minimum Value of x
    1.13877;                 !- Maximum Value of x



  Curve:Quadratic,
    VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_PLR,  !- Name
    0.77100,                 !- Coefficient1 Constant
    0.22900,                 !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC_2:5_Unitary_PackagecoolFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC_2:5_Unitary_PackagecoolEIRFFF,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC_2:5_Unitary_PackagecoolPLR,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC_1:6_Unitary_PackagecoolFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC_1:6_Unitary_PackagecoolEIRFFF,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC_1:6_Unitary_PackagecoolPLR,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC_2:7_Unitary_PackagecoolFFF,  !- Name
    0.8,                     !- Coefficient1 Constant
    0.2,                     !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC_2:7_Unitary_PackagecoolEIRFFF,  !- Name
    1.156,                   !- Coefficient1 Constant
    -0.1816,                 !- Coefficient2 x
    0.0256,                  !- Coefficient3 x**2
    0.5,                     !- Minimum Value of x
    1.5;                     !- Maximum Value of x



  Curve:Quadratic,
    PSZ-AC_2:7_Unitary_PackagecoolPLR,  !- Name
    0.75,                    !- Coefficient1 Constant
    0.25,                    !- Coefficient2 x
    0.0,                     !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:CUBIC ===========


  Curve:Cubic,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.0236,                  !- Coefficient1 Constant
    0.0006,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x



  Curve:Cubic,
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    0.0000602558,            !- Coefficient3 x**2
    0.00000123732,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

!-   ===========  ALL OBJECTS IN CLASS: CURVE:BIQUADRATIC ===========


  Curve:Biquadratic,
    VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y



  Curve:Biquadratic,
    VAV_POD_1_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y



  Curve:Biquadratic,
    VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y



  Curve:Biquadratic,
    VAV_POD_2_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y



  Curve:Biquadratic,
    VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y



  Curve:Biquadratic,
    VAV_POD_3_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y



  Curve:Biquadratic,
    VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_CapFT,  !- Name
    0.42415,                 !- Coefficient1 Constant
    0.04426,                 !- Coefficient2 x
    -0.00042,                !- Coefficient3 x**2
    0.00333,                 !- Coefficient4 y
    -0.00008,                !- Coefficient5 y**2
    -0.00021,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y



  Curve:Biquadratic,
    VAV_OTHER_CoolCLennoxStandard10Ton_TGA120S2B_EIRFT,  !- Name
    1.23649,                 !- Coefficient1 Constant
    -0.02431,                !- Coefficient2 x
    0.00057,                 !- Coefficient3 x**2
    -0.01434,                !- Coefficient4 y
    0.00063,                 !- Coefficient5 y**2
    -0.00038,                !- Coefficient6 x*y
    17.00000,                !- Minimum Value of x
    22.00000,                !- Maximum Value of x
    29.00000,                !- Minimum Value of y
    46.00000;                !- Maximum Value of y



  Curve:Biquadratic,
    PSZ-AC_2:5_Unitary_PackagecoolCapFT,  !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y



  Curve:Biquadratic,
    PSZ-AC_2:5_Unitary_PackagecoolEIRFT,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y



  Curve:Biquadratic,
    PSZ-AC_1:6_Unitary_PackagecoolCapFT,  !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y



  Curve:Biquadratic,
    PSZ-AC_1:6_Unitary_PackagecoolEIRFT,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y



  Curve:Biquadratic,
    PSZ-AC_2:7_Unitary_PackagecoolCapFT,  !- Name
    0.766956,                !- Coefficient1 Constant
    0.0107756,               !- Coefficient2 x
    -0.0000414703,           !- Coefficient3 x**2
    0.00134961,              !- Coefficient4 y
    -0.000261144,            !- Coefficient5 y**2
    0.000457488,             !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y



  Curve:Biquadratic,
    PSZ-AC_2:7_Unitary_PackagecoolEIRFT,  !- Name
    0.297145,                !- Coefficient1 Constant
    0.0430933,               !- Coefficient2 x
    -0.000748766,            !- Coefficient3 x**2
    0.00597727,              !- Coefficient4 y
    0.000482112,             !- Coefficient5 y**2
    -0.000956448,            !- Coefficient6 x*y
    12.77778,                !- Minimum Value of x
    23.88889,                !- Maximum Value of x
    21.11111,                !- Minimum Value of y
    46.11111;                !- Maximum Value of y

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:REPORTS ===========


  Output:Surfaces:Drawing,DXF;



  Output:Surfaces:List,Details;



  Output:VariableDictionary,IDF;



  Output:Constructions,Constructions;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========


  Output:Table:SummaryReports,
    AnnualBuildingUtilityPerformanceSummary,  !- Report 1 Name
    InputVerificationandResultsSummary,  !- Report 2 Name
    ClimaticDataSummary,     !- Report 3 Name
    EnvelopeSummary,         !- Report 4 Name
    EquipmentSummary,        !- Report 5 Name
    ComponentSizingSummary,  !- Report 6 Name
    HVACSizingSummary,       !- Report 7 Name
    SystemSummary;           !- Report 8 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:MONTHLY ===========


  Output:Table:Monthly,
    Monthly Indoor Temp,     !- Name
    2,                       !- Digits After Decimal
    Zone Mean Air Temperature,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2



  Output:Table:Monthly,
    Occupant Comfort Data Summary,  !- Name
    3,                       !- Digits After Decimal
    Zone People Occupant Count,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Air Temperature,    !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Air Relative Humidity,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Zone Thermal Comfort Mean Radiant Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Thermal Comfort ASHRAE 55 Simple Model Summer or Winter Clothes Not Comfortable Time,  !- Variable or Meter 5 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 5
    Zone Thermal Comfort Fanger Model PMV,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 6



  Output:Table:Monthly,
    Emissions Data Summary,  !- Name
    4,                       !- Digits After Decimal
    CO2:Facility,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    NOx:Facility,            !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    SO2:Facility,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    PM:Facility,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Hg:Facility,             !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    WaterEnvironmentalFactors:Facility,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Carbon Equivalent:Facility,  !- Variable or Meter 7 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 7



  Output:Table:Monthly,
    Outdoor Air Summary,     !- Name
    3,                       !- Digits After Decimal
    Zone People Occupant Count,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone People Occupant Count,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Air Changes per Hour,  !- Variable or Meter 3 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Air Change Rate,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 4



  Output:Table:Monthly,
    Ventilation Load Components,  !- Name
    3,                       !- Digits After Decimal
    Zone Mechanical Ventilation No Load Heat Removal Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Mechanical Ventilation Cooling Load Increase Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Mechanical Ventilation Cooling Load Increase Due to Overheating Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Mechanical Ventilation Cooling Load Decrease Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Mechanical Ventilation No Load Heat Addition Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Mechanical Ventilation Heating Load Increase Energy,  !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Zone Mechanical Ventilation Heating Load Increase Due to Overcooling Energy,  !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Zone Mechanical Ventilation Heating Load Decrease Energy,  !- Variable or Meter 8 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 8



  Output:Table:Monthly,
    Overall HVAC Air System Loads,  !- Name
    3,                       !- Digits After Decimal
    Air System Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Air System Total Cooling Energy,  !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2



  Output:Table:Monthly,
    Overall HVAC System Energy,  !- Name
    3,                       !- Digits After Decimal
    Electricity:HVAC,        !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Heating:Gas,             !- Variable or Meter 2 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 2



  Output:Table:Monthly,
    Components of Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17



  Output:Table:Monthly,
    Components of Peak Net Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    ElectricityNet:Facility, !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ElectricityNet:Facility, !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17



  Output:Table:Monthly,
    Setpoints Not Met With Temperatures,  !- Name
    2,                       !- Digits After Decimal
    Zone Heating Setpoint Not Met Time,  !- Variable or Meter 1 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 1
    Zone Mean Air Temperature,  !- Variable or Meter 2 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 2
    Zone Heating Setpoint Not Met While Occupied Time,  !- Variable or Meter 3 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 3
    Zone Mean Air Temperature,  !- Variable or Meter 4 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 4
    Zone Cooling Setpoint Not Met Time,  !- Variable or Meter 5 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 5
    Zone Mean Air Temperature,  !- Variable or Meter 6 Name
    SumOrAverageDuringHoursShown,  !- Aggregation Type for Variable or Meter 6
    Zone Cooling Setpoint Not Met While Occupied Time,  !- Variable or Meter 7 Name
    HoursNonZero,            !- Aggregation Type for Variable or Meter 7
    Zone Mean Air Temperature,  !- Variable or Meter 8 Name
    SumOrAverageDuringHoursShown;  !- Aggregation Type for Variable or Meter 8



  Output:Table:Monthly,
    Building Loads - Cooling,!- Name
    2,                       !- Digits After Decimal
    Zone Air System Sensible Cooling Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Cooling Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Zone Total Internal Latent Gain Energy,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Zone Total Internal Latent Gain Energy,  !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Site Outdoor Air Wetbulb Temperature,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 8



  Output:Table:Monthly,
    Building Loads - Heating,!- Name
    2,                       !- Digits After Decimal
    Zone Air System Sensible Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Air System Sensible Heating Rate,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Site Outdoor Air Drybulb Temperature,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 3



  Output:Table:Monthly,
    Building Loads - Electric,  !- Name
    2,                       !- Digits After Decimal
    Zone Lights Electric Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Electric Energy,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Electric Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Electric Equipment Electric Energy,  !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4



  Output:Table:Monthly,
    Space Loads,             !- Name
    2,                       !- Digits After Decimal
    Zone People Total Heating Energy,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Zone Lights Total Heating Energy,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Zone Electric Equipment Total Heating Energy,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Zone Infiltration Sensible Heat Gain Energy,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    Zone Infiltration Sensible Heat Loss Energy,  !- Variable or Meter 5 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 5



  Output:Table:Monthly,
    Energy Consumption - Electricity & Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    Electricity:Building,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Building,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Gas:Building,            !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Gas:Building,            !- Variable or Meter 4 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 4



  Output:Table:Monthly,
    Building Energy Performance - Electricity,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 8
    Cooling:Electricity,     !- Variable or Meter 9 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 10
    Humidifier:Electricity,  !- Variable or Meter 11 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 11
    HeatRecovery:Electricity,!- Variable or Meter 12 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 12
    WaterSystems:Electricity,!- Variable or Meter 13 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 13
    Cogeneration:Electricity,!- Variable or Meter 14 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 14



  Output:Table:Monthly,
    Building Energy Performance - Natural Gas,  !- Name
    2,                       !- Digits After Decimal
    InteriorEquipment:Gas,   !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    ExteriorEquipment:Gas,   !- Variable or Meter 2 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 2
    Heating:Gas,             !- Variable or Meter 3 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 3
    Cooling:Gas,             !- Variable or Meter 4 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 4
    WaterSystems:Gas,        !- Variable or Meter 5 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 5
    Cogeneration:Gas,        !- Variable or Meter 6 Name
    SumOrAverage;            !- Aggregation Type for Variable or Meter 6



  Output:Table:Monthly,
    Peak Energy End-Use - Electricity Part 1,  !- Name
    2,                       !- Digits After Decimal
    InteriorLights:Electricity,  !- Variable or Meter 1 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 1
    TaskLights:InteriorLights:Electricity,  !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    ExteriorLights:Electricity,  !- Variable or Meter 3 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 3
    General:InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 4
    ExteriorEquipment:Electricity,  !- Variable or Meter 5 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 5
    Fans:Electricity,        !- Variable or Meter 6 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 6
    Pumps:Electricity,       !- Variable or Meter 7 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 7
    Heating:Electricity,     !- Variable or Meter 8 Name
    Maximum;                 !- Aggregation Type for Variable or Meter 8

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========


  OutputControl:Table:Style,
    CommaAndHTML;            !- Column Separator

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========



!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENVIRONMENTALIMPACTFACTORS ===========
  EnvironmentalImpactFactors,
    0.3,                     !- District Heating Efficiency
    3.0,                     !- District Cooling COP {W/W}
    0.25,                    !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From N2O {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

  FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    kg,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    3.546,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    3.417E+02,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.186E-01,               !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    7.472E-01,               !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    6.222E-01,               !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    8.028E-03,               !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.872E+00,               !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    1.739E-02,               !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.019E-02,               !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    5.639E-06,               !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.778E-05,               !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0.4309556,               !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}


  FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    37631000,                !- Energy per Unit Factor
    1.092,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    5.21E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.99E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.06E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.73E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    1.06E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.68E-04,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    3.59E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.61E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.11E-07,                !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.13E-07,                !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

!


  FuelFactors,
    FuelOil#1,               !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    38.656E+09,              !- Energy per Unit Factor
    1.158,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    7.06E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.68E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    7.19E-04,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    6.67E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    3.70E-04,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.06E-01,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    5.82E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.14E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    0.0,                     !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0.0,                     !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}



  FuelFactors,
    Propane,                 !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    25.362E+09,              !- Energy per Unit Factor
    1.151,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    6.27E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    1.03E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.03E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    7.41E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    4.61E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    0.0,                     !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    2.31E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    1.79E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    0.0,                     !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    0.0,                     !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}



  Output:Meter:MeterFileOnly,InteriorLights:Electricity,Hourly;



  Output:Meter:MeterFileOnly,InteriorEquipment:Electricity,Hourly;



  Output:Table:Monthly,
    Peak Electrical Demand,  !- Name
    3,                       !- Digits After Decimal
    Electricity:Facility,    !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Electricity:Facility,    !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    InteriorLights:Electricity,  !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Electricity,  !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    Fans:Electricity,        !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Heating:Electricity,     !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    Cooling:Electricity,     !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    ExteriorLights:Electricity,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Pumps:Electricity,       !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 9
    HeatRejection:Electricity,  !- Variable or Meter 10 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 10
    ExteriorEquipment:Electricity,  !- Variable or Meter 11 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 11
    Humidification:Electricity,  !- Variable or Meter 12 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 12
    HeatRecovery:Electricity,!- Variable or Meter 13 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 13
    WaterSystems:Electricity,!- Variable or Meter 14 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 14
    Refrigeration:Electricity,  !- Variable or Meter 15 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 15
    Generators:Electricity,  !- Variable or Meter 16 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 16
    ElectricityProduced:Facility,  !- Variable or Meter 17 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 17



  Output:Table:Monthly,
    Peak Gas Demand,         !- Name
    3,                       !- Digits After Decimal
    Gas:Facility,            !- Variable or Meter 1 Name
    SumOrAverage,            !- Aggregation Type for Variable or Meter 1
    Gas:Facility,            !- Variable or Meter 2 Name
    Maximum,                 !- Aggregation Type for Variable or Meter 2
    Gas:HVAC,                !- Variable or Meter 3 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 3
    InteriorEquipment:Gas,   !- Variable or Meter 4 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 4
    MiscPlugGas:InteriorEquipment:Gas,  !- Variable or Meter 5 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 5
    Gas:Plant,               !- Variable or Meter 6 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 6
    WaterSystems:Gas,        !- Variable or Meter 7 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 7
    Water Heater:WaterSystems:Gas,  !- Variable or Meter 8 Name
    ValueWhenMaximumOrMinimum,  !- Aggregation Type for Variable or Meter 8
    Heating:Gas,             !- Variable or Meter 9 Name
    ValueWhenMaximumOrMinimum;  !- Aggregation Type for Variable or Meter 9

!-   ===========  ALL OBJECTS IN CLASS: CONTROLLER:MECHANICALVENTILATION ===========


  Controller:MechanicalVentilation,
    VAV_POD_1_DCV,            !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method

    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Corner_Class_1_Pod_1_ZN_1_FLR_1,   !- Zone 1 Name
    Classroom_OA_Design_Spec,  !- Design Specification Outdoor Air Object Name
    Pod_Zones_Air_Distribution,  !- Design Specification Zone Air Distribution Object Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,   !- Zone 2 Name
    Classroom_OA_Design_Spec,  !- Design Specification Outdoor Air Object Name
    Pod_Zones_Air_Distribution,  !- Design Specification Zone Air Distribution Object Name
    Corridor_Pod_1_ZN_1_FLR_1,   !- Zone 3 Name
    Corridor_OA_Design_Spec,  !- Design Specification Outdoor Air Object Name
    Pod_Zones_Air_Distribution,  !- Design Specification Zone Air Distribution Object Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,   !- Zone 4 Name
    Classroom_OA_Design_Spec,  !- Design Specification Outdoor Air Object Name
    Pod_Zones_Air_Distribution,  !- Design Specification Zone Air Distribution Object Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,   !- Zone 5 Name
    Classroom_OA_Design_Spec,  !- Design Specification Outdoor Air Object Name
    Pod_Zones_Air_Distribution;  !- Design Specification Zone Air Distribution Object Name


  DesignSpecification:ZoneAirDistribution,
    Pod_Zones_Air_Distribution,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 1 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 1 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 1

  DesignSpecification:OutdoorAir,
    Classroom_OA_Design_Spec,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00472,               !- Outdoor Air Flow per Person {m3/s-person}
    0.00060972;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    Corridor_OA_Design_Spec,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000304781;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}



  Controller:MechanicalVentilation,
    VAV_POD_2_DCV,            !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method

    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Corner_Class_1_Pod_2_ZN_1_FLR_1,   !- Zone 1 Name
    Classroom_OA_Design_Spec,  !- Design Specification Outdoor Air Object Name
    Pod_Zones_Air_Distribution,  !- Design Specification Zone Air Distribution Object Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,   !- Zone 2 Name
    Classroom_OA_Design_Spec,  !- Design Specification Outdoor Air Object Name
    Pod_Zones_Air_Distribution,  !- Design Specification Zone Air Distribution Object Name
    Corridor_Pod_2_ZN_1_FLR_1,   !- Zone 3 Name
    Corridor_OA_Design_Spec,  !- Design Specification Outdoor Air Object Name
    Pod_Zones_Air_Distribution,  !- Design Specification Zone Air Distribution Object Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,   !- Zone 4 Name
    Classroom_OA_Design_Spec,  !- Design Specification Outdoor Air Object Name
    Pod_Zones_Air_Distribution,  !- Design Specification Zone Air Distribution Object Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,   !- Zone 5 Name
    Classroom_OA_Design_Spec,  !- Design Specification Outdoor Air Object Name
    Pod_Zones_Air_Distribution;  !- Design Specification Zone Air Distribution Object Name


  Controller:MechanicalVentilation,
    VAV_OTHER_DCV,            !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method
    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Computer_Class_ZN_1_FLR_1,   !- Zone 1 Name
    CM DSOA Computer_Class_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Computer_Class_ZN_1_FLR_1,  !- Design Specification Zone Air Distribution Object Name
    Main_Corridor_ZN_1_FLR_1, !- Zone 2 Name
    CM DSOA Main_Corridor_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Main_Corridor_ZN_1_FLR_1,  !- Design Specification Zone Air Distribution Object Name
    Lobby_ZN_1_FLR_1,         !- Zone 3 Name
    CM DSOA Lobby_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Lobby_ZN_1_FLR_1,  !- Design Specification Zone Air Distribution Object Name
    Mech_ZN_1_FLR_1,          !- Zone 4 Name
    CM DSOA Mech_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Mech_ZN_1_FLR_1,  !- Design Specification Zone Air Distribution Object Name
    Bath_ZN_1_FLR_1,          !- Zone 5 Name
    CM DSOA Bath_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Bath_ZN_1_FLR_1,  !- Design Specification Zone Air Distribution Object Name
    Offices_ZN_1_FLR_1,       !- Zone 6 Name
    CM DSOA Offices_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Offices_ZN_1_FLR_1,  !- Design Specification Zone Air Distribution Object Name
    Library_Media_Center_ZN_1_FLR_1,   !- Zone 7 Name
    CM DSOA Library_Media_Center_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    CM DSZAD Library_Media_Center_ZN_1_FLR_1;  !- Design Specification Zone Air Distribution Object Name


  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Computer_Class_ZN_1_FLR_1,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 1 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 1 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 1

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Main_Corridor_ZN_1_FLR_1,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 2 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 2 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 2

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Lobby_ZN_1_FLR_1,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 3 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 3 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 3

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Mech_ZN_1_FLR_1,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 4 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 4 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 4

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Bath_ZN_1_FLR_1,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 5 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 5 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 5

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Offices_ZN_1_FLR_1,         !- Name
    1,                        !- Zone Air Distribution Effectiveness in Cooling Mode 6 {dimensionless}
    1,                        !- Zone Air Distribution Effectiveness in Heating Mode 6 {dimensionless}
    ;                         !- Zone Air Distribution Effectiveness Schedule Name 6

  DesignSpecification:ZoneAirDistribution,
    CM DSZAD Library_Media_Center_ZN_1_FLR_1,         !- Name
    1,                       !- Zone Air Distribution Effectiveness in Cooling Mode 7 {dimensionless}
    1,                       !- Zone Air Distribution Effectiveness in Heating Mode 7 {dimensionless}
    ;                        !- Zone Air Distribution Effectiveness Schedule Name 7


  DesignSpecification:OutdoorAir,
    CM DSOA Computer_Class_ZN_1_FLR_1,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.001879482;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Main_Corridor_ZN_1_FLR_1,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000304781;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Lobby_ZN_1_FLR_1,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000304781;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Mech_ZN_1_FLR_1,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Bath_ZN_1_FLR_1,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    ;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Offices_ZN_1_FLR_1,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000431773;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}

  DesignSpecification:OutdoorAir,
    CM DSOA Library_Media_Center_ZN_1_FLR_1,         !- Name
    Sum,                      !- Zone Outdoor Air Method
    0.00000001,               !- Outdoor Air Flow per Person {m3/s-person}
    0.000863546;               !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}



  Controller:MechanicalVentilation,
    VAV_POD_3_DCV,            !- Name
    ALWAYS_ON,                !- Availability Schedule Name
    Yes,                     !- Demand Controlled Ventilation
    VentilationRateProcedure,!- System Outdoor Air Method

    ,                        !- Zone Maximum Outdoor Air Fraction {dimensionless}
    Corner_Class_1_Pod_3_ZN_1_FLR_1,   !- Zone 1 Name
    Classroom_OA_Design_Spec,  !- Design Specification Outdoor Air Object Name
    Pod_Zones_Air_Distribution,  !- Design Specification Zone Air Distribution Object Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,   !- Zone 2 Name
    Classroom_OA_Design_Spec,  !- Design Specification Outdoor Air Object Name
    Pod_Zones_Air_Distribution,  !- Design Specification Zone Air Distribution Object Name
    Corridor_Pod_3_ZN_1_FLR_1,   !- Zone 3 Name
    Corridor_OA_Design_Spec,  !- Design Specification Outdoor Air Object Name
    Pod_Zones_Air_Distribution,  !- Design Specification Zone Air Distribution Object Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,   !- Zone 4 Name
    Classroom_OA_Design_Spec,  !- Design Specification Outdoor Air Object Name
    Pod_Zones_Air_Distribution,  !- Design Specification Zone Air Distribution Object Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,   !- Zone 5 Name
    Classroom_OA_Design_Spec,  !- Design Specification Outdoor Air Object Name
    Pod_Zones_Air_Distribution;  !- Design Specification Zone Air Distribution Object Name





!
! This EMS program assigns loads to the transformer.
! It is used to calculate the impact of Addendum 90.1-2007o: Transformers
!


  EnergyManagementSystem:Sensor,
    Facility_Int_LTG,        !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    InteriorLights:Electricity;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:GlobalVariable,
    Wired_LTG;               !- Erl Variable 1 Name



  EnergyManagementSystem:Program,
    Transformer_Load_Prog,   !- Name
    SET Wired_LTG = Facility_Int_LTG*0.0119;  !- Program Line 1



  EnergyManagementSystem:ProgramCallingManager,
    Transformer_Load_Prog_Manager,  !- Name
    AfterPredictorAfterHVACManagers,  !- EnergyPlus Model Calling Point
    Transformer_Load_Prog;   !- Program Name 1



  EnergyManagementSystem:OutputVariable,
    Wired_LTG,               !- Name
    Wired_LTG,               !- EMS Variable Name
    Summed,                  !- Type of Data in Variable
    ZoneTimeStep,            !- Update Frequency
    ,                        !- EMS Program or Subroutine Name
    ;                        !- Units



  Meter:Custom,
    Wired_LTG_Electricity,   !- Name
    Electricity,             !- Fuel Type
    ,                        !- Key Name 1
    Wired_LTG;               !- Output Variable or Meter Name 1



  ElectricLoadCenter:Transformer,
    Transformer 1,            !- Name
    Always_On,                !- Availability Schedule Name
    PowerInFromGrid,          !- Transformer Usage
    ,                         !- Zone Name
    ,                         !- Radiative Fraction
    112500,                   !- Nameplate Rating {VA}
    3,                        !- Phase
    Aluminum,                 !- Conductor Material
    150,                      !- Full Load Temperature Rise {C}
    0.1,                      !- Fraction of Eddy Current Losses
    NominalEfficiency,        !- Performance Input Method
    ,                         !- Rated No Load Loss {W}
    ,                         !- Rated Load Loss {W}
    0.982,                    !- Nameplate Efficiency
    0.35,                    !- Per Unit Load for Nameplate Efficiency
    75,                      !- Reference Temperature for Nameplate Efficiency {C}
    ,                        !- Per Unit Load for Maximum Efficiency
    Yes,                     !- Consider Transformer Loss for Utility Cost
    Wired_LTG_Electricity,   !- Meter 1 Name
    InteriorEquipment:Electricity;  !- Meter 2 Name


!
!
! EMS code for economizer and fan operation of PSZ-AC_2:5.
!
! 1. Sensors
! 2. Internal Variables
! 3. Actuators
! 4. Global Variables
! 5. Programs
! 6. Program Calling Managers
!
!
! Sensors


  EnergyManagementSystem:Sensor,
    OAT_F,                   !- Name
    ,                        !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    OAwb_F,                  !- Name
    *,                       !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Wetbulb Temperature;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ2_5_OASch,             !- Name
    MinOA_Sched,         !- Output:Variable or Output:Meter Index Key Name,               
    Schedule Value;          !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    GYM_ZN_1_FLR_1_Temp,     !- Name
    GYM_ZN_1_FLR_1 Air Node, !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ2_5_OAFlowMass,       !- Name
    PSZ-AC_2:5_OAInlet Node, !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ2_5_HeatingRTF,       !- Name
    PSZ-AC_2:5_Unitary_Package_HeatCoil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ2_5_RTF,              !- Name
    PSZ-AC_2:5_Unitary_Package_CoolCoil,  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ2_5_SpeedRatio,       !- Name
    PSZ-AC_2:5_Unitary_Package_DX,  !- Output:Variable or Output:Meter Index Key Name
    Coil System Compressor Speed Ratio;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ2_5_DAT_Rqd,          !- Name
    PSZ-AC_2:5 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ2_5_Econo_Status,     !- Name
    PSZ-AC_2:5,              !- Output:Variable or Output:Meter Index Key Name
    Air System Outdoor Air Economizer Status;  !- Output:Variable or Output:Meter Name

! Internal Variables


  EnergyManagementSystem:InternalVariable,
    PSZ2_5_Fan_DesignPressure,  !- Name
    PSZ-AC_2:5_Unitary_Package_fan,  !- Internal Data Index Key Name
    Fan Nominal Pressure Rise;  !- Internal Data Type



  EnergyManagementSystem:InternalVariable,
    PSZ2_5_DesignFlowMass,   !- Name
    PSZ-AC_2:5_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Maximum Mass Flow Rate;  !- Internal Data Type



  EnergyManagementSystem:InternalVariable,
    PSZ2_5_OADesignMass,     !- Name
    PSZ-AC_2:5_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

! Actuators


  EnergyManagementSystem:Actuator,
    PSZ2_5_Fan_Pressure,     !- Name
    PSZ-AC_2:5_Unitary_Package_fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Pressure Rise;       !- Actuated Component Control Type



  EnergyManagementSystem:Actuator,
    PSZ2_5_Timestep_Econ_Eff,!- Name
    PSZ2_5_Timestep_Econ_Eff_SCH,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type
EnergyManagementSystem:GlobalVariable,
    PSZ2_5_FanPwrExponent,   !- Erl Variable 1 Name
    PSZ2_5_Stage1Speed,      !- Erl Variable 2 Name
    PSZ2_5_Stage2Speed,      !- Erl Variable 3 Name
    PSZ2_5_HeatSpeed,        !- <none>
    PSZ2_5_VenSpeed,         !- <none>
    PSZ2_5_Number_of_Stages; !- <none>

EnergyManagementSystem:Program,
    PSZ2_5_Economizer_CTRL_Prog,  !- Name
    SET PSZ2_5_Timestep_Econ_Eff = 0.7,  !- Program Line 1
    SET PSZ2_5_MaxE = 0.7,   !- Program Line 2
    SET PSZ2_5_DAT_Rqd = (PSZ2_5_DAT_Rqd*1.8) +32,  !- <none>
    SET OAT_F = (OAT_F*1.8) +32,  !- <none>
    SET OAwb_F = (OAwb_F*1.8) +32,  !- <none>
    IF PSZ2_5_OAFlowMass > (PSZ2_5_OADesignMass * PSZ2_5_OASch),  !- <none>
    SET PSZ2_5_Econo_Active = 1,  !- <none>
    ELSE,                    !- <none>
    SET PSZ2_5_Econo_Active = 0,  !- <none>
    ENDIF,                   !- <none>
    SET PSZ2_5_dT_Needed = 75 - PSZ2_5_DAT_Rqd,  !- <none>
    SET PSZ2_5_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55,  !- <none>
    SET PSZ2_5_Cool_Load = PSZ2_5_dT_Needed/ PSZ2_5_Cool_Des_dT,  !- <none>
    IF PSZ2_5_Cool_Load > 1, !- <none>
    SET PSZ2_5_Cool_Load = 1,!- <none>
    ELSEIF PSZ2_5_Cool_Load < 0,  !- <none>
    SET PSZ2_5_Cool_Load = 0,!- <none>
    ENDIF,                   !- <none>
    IF PSZ2_5_Econo_Active == 1,  !- <none>
    SET PSZ2_5_Stage = PSZ2_5_Number_of_Stages,  !- <none>
    IF PSZ2_5_Stage == 2,    !- <none>
    IF PSZ2_5_Cool_Load < 0.6,  !- <none>
    SET PSZ2_5_Timestep_Econ_Eff = PSZ2_5_MaxE,  !- <none>
    ELSE,                    !- <none>
    SET PSZ2_5_ECO_Eff = 0-2.18919863612305,  !- <none>
    SET PSZ2_5_ECO_Eff = PSZ2_5_ECO_Eff + (0-0.674461284910428 * PSZ2_5_Cool_Load),  !- <none>
    SET PSZ2_5_ECO_Eff = PSZ2_5_ECO_Eff + (0.000459106275872404 * (OAT_F^2)),  !- <none>
    SET PSZ2_5_ECO_Eff = PSZ2_5_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3)),  !- <none>
    SET PSZ2_5_ECO_Eff = PSZ2_5_ECO_Eff + (0.182915713033586 * OAwb_F),  !- <none>
    SET PSZ2_5_ECO_Eff = PSZ2_5_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2)),  !- <none>
    SET PSZ2_5_ECO_Eff = PSZ2_5_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3)),  !- <none>
    SET PSZ2_5_Timestep_Econ_Eff = PSZ2_5_ECO_Eff,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ2_5_ECO_Eff = 2.36337942464462,  !- <none>
    SET PSZ2_5_ECO_Eff = PSZ2_5_ECO_Eff + (0-0.409939515512619 * PSZ2_5_Cool_Load),  !- <none>
    SET PSZ2_5_ECO_Eff = PSZ2_5_ECO_Eff + (0-0.0565205596792225 * OAwb_F),  !- <none>
    SET PSZ2_5_ECO_Eff = PSZ2_5_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2)),  !- <none>
    SET PSZ2_5_Timestep_Econ_Eff = PSZ2_5_ECO_Eff + (0.000571724868775081 * (OAwb_F^2)),  !- <none>
    ENDIF,                   !- <none>
    IF PSZ2_5_Timestep_Econ_Eff > PSZ2_5_MaxE,  !- <none>
    SET PSZ2_5_Timestep_Econ_Eff = PSZ2_5_MaxE,  !- <none>
    ELSEIF PSZ2_5_Timestep_Econ_Eff < (PSZ2_5_OADesignMass * PSZ2_5_OASch),  !- <none>
    SET PSZ2_5_Timestep_Econ_Eff = (PSZ2_5_OADesignMass * PSZ2_5_OASch),  !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    PSZ2_5_Set_Fan_Par,      !- Name
    IF PSZ2_5_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- <none>
    SET PSZ2_5_FanPwrExponent = 2.2,  !- <none>
    SET PSZ2_5_OAFrac = PSZ2_5_OAFlowMass/PSZ2_5_DesignFlowMass,  !- <none>
    IF  PSZ2_5_OAFrac < 0.66,!- <none>
    SET PSZ2_5_VenSpeed = 0.66,  !- <none>
    SET PSZ2_5_Stage1Speed = 0.66,  !- <none>
    ELSE,                    !- <none>
    SET PSZ2_5_VenSpeed = PSZ2_5_OAFrac,  !- <none>
    SET PSZ2_5_Stage1Speed = PSZ2_5_OAFrac,  !- <none>
    ENDIF,                   !- <none>
    SET PSZ2_5_Stage2Speed = 1.0,  !- <none>
    SET PSZ2_5_HeatSpeed = 1.0;  !- <none>


  EnergyManagementSystem:Program,
    PSZ2_5_Fan_Control,      !- Name
    IF PSZ2_5_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- <none>
    IF PSZ2_5_HeatingRTF > 0,!- <none>
    SET PSZ2_5_Heating = PSZ2_5_HeatingRTF,  !- <none>
    SET PSZ2_5_Ven = 1 - PSZ2_5_HeatingRTF,  !- <none>
    SET PSZ2_5_Eco = 0,      !- <none>
    SET PSZ2_5_Stage1 = 0,   !- <none>
    SET PSZ2_5_Stage2 = 0,   !- <none>
    ELSE,                    !- <none>
    SET PSZ2_5_Heating = 0,  !- <none>
    SET PSZ2_5_EcoSpeed = PSZ2_5_VenSpeed,  !- <none>
    IF PSZ2_5_SpeedRatio == 0,  !- <none>
    IF PSZ2_5_RTF > 0,       !- <none>
    SET PSZ2_5_Stage1 = PSZ2_5_RTF,  !- <none>
    SET PSZ2_5_Stage2 = 0,   !- <none>
    SET PSZ2_5_Ven = 1-PSZ2_5_RTF,  !- <none>
    SET PSZ2_5_Eco = 0,      !- <none>
    IF PSZ2_5_OAFlowMass > (PSZ2_5_OADesignMass * PSZ2_5_OASch),  !- <none>
    SET PSZ2_5_Stage1Speed = 1.0,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ2_5_Stage1 = 0,   !- <none>
    SET PSZ2_5_Stage2 = 0,   !- <none>
    IF PSZ2_5_OAFlowMass > (PSZ2_5_OADesignMass * PSZ2_5_OASch),  !- <none>
    SET PSZ2_5_Eco = 1.0,    !- <none>
    SET PSZ2_5_Ven = 0,      !- <none>
            
            !Calculate the expected discharge air temperature if the system runs at its low speed
            
    SET PSZ2_5_Exp_DAT = PSZ2_5_DAT_Rqd - (1-PSZ2_5_VenSpeed) * GYM_ZN_1_FLR_1_Temp,  !- <none>
    SET PSZ2_5_Exp_DAT = PSZ2_5_Exp_DAT/PSZ2_5_VenSpeed,  !- <none>
    IF OAT_F > PSZ2_5_Exp_DAT,  !- <none>
    SET PSZ2_5_EcoSpeed = PSZ2_5_Stage2Speed,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ2_5_Eco = 0,      !- <none>
    SET PSZ2_5_Ven = 1.0,    !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ2_5_Stage1 = 1- PSZ2_5_SpeedRatio,  !- <none>
    SET PSZ2_5_Stage2 = PSZ2_5_SpeedRatio,  !- <none>
    SET PSZ2_5_Ven = 0,      !- <none>
    SET PSZ2_5_Eco = 0,      !- <none>
    IF PSZ2_5_OAFlowMass > (PSZ2_5_OADesignMass * PSZ2_5_OASch),  !- <none>
    SET PSZ2_5_Stage1Speed = 1.0,  !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    
    ! For each mode, (percent time in mode) * (fanSpeer^PwrExp) is the contribution to weighted fan power over time step
    
    SET PSZ2_5_FPR = PSZ2_5_Ven * (PSZ2_5_VenSpeed ^ PSZ2_5_FanPwrExponent),  !- <none>
    SET PSZ2_5_FPR = PSZ2_5_FPR + PSZ2_5_Eco * (PSZ2_5_EcoSpeed ^ PSZ2_5_FanPwrExponent),  !- <none>
    SET PSZ2_5_FPR_1 = PSZ2_5_Stage1 * (PSZ2_5_Stage1Speed ^ PSZ2_5_FanPwrExponent),  !- <none>
    SET PSZ2_5_FPR = PSZ2_5_FPR + PSZ2_5_FPR_1,  !- <none>
    SET PSZ2_5_FPR_2 = PSZ2_5_Stage2 * (PSZ2_5_Stage2Speed ^ PSZ2_5_FanPwrExponent),  !- <none>
    SET PSZ2_5_FPR = PSZ2_5_FPR + PSZ2_5_FPR_2,  !- <none>
    SET PSZ2_5_FPR_3 = PSZ2_5_Heating * (PSZ2_5_HeatSpeed ^ PSZ2_5_FanPwrExponent),  !- <none>
    SET PSZ2_5_FanPwrRatio = PSZ2_5_FPR +  PSZ2_5_FPR_3,  !- <none>
    
    ! system fan power is directly proportional to static pressure, so this change linearly adjusts fan energy for speed control
    
    SET PSZ2_5_Fan_Pressure = PSZ2_5_Fan_DesignPressure * PSZ2_5_FanPwrRatio;  !- <none>



  EnergyManagementSystem:Program,
    PSZ2_5_Set_Number_of_Stages,  !- Name
SET PSZ2_5_Number_of_Stages =  1; ! PSZ2_5 Number of stages


  EnergyManagementSystem:ProgramCallingManager,
    PSZ2_5_Set_Number_of_Stages_CallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ2_5_Set_Number_of_Stages;  !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ2_5_ECO_Manager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    PSZ2_5_Economizer_CTRL_Prog;  !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ2_5_Fan_Parameter_manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ2_5_Set_Fan_Par;      !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ2_5_Fan_Main_Manager, !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    PSZ2_5_Fan_Control;      !- Program Name 1

!  Schedules for economizer operation


  Schedule:Constant,PSZ2_5_Timestep_Econ_Eff_SCH,Fraction,0.7;

!
! EMS code for economizer and fan operation of PSZ-AC_1:6.
!
! 1. Sensors
! 2. Internal Variables
! 3. Actuators
! 4. Global Variables
! 5. Programs
! 6. Program Calling Managers
!
!
! Sensors


  EnergyManagementSystem:Sensor,
    PSZ1_6_OASch,            !- Name
    Kitchen_Exhaust_SCH,     !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    KITCHEN_ZN_1_FLR_1_Temp, !- Name
    KITCHEN_ZN_1_FLR_1 Air Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ1_6_OAFlowMass,       !- Name
    PSZ-AC_1:6_OAInlet Node, !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ1_6_HeatingRTF,       !- Name
    PSZ-AC_1:6_Unitary_Package_HeatCoil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ1_6_RTF,              !- Name
    PSZ-AC_1:6_Unitary_Package_CoolCoil,  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ1_6_SpeedRatio,       !- Name
    PSZ-AC_1:6_Unitary_Package_DX,  !- Output:Variable or Output:Meter Index Key Name
    Coil System Compressor Speed Ratio;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ1_6_DAT_Rqd,          !- Name
    PSZ-AC_1:6 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ1_6_Econo_Status,     !- Name
    PSZ-AC_1:6,              !- Output:Variable or Output:Meter Index Key Name
    Air System Outdoor Air Economizer Status;  !- Output:Variable or Output:Meter Name

! Internal Variables


  EnergyManagementSystem:InternalVariable,
    PSZ1_6_Fan_DesignPressure,  !- Name
    PSZ-AC_1:6_Unitary_Package_fan,  !- Internal Data Index Key Name
    Fan Nominal Pressure Rise;  !- Internal Data Type



  EnergyManagementSystem:InternalVariable,
    PSZ1_6_DesignFlowMass,   !- Name
    PSZ-AC_1:6_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Maximum Mass Flow Rate;  !- Internal Data Type



  EnergyManagementSystem:InternalVariable,
    PSZ1_6_OADesignMass,     !- Name
    PSZ-AC_1:6_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

! Actuators


  EnergyManagementSystem:Actuator,
    PSZ1_6_Fan_Pressure,     !- Name
    PSZ-AC_1:6_Unitary_Package_fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Pressure Rise;       !- Actuated Component Control Type



  EnergyManagementSystem:Actuator,
    PSZ1_6_Timestep_Econ_Eff,!- Name
    PSZ1_6_Timestep_Econ_Eff_SCH,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:GlobalVariable,
    PSZ1_6_FanPwrExponent,   !- Erl Variable 1 Name
    PSZ1_6_Stage1Speed,      !- Erl Variable 2 Name
    PSZ1_6_Stage2Speed,      !- Erl Variable 3 Name
    PSZ1_6_HeatSpeed,        !- <none>
    PSZ1_6_VenSpeed,         !- <none>
    PSZ1_6_Number_of_Stages; !- <none>

  EnergyManagementSystem:Program,
    PSZ1_6_Economizer_CTRL_Prog,  !- Name
    SET PSZ1_6_Timestep_Econ_Eff = 0.7,  !- Program Line 1
    SET PSZ1_6_MaxE = 0.7,   !- Program Line 2
    SET PSZ1_6_DAT_Rqd = (PSZ1_6_DAT_Rqd*1.8) +32,  !- <none>
    SET OAT_F = (OAT_F*1.8) +32,  !- <none>
    SET OAwb_F = (OAwb_F*1.8) +32,  !- <none>
    IF PSZ1_6_OAFlowMass > (PSZ1_6_OADesignMass * PSZ1_6_OASch),  !- <none>
    SET PSZ1_6_Econo_Active = 1,  !- <none>
    ELSE,                    !- <none>
    SET PSZ1_6_Econo_Active = 0,  !- <none>
    ENDIF,                   !- <none>
    SET PSZ1_6_dT_Needed = 75 - PSZ1_6_DAT_Rqd,  !- <none>
    SET PSZ1_6_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55,  !- <none>
    SET PSZ1_6_Cool_Load = PSZ1_6_dT_Needed/ PSZ1_6_Cool_Des_dT,  !- <none>
    IF PSZ1_6_Cool_Load > 1, !- <none>
    SET PSZ1_6_Cool_Load = 1,!- <none>
    ELSEIF PSZ1_6_Cool_Load < 0,  !- <none>
    SET PSZ1_6_Cool_Load = 0,!- <none>
    ENDIF,                   !- <none>
    IF PSZ1_6_Econo_Active == 1,  !- <none>
    SET PSZ1_6_Stage = PSZ1_6_Number_of_Stages,  !- <none>
    IF PSZ1_6_Stage == 2,    !- <none>
    IF PSZ1_6_Cool_Load < 0.6,  !- <none>
    SET PSZ1_6_Timestep_Econ_Eff = PSZ1_6_MaxE,  !- <none>
    ELSE,                    !- <none>
    SET PSZ1_6_ECO_Eff = 0-2.18919863612305,  !- <none>
    SET PSZ1_6_ECO_Eff = PSZ1_6_ECO_Eff + (0-0.674461284910428 * PSZ1_6_Cool_Load),  !- <none>
    SET PSZ1_6_ECO_Eff = PSZ1_6_ECO_Eff + (0.000459106275872404 * (OAT_F^2)),  !- <none>
    SET PSZ1_6_ECO_Eff = PSZ1_6_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3)),  !- <none>
    SET PSZ1_6_ECO_Eff = PSZ1_6_ECO_Eff + (0.182915713033586 * OAwb_F),  !- <none>
    SET PSZ1_6_ECO_Eff = PSZ1_6_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2)),  !- <none>
    SET PSZ1_6_ECO_Eff = PSZ1_6_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3)),  !- <none>
    SET PSZ1_6_Timestep_Econ_Eff = PSZ1_6_ECO_Eff,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ1_6_ECO_Eff = 2.36337942464462,  !- <none>
    SET PSZ1_6_ECO_Eff = PSZ1_6_ECO_Eff + (0-0.409939515512619 * PSZ1_6_Cool_Load),  !- <none>
    SET PSZ1_6_ECO_Eff = PSZ1_6_ECO_Eff + (0-0.0565205596792225 * OAwb_F),  !- <none>
    SET PSZ1_6_ECO_Eff = PSZ1_6_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2)),  !- <none>
    SET PSZ1_6_Timestep_Econ_Eff = PSZ1_6_ECO_Eff + (0.000571724868775081 * (OAwb_F^2)),  !- <none>
    ENDIF,                   !- <none>
    IF PSZ1_6_Timestep_Econ_Eff > PSZ1_6_MaxE,  !- <none>
    SET PSZ1_6_Timestep_Econ_Eff = PSZ1_6_MaxE,  !- <none>
    ELSEIF PSZ1_6_Timestep_Econ_Eff < (PSZ1_6_OADesignMass * PSZ1_6_OASch),  !- <none>
    SET PSZ1_6_Timestep_Econ_Eff = (PSZ1_6_OADesignMass * PSZ1_6_OASch),  !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    PSZ1_6_Set_Fan_Par,      !- Name
    IF PSZ1_6_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- <none>
    SET PSZ1_6_FanPwrExponent = 2.2,  !- <none>
    SET PSZ1_6_OAFrac = PSZ1_6_OAFlowMass/PSZ1_6_DesignFlowMass,  !- <none>
    IF  PSZ1_6_OAFrac < 0.66,!- <none>
    SET PSZ1_6_VenSpeed = 0.66,  !- <none>
    SET PSZ1_6_Stage1Speed = 0.66,  !- <none>
    ELSE,                    !- <none>
    SET PSZ1_6_VenSpeed = PSZ1_6_OAFrac,  !- <none>
    SET PSZ1_6_Stage1Speed = PSZ1_6_OAFrac,  !- <none>
    ENDIF,                   !- <none>
    SET PSZ1_6_Stage2Speed = 1.0,  !- <none>
    SET PSZ1_6_HeatSpeed = 1.0;  !- <none>

  EnergyManagementSystem:Program,
    PSZ1_6_Fan_Control,      !- Name
    IF PSZ1_6_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- <none>
    IF PSZ1_6_HeatingRTF > 0,!- <none>
    SET PSZ1_6_Heating = PSZ1_6_HeatingRTF,  !- <none>
    SET PSZ1_6_Ven = 1 - PSZ1_6_HeatingRTF,  !- <none>
    SET PSZ1_6_Eco = 0,      !- <none>
    SET PSZ1_6_Stage1 = 0,   !- <none>
    SET PSZ1_6_Stage2 = 0,   !- <none>
    ELSE,                    !- <none>
    SET PSZ1_6_Heating = 0,  !- <none>
    SET PSZ1_6_EcoSpeed = PSZ1_6_VenSpeed,  !- <none>
    IF PSZ1_6_SpeedRatio == 0,  !- <none>
    IF PSZ1_6_RTF > 0,       !- <none>
    SET PSZ1_6_Stage1 = PSZ1_6_RTF,  !- <none>
    SET PSZ1_6_Stage2 = 0,   !- <none>
    SET PSZ1_6_Ven = 1-PSZ1_6_RTF,  !- <none>
    SET PSZ1_6_Eco = 0,      !- <none>
    IF PSZ1_6_OAFlowMass > (PSZ1_6_OADesignMass * PSZ1_6_OASch),  !- <none>
    SET PSZ1_6_Stage1Speed = 1.0,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ1_6_Stage1 = 0,   !- <none>
    SET PSZ1_6_Stage2 = 0,   !- <none>
    IF PSZ1_6_OAFlowMass > (PSZ1_6_OADesignMass * PSZ1_6_OASch),  !- <none>
    SET PSZ1_6_Eco = 1.0,    !- <none>
    SET PSZ1_6_Ven = 0,      !- <none>
            
            !Calculate the expected discharge air temperature if the system runs at its low speed
            
    SET PSZ1_6_Exp_DAT = PSZ1_6_DAT_Rqd - (1-PSZ1_6_VenSpeed) * KITCHEN_ZN_1_FLR_1_Temp,  !- <none>
    SET PSZ1_6_Exp_DAT = PSZ1_6_Exp_DAT/PSZ1_6_VenSpeed,  !- <none>
    IF OAT_F > PSZ1_6_Exp_DAT,  !- <none>
    SET PSZ1_6_EcoSpeed = PSZ1_6_Stage2Speed,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ1_6_Eco = 0,      !- <none>
    SET PSZ1_6_Ven = 1.0,    !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ1_6_Stage1 = 1- PSZ1_6_SpeedRatio,  !- <none>
    SET PSZ1_6_Stage2 = PSZ1_6_SpeedRatio,  !- <none>
    SET PSZ1_6_Ven = 0,      !- <none>
    SET PSZ1_6_Eco = 0,      !- <none>
    IF PSZ1_6_OAFlowMass > (PSZ1_6_OADesignMass * PSZ1_6_OASch),  !- <none>
    SET PSZ1_6_Stage1Speed = 1.0,  !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    
    ! For each mode, (percent time in mode) * (fanSpeer^PwrExp) is the contribution to weighted fan power over time step
    
    SET PSZ1_6_FPR = PSZ1_6_Ven * (PSZ1_6_VenSpeed ^ PSZ1_6_FanPwrExponent),  !- <none>
    SET PSZ1_6_FPR = PSZ1_6_FPR + PSZ1_6_Eco * (PSZ1_6_EcoSpeed ^ PSZ1_6_FanPwrExponent),  !- <none>
    SET PSZ1_6_FPR_1 = PSZ1_6_Stage1 * (PSZ1_6_Stage1Speed ^ PSZ1_6_FanPwrExponent),  !- <none>
    SET PSZ1_6_FPR = PSZ1_6_FPR + PSZ1_6_FPR_1,  !- <none>
    SET PSZ1_6_FPR_2 = PSZ1_6_Stage2 * (PSZ1_6_Stage2Speed ^ PSZ1_6_FanPwrExponent),  !- <none>
    SET PSZ1_6_FPR = PSZ1_6_FPR + PSZ1_6_FPR_2,  !- <none>
    SET PSZ1_6_FPR_3 = PSZ1_6_Heating * (PSZ1_6_HeatSpeed ^ PSZ1_6_FanPwrExponent),  !- <none>
    SET PSZ1_6_FanPwrRatio = PSZ1_6_FPR +  PSZ1_6_FPR_3,  !- <none>
    
    ! system fan power is directly proportional to static pressure, so this change linearly adjusts fan energy for speed control
    
    SET PSZ1_6_Fan_Pressure = PSZ1_6_Fan_DesignPressure * PSZ1_6_FanPwrRatio;  !- <none>



  EnergyManagementSystem:Program,
    PSZ1_6_Set_Number_of_Stages,  !- Name
SET PSZ1_6_Number_of_Stages =  2; ! PSZ1_6 Number of stages



  EnergyManagementSystem:ProgramCallingManager,
    PSZ1_6_Set_Number_of_Stages_CallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ1_6_Set_Number_of_Stages;  !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ1_6_ECO_Manager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    PSZ1_6_Economizer_CTRL_Prog;  !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ1_6_Fan_Parameter_manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ1_6_Set_Fan_Par;      !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ1_6_Fan_Main_Manager, !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    PSZ1_6_Fan_Control;      !- Program Name 1

!  Schedules for economizer operation


  Schedule:Constant,PSZ1_6_Timestep_Econ_Eff_SCH,Fraction,0.7;

!
! EMS code for economizer and fan operation of PSZ-AC_2:7.
!
! 1. Sensors
! 2. Internal Variables
! 3. Actuators
! 4. Global Variables
! 5. Programs
! 6. Program Calling Managers
!
!
! Sensors


  EnergyManagementSystem:Sensor,
    PSZ2_7_OASch,             !- Name
    MinOA_Sched,         !- Output:Variable or Output:Meter Index Key Name,               
    Schedule Value;          !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    CAFETERIA_ZN_1_FLR_1_Temp,  !- Name
    CAFETERIA_ZN_1_FLR_1 Air Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Temperature; !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ2_7_OAFlowMass,       !- Name
    PSZ-AC_2:7_OAInlet Node, !- Output:Variable or Output:Meter Index Key Name
    System Node Mass Flow Rate;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ2_7_HeatingRTF,       !- Name
    PSZ-AC_2:7_Unitary_Package_HeatCoil,  !- Output:Variable or Output:Meter Index Key Name
    Heating Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ2_7_RTF,              !- Name
    PSZ-AC_2:7_Unitary_Package_CoolCoil,  !- Output:Variable or Output:Meter Index Key Name
    Cooling Coil Runtime Fraction;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ2_7_SpeedRatio,       !- Name
    PSZ-AC_2:7_Unitary_Package_DX,  !- Output:Variable or Output:Meter Index Key Name
    Coil System Compressor Speed Ratio;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ2_7_DAT_Rqd,          !- Name
    PSZ-AC_2:7 Supply Equipment Outlet Node,  !- Output:Variable or Output:Meter Index Key Name
    System Node Setpoint Temperature;  !- Output:Variable or Output:Meter Name



  EnergyManagementSystem:Sensor,
    PSZ2_7_Econo_Status,     !- Name
    PSZ-AC_2:7,              !- Output:Variable or Output:Meter Index Key Name
    Air System Outdoor Air Economizer Status;  !- Output:Variable or Output:Meter Name

! Internal Variables


  EnergyManagementSystem:InternalVariable,
    PSZ2_7_Fan_DesignPressure,  !- Name
    PSZ-AC_2:7_Unitary_Package_fan,  !- Internal Data Index Key Name
    Fan Nominal Pressure Rise;  !- Internal Data Type



  EnergyManagementSystem:InternalVariable,
    PSZ2_7_DesignFlowMass,   !- Name
    PSZ-AC_2:7_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Maximum Mass Flow Rate;  !- Internal Data Type



  EnergyManagementSystem:InternalVariable,
    PSZ2_7_OADesignMass,     !- Name
    PSZ-AC_2:7_OA_CONTROLLER,!- Internal Data Index Key Name
    Outdoor Air Controller Minimum Mass Flow Rate;  !- Internal Data Type

! Actuators


  EnergyManagementSystem:Actuator,
    PSZ2_7_Fan_Pressure,     !- Name
    PSZ-AC_2:7_Unitary_Package_fan,  !- Actuated Component Unique Name
    Fan,                     !- Actuated Component Type
    Fan Pressure Rise;       !- Actuated Component Control Type



  EnergyManagementSystem:Actuator,
    PSZ2_7_Timestep_Econ_Eff,!- Name
    PSZ2_7_Timestep_Econ_Eff_SCH,  !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

EnergyManagementSystem:GlobalVariable,
    PSZ2_7_FanPwrExponent,   !- Erl Variable 1 Name
    PSZ2_7_Stage1Speed,      !- Erl Variable 2 Name
    PSZ2_7_Stage2Speed,      !- Erl Variable 3 Name
    PSZ2_7_HeatSpeed,        !- <none>
    PSZ2_7_VenSpeed,         !- <none>
    PSZ2_7_Number_of_Stages; !- <none>

  EnergyManagementSystem:Program,
    PSZ2_7_Economizer_CTRL_Prog,  !- Name
    SET PSZ2_7_Timestep_Econ_Eff = 0.7,  !- Program Line 1
    SET PSZ2_7_MaxE = 0.7,   !- Program Line 2
    SET PSZ2_7_DAT_Rqd = (PSZ2_7_DAT_Rqd*1.8) +32,  !- <none>
    SET OAT_F = (OAT_F*1.8) +32,  !- <none>
    SET OAwb_F = (OAwb_F*1.8) +32,  !- <none>
    IF PSZ2_7_OAFlowMass > (PSZ2_7_OADesignMass * PSZ2_7_OASch),  !- <none>
    SET PSZ2_7_Econo_Active = 1,  !- <none>
    ELSE,                    !- <none>
    SET PSZ2_7_Econo_Active = 0,  !- <none>
    ENDIF,                   !- <none>
    SET PSZ2_7_dT_Needed = 75 - PSZ2_7_DAT_Rqd,  !- <none>
    SET PSZ2_7_Cool_Des_dT = ((98*0.15) + (75*(1-0.15))) - 55,  !- <none>
    SET PSZ2_7_Cool_Load = PSZ2_7_dT_Needed/ PSZ2_7_Cool_Des_dT,  !- <none>
    IF PSZ2_7_Cool_Load > 1, !- <none>
    SET PSZ2_7_Cool_Load = 1,!- <none>
    ELSEIF PSZ2_7_Cool_Load < 0,  !- <none>
    SET PSZ2_7_Cool_Load = 0,!- <none>
    ENDIF,                   !- <none>
    IF PSZ2_7_Econo_Active == 1,  !- <none>
    SET PSZ2_7_Stage = PSZ2_7_Number_of_Stages,  !- <none>
    IF PSZ2_7_Stage == 2,    !- <none>
    IF PSZ2_7_Cool_Load < 0.6,  !- <none>
    SET PSZ2_7_Timestep_Econ_Eff = PSZ2_7_MaxE,  !- <none>
    ELSE,                    !- <none>
    SET PSZ2_7_ECO_Eff = 0-2.18919863612305,  !- <none>
    SET PSZ2_7_ECO_Eff = PSZ2_7_ECO_Eff + (0-0.674461284910428 * PSZ2_7_Cool_Load),  !- <none>
    SET PSZ2_7_ECO_Eff = PSZ2_7_ECO_Eff + (0.000459106275872404 * (OAT_F^2)),  !- <none>
    SET PSZ2_7_ECO_Eff = PSZ2_7_ECO_Eff + (0-0.00000484778537945252 * (OAT_F^3)),  !- <none>
    SET PSZ2_7_ECO_Eff = PSZ2_7_ECO_Eff + (0.182915713033586 * OAwb_F),  !- <none>
    SET PSZ2_7_ECO_Eff = PSZ2_7_ECO_Eff + (0-0.00382838660261133 * (OAwb_F^2)),  !- <none>
    SET PSZ2_7_ECO_Eff = PSZ2_7_ECO_Eff + (0.0000255567460240583 * (OAwb_F^3)),  !- <none>
    SET PSZ2_7_Timestep_Econ_Eff = PSZ2_7_ECO_Eff,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ2_7_ECO_Eff = 2.36337942464462,  !- <none>
    SET PSZ2_7_ECO_Eff = PSZ2_7_ECO_Eff + (0-0.409939515512619 * PSZ2_7_Cool_Load),  !- <none>
    SET PSZ2_7_ECO_Eff = PSZ2_7_ECO_Eff + (0-0.0565205596792225 * OAwb_F),  !- <none>
    SET PSZ2_7_ECO_Eff = PSZ2_7_ECO_Eff + (0-0.0000632612294169389 * (OAT_F^2)),  !- <none>
    SET PSZ2_7_Timestep_Econ_Eff = PSZ2_7_ECO_Eff + (0.000571724868775081 * (OAwb_F^2)),  !- <none>
    ENDIF,                   !- <none>
    IF PSZ2_7_Timestep_Econ_Eff > PSZ2_7_MaxE,  !- <none>
    SET PSZ2_7_Timestep_Econ_Eff = PSZ2_7_MaxE,  !- <none>
    ELSEIF PSZ2_7_Timestep_Econ_Eff < (PSZ2_7_OADesignMass * PSZ2_7_OASch),  !- <none>
    SET PSZ2_7_Timestep_Econ_Eff = (PSZ2_7_OADesignMass * PSZ2_7_OASch),  !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    PSZ2_7_Set_Fan_Par,      !- Name
    IF PSZ2_7_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- <none>
    SET PSZ2_7_FanPwrExponent = 2.2,  !- <none>
    SET PSZ2_7_OAFrac = PSZ2_7_OAFlowMass/PSZ2_7_DesignFlowMass,  !- <none>
    IF  PSZ2_7_OAFrac < 0.66,!- <none>
    SET PSZ2_7_VenSpeed = 0.66,  !- <none>
    SET PSZ2_7_Stage1Speed = 0.66,  !- <none>
    ELSE,                    !- <none>
    SET PSZ2_7_VenSpeed = PSZ2_7_OAFrac,  !- <none>
    SET PSZ2_7_Stage1Speed = PSZ2_7_OAFrac,  !- <none>
    ENDIF,                   !- <none>
    SET PSZ2_7_Stage2Speed = 1.0,  !- <none>
    SET PSZ2_7_HeatSpeed = 1.0;  !- <none>

  EnergyManagementSystem:Program,
    PSZ2_7_Fan_Control,      !- Name
    IF PSZ2_7_Number_of_Stages == 1,  !- Program Line 1
    Return,                  !- Program Line 2
    ENDIF,                   !- <none>
    IF PSZ2_7_HeatingRTF > 0,!- <none>
    SET PSZ2_7_Heating = PSZ2_7_HeatingRTF,  !- <none>
    SET PSZ2_7_Ven = 1 - PSZ2_7_HeatingRTF,  !- <none>
    SET PSZ2_7_Eco = 0,      !- <none>
    SET PSZ2_7_Stage1 = 0,   !- <none>
    SET PSZ2_7_Stage2 = 0,   !- <none>
    ELSE,                    !- <none>
    SET PSZ2_7_Heating = 0,  !- <none>
    SET PSZ2_7_EcoSpeed = PSZ2_7_VenSpeed,  !- <none>
    IF PSZ2_7_SpeedRatio == 0,  !- <none>
    IF PSZ2_7_RTF > 0,       !- <none>
    SET PSZ2_7_Stage1 = PSZ2_7_RTF,  !- <none>
    SET PSZ2_7_Stage2 = 0,   !- <none>
    SET PSZ2_7_Ven = 1-PSZ2_7_RTF,  !- <none>
    SET PSZ2_7_Eco = 0,      !- <none>
    IF PSZ2_7_OAFlowMass > (PSZ2_7_OADesignMass * PSZ2_7_OASch),  !- <none>
    SET PSZ2_7_Stage1Speed = 1.0,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ2_7_Stage1 = 0,   !- <none>
    SET PSZ2_7_Stage2 = 0,   !- <none>
    IF PSZ2_7_OAFlowMass > (PSZ2_7_OADesignMass * PSZ2_7_OASch),  !- <none>
    SET PSZ2_7_Eco = 1.0,    !- <none>
    SET PSZ2_7_Ven = 0,      !- <none>
            
            !Calculate the expected discharge air temperature if the system runs at its low speed
            
    SET PSZ2_7_Exp_DAT = PSZ2_7_DAT_Rqd - (1-PSZ2_7_VenSpeed) * CAFETERIA_ZN_1_FLR_1_Temp,  !- <none>
    SET PSZ2_7_Exp_DAT = PSZ2_7_Exp_DAT/PSZ2_7_VenSpeed,  !- <none>
    IF OAT_F > PSZ2_7_Exp_DAT,  !- <none>
    SET PSZ2_7_EcoSpeed = PSZ2_7_Stage2Speed,  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ2_7_Eco = 0,      !- <none>
    SET PSZ2_7_Ven = 1.0,    !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    SET PSZ2_7_Stage1 = 1- PSZ2_7_SpeedRatio,  !- <none>
    SET PSZ2_7_Stage2 = PSZ2_7_SpeedRatio,  !- <none>
    SET PSZ2_7_Ven = 0,      !- <none>
    SET PSZ2_7_Eco = 0,      !- <none>
    IF PSZ2_7_OAFlowMass > (PSZ2_7_OADesignMass * PSZ2_7_OASch),  !- <none>
    SET PSZ2_7_Stage1Speed = 1.0,  !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    
    ! For each mode, (percent time in mode) * (fanSpeer^PwrExp) is the contribution to weighted fan power over time step
    
    SET PSZ2_7_FPR = PSZ2_7_Ven * (PSZ2_7_VenSpeed ^ PSZ2_7_FanPwrExponent),  !- <none>
    SET PSZ2_7_FPR = PSZ2_7_FPR + PSZ2_7_Eco * (PSZ2_7_EcoSpeed ^ PSZ2_7_FanPwrExponent),  !- <none>
    SET PSZ2_7_FPR_1 = PSZ2_7_Stage1 * (PSZ2_7_Stage1Speed ^ PSZ2_7_FanPwrExponent),  !- <none>
    SET PSZ2_7_FPR = PSZ2_7_FPR + PSZ2_7_FPR_1,  !- <none>
    SET PSZ2_7_FPR_2 = PSZ2_7_Stage2 * (PSZ2_7_Stage2Speed ^ PSZ2_7_FanPwrExponent),  !- <none>
    SET PSZ2_7_FPR = PSZ2_7_FPR + PSZ2_7_FPR_2,  !- <none>
    SET PSZ2_7_FPR_3 = PSZ2_7_Heating * (PSZ2_7_HeatSpeed ^ PSZ2_7_FanPwrExponent),  !- <none>
    SET PSZ2_7_FanPwrRatio = PSZ2_7_FPR +  PSZ2_7_FPR_3,  !- <none>
    
    ! system fan power is directly proportional to static pressure, so this change linearly adjusts fan energy for speed control
    
    SET PSZ2_7_Fan_Pressure = PSZ2_7_Fan_DesignPressure * PSZ2_7_FanPwrRatio;  !- <none>



  EnergyManagementSystem:Program,
    PSZ2_7_Set_Number_of_Stages,  !- Name
SET PSZ2_7_Number_of_Stages =  2; ! PSZ2_7 Number of stages



  EnergyManagementSystem:ProgramCallingManager,
    PSZ2_7_Set_Number_of_Stages_CallingManager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ2_7_Set_Number_of_Stages;  !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ2_7_ECO_Manager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    PSZ2_7_Economizer_CTRL_Prog;  !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ2_7_Fan_Parameter_manager,  !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    PSZ2_7_Set_Fan_Par;      !- Program Name 1



  EnergyManagementSystem:ProgramCallingManager,
    PSZ2_7_Fan_Main_Manager, !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    PSZ2_7_Fan_Control;      !- Program Name 1

!  Schedules for economizer operation


  Schedule:Constant,PSZ2_7_Timestep_Econ_Eff_SCH,Fraction,0.7;






EnergyManagementSystem:Sensor,
    OAT,                     !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name









EnergyManagementSystem:Actuator,
    CLGSETP_SCH_Actuator,    !- Name
    CLGSETP_SCH_Yes_Optimum, !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type









EnergyManagementSystem:Actuator,
    HTGSETP_SCH_Actuator,    !- Name
    HTGSETP_SCH_Yes_Optimum, !- Actuated Component Unique Name
    Schedule:Compact,        !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type









EnergyManagementSystem:ProgramCallingManager,
    OA_BASED_OPTIMUM_START_EMS_Program Manager,  !- Name
    BeginTimestepBeforePredictor,  !- EnergyPlus Model Calling Point
    OA_BASED_OPTIMUM_START_EMS_Program;  !- Program Name 1









EnergyManagementSystem:Program,
    OA_BASED_OPTIMUM_START_EMS_Program,  !- Name
    IF DaylightSavings==0 && DayOfWeek>1 && DayOfWeek<>7 && Hour==6 && OAT<23.9 && OAT>1.7,  !- Program Line 1
    SET CLGSETP_SCH_Actuator = 26.7,  !- Program Line 2
    SET HTGSETP_SCH_Actuator = 15.6,  !- <none>
    ELSEIF DaylightSavings==1 && DayOfWeek>1 && DayOfWeek<>7 && Hour==5 && OAT<23.9 && OAT>1.7,  !- <none>
    SET CLGSETP_SCH_Actuator = 26.7,  !- <none>
    SET HTGSETP_SCH_Actuator = 15.6,  !- <none>
    ELSE,                    !- <none>
    SET CLGSETP_SCH_Actuator = NULL,  !- <none>
    SET HTGSETP_SCH_Actuator = NULL,  !- <none>
    ENDIF;                   !- <none>








!- no Supply fan size-based optimum start EMS is used





  EnergyManagementSystem:GlobalVariable,
    BoilerType,              !- Erl Variable 1 Name
    CapRated,                !- Erl Variable 2 Name
    EtRated,                 !- Erl Variable 3 Name
    PLRx,                    !- <none>
    Ecx,                     !- <none>
    SkinLossRate;            !- <none>

  EnergyManagementSystem:Sensor,
    BoilerPLR,               !- Name
    HeatSys1 Boiler,         !- Output:Variable or Output:Meter Index Key Name
    Boiler Part Load Ratio;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Actuator,
    BoilerCurve,             !- Name
    HEATSYS1 BOILER EFFICIENCY CURVE,  !- Actuated Component Unique Name
    Curve,                   !- Actuated Component Type
    Curve Result;            !- Actuated Component Control Type

EnergyManagementSystem:Program,		! Addendum AM
    SetBoilerPar,
SET CapRated =  313401.97, ! EMS Bolier Nominal Capacity {W}.
SET EtRated =  0.8, ! EMS Boiler Nominal Thermal Efficiency.  overriden by script
    SET CapRated = (CapRated *3.412)/1000, !Change from W to MBH
    SET SkinLossRate = 0.02,
        SET BoilerType = 1,
    IF BoilerType  == 1,
       IF CapRated >10000,
          SET PLRx = 0.2,
       ELSEIF CapRated >5000,
          SET PLRx = 0.25,
       ELSEIF CapRated >1000,
          SET PLRx = 0.33,
       ELSE,
          SET BoilerType = 2,
          SET PLRx = 0.2,
       ENDIF,
    ELSE,
       SET PLRx = 0.2,
    ENDIF,
    
    IF BoilerType == 1,
       SET CurveX = 0.975 + 0.305 * PLRx - 0.527 * (PLRx^2) + 0.249 * (PLRx^3),
    ELSE,
       SET CurveX = 0.907 + 0.320 * PLRx - 0.420 * (PLRx^2) + 0.193 * (PLRx^3),
    ENDIF,
    
    SET LoadX = CapRated * PLRx,
    SET Etx = CurveX * EtRated,
    SET InputEx = LoadX/Etx,
    SET SkinEx = CapRated * SkinLossRate,
    SET Ecx = (LoadX + SkinEx)/InputEx;
  EnergyManagementSystem:Program,
    SetBoilerCurve,          !- Name
    IF BoilerPLR >= PLRx,    !- Program Line 1
    IF BoilerType == 1,      !- Program Line 2
    SET BoilerCurve = 0.975 + 0.305*BoilerPLR - 0.527*(BoilerPLR^2) + 0.249*(BoilerPLR^3),  !- <none>
    ELSE,                    !- <none>
    SET BoilerCurve = 0.907 + 0.320*BoilerPLR - 0.420*(BoilerPLR^2) + 0.193*(BoilerPLR^3),  !- <none>
    ENDIF,                   !- <none>
    ELSE,                    !- <none>
    IF BoilerPLR == 0,       !- <none>
    SET BoilerCurve = NULL,  !- <none>
    ELSE,                    !- <none>
    IF BoilerPLR <0.05,      !- <none>
    SET BoilerCurve = (0.05/(0.05 + SkinLossRate)) * (Ecx/EtRated),  !- <none>
    ELSE,                    !- <none>
    SET BoilerCurve = (BoilerPLR/(BoilerPLR + SkinLossRate)) * (Ecx/EtRated),  !- <none>
    ENDIF,                   !- <none>
    ENDIF,                   !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:ProgramCallingManager,
    BoilerParManager,        !- Name
    BeginNewEnvironment,     !- EnergyPlus Model Calling Point
    SetBoilerPar;            !- Program Name 1

  EnergyManagementSystem:ProgramCallingManager,
    BoilerCurveManager,      !- Name
    InsideHVACSystemIterationLoop,  !- EnergyPlus Model Calling Point
    SetBoilerCurve;          !- Program Name 1
Output:SQLite, SimpleAndTabular;        !- Option Type
