    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    24.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    24.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    LIBRARY_MEDIA_CENTER_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Aux_Gym_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    24.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    24.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    LIBRARY_MEDIA_CENTER_Wall_2,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    24.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    24.0000,35.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    24.0000,35.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    LIBRARY_MEDIA_CENTER_Wall_4_A,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    LIBRARY_MEDIA_CENTER_Floor_A,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    24.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    24.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    LIBRARY_MEDIA_CENTER_Ceiling,  !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    24.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    24.0000,35.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,35.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    LIBRARY_MEDIA_CENTER_Wall_3,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.0000,35.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    24.0000,35.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,35.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,35.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    LIBRARY_MEDIA_CENTER_Wall_4_B,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Auditorium_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,35.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,35.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    LIBRARY_MEDIA_CENTER_Floor_B,  !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Cafeteria_ZN_1_FLR_1_Ceiling,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,35.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    24.0000,35.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    24.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    24.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    24.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    24.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    24.0000,26.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    24.0000,26.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    24.0000,26.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    24.0000,26.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,26.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,26.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Auditorium_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,26.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,26.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    ext_slab_6in_with_carpet,!- Construction Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,26.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    24.0000,26.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    24.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Ceiling,  !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    LIBRARY_MEDIA_CENTER_Floor_B,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    24.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    24.0000,26.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,26.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Gym_ZN_1_FLR_1_Wall_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    38.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    38.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    38.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    38.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    38.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Auditorium_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    38.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Floor,   !- Name
    Floor,                   !- Surface Type
    ext_slab_6in_with_carpet,!- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    38.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    38.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Ceiling, !- Name
    Ceiling,                 !- Surface Type
    int_slab_ceiling,        !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_ZN_1_FLR_2_Floor,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    38.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    38.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_2_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mech_ZN_1_FLR_2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Gym_ZN_1_FLR_2_Wall_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    38.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    38.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_2_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mech_ZN_1_FLR_2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    LIBRARY_MEDIA_CENTER_Wall_4_A,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    38.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    38.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    38.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_2_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mech_ZN_1_FLR_2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Auditorium_ZN_1_FLR_2_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    38.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_2_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int_wall,                !- Construction Name
    Mech_ZN_1_FLR_2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_2_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_2_Floor,   !- Name
    Floor,                   !- Surface Type
    int_slab_floor,          !- Construction Name
    Mech_ZN_1_FLR_2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_ZN_1_FLR_1_Ceiling, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    38.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    38.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_2_Ceiling, !- Name
    Roof,                    !- Surface Type
    nonres_roof,             !- Construction Name
    Mech_ZN_1_FLR_2,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    38.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    38.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_2_Wall_4A,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Auditorium_ZN_1_FLR_1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bathrooms_ZN_1_FLR_2_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,26.000000000000,8.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,26.000000000000,4.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,15.000000000000,4.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,15.000000000000,8.000000000000;  !- X,Y,Z ==> Vertex 4 {m}



  BuildingSurface:Detailed,
    Auditorium_ZN_1_FLR_1_Wall_4A,  !- Name
    Wall,                    !- Surface Type
    nonres_ext_wall,         !- Construction Name
    Auditorium_ZN_1_FLR_1,   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bathrooms_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,26.000000000000,4.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,26.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,15.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,15.000000000000,4.000000000000;  !- X,Y,Z ==> Vertex 4 {m}



  WindowProperty:FrameAndDivider,
    Skylight_Frame,           !- Name
    0.7129,       !- Frame Width {m}
    ,                         !- Frame Outside Projection {m}
    ,                         !- Frame Inside Projection {m}
    283.91,        !- Frame Conductance {W/m2-K}
    1,                       !- Ratio of Frame-Edge Glass Conductance to Center-Of-Glass Conductance
    0.7,                     !- Frame Solar Absorptance
    0.7,                     !- Frame Visible Absorptance
    0.9,                     !- Frame Thermal Hemispherical Emissivity
    ,                        !- Divider Type
    ,                        !- Divider Width {m}
    ,                        !- Number of Horizontal Dividers
    ,                        !- Number of Vertical Dividers
    ,                        !- Divider Outside Projection {m}
    ,                        !- Divider Inside Projection {m}
    ,                        !- Divider Conductance {W/m2-K}
    1,                       !- Ratio of Divider-Edge Glass Conductance to Center-Of-Glass Conductance
    ,                        !- Divider Solar Absorptance
    ,                        !- Divider Visible Absorptance
    0.9;                     !- Divider Thermal Hemispherical Emissivity

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========



  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.0000,2.512845,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    10.950,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    10.950,0.0000,2.512845;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.0000,2.512845,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    10.950,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    10.950,0.0000,2.512845;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.0000,2.50266,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    52.950,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    52.950,0.0000,2.50266;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.0000,2.50266,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    52.950,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    52.950,0.0000,2.50266;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_6_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Corridor_Pod_1_ZN_1_FLR_1_Wall_6,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,4.9500,2.52856,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,4.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.52856;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_2_Wall_6_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Corridor_Pod_1_ZN_1_FLR_2_Wall_6,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,4.9500,2.52856,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,4.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.52856;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.950,9.0000,2.512845,  !- X,Y,Z ==> Vertex 1 {m}
    10.950,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050,9.0000,2.512845;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.950,9.0000,2.512845,  !- X,Y,Z ==> Vertex 1 {m}
    10.950,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050,9.0000,2.512845;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    52.950,9.0000,2.50266,  !- X,Y,Z ==> Vertex 1 {m}
    52.950,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050,9.0000,2.50266;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    52.950,9.0000,2.50266,  !- X,Y,Z ==> Vertex 1 {m}
    52.950,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050,9.0000,2.50266;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.0000,2.512845,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    10.950,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    10.950,0.0000,2.512845;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.0000,2.512845,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    10.950,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    10.950,0.0000,2.512845;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.0000,2.50266,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    52.950,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    52.950,0.0000,2.50266;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.0000,2.50266,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    52.950,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    52.950,0.0000,2.50266;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_6_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Corridor_Pod_2_ZN_1_FLR_1_Wall_6,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,4.9500,2.52856,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,4.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.52856;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_2_Wall_6_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Corridor_Pod_2_ZN_1_FLR_2_Wall_6,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,4.9500,2.52856,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,4.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.52856;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.950,9.0000,2.512845,  !- X,Y,Z ==> Vertex 1 {m}
    10.950,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050,9.0000,2.512845;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.950,9.0000,2.512845,  !- X,Y,Z ==> Vertex 1 {m}
    10.950,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050,9.0000,2.512845;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    52.950,9.0000,2.50266,  !- X,Y,Z ==> Vertex 1 {m}
    52.950,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050,9.0000,2.50266;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    52.950,9.0000,2.50266,  !- X,Y,Z ==> Vertex 1 {m}
    52.950,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050,9.0000,2.50266;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.0000,2.512845,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    10.950,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    10.950,0.0000,2.512845;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.0000,2.512845,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    10.950,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    10.950,0.0000,2.512845;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.0000,2.50266,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    52.950,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    52.950,0.0000,2.50266;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.0000,2.50266,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    52.950,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    52.950,0.0000,2.50266;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_6_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Corridor_Pod_3_ZN_1_FLR_1_Wall_6,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,4.9500,2.52856,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,4.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.52856;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_2_Wall_6_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Corridor_Pod_3_ZN_1_FLR_2_Wall_6,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,4.9500,2.52856,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,4.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.52856;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.950,9.0000,2.512845,  !- X,Y,Z ==> Vertex 1 {m}
    10.950,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050,9.0000,2.512845;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.950,9.0000,2.512845,  !- X,Y,Z ==> Vertex 1 {m}
    10.950,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050,9.0000,2.512845;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,8.9500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,0.0500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    52.950,9.0000,2.50266,  !- X,Y,Z ==> Vertex 1 {m}
    52.950,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050,9.0000,2.50266;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    52.950,9.0000,2.50266,  !- X,Y,Z ==> Vertex 1 {m}
    52.950,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050,9.0000,2.50266;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_7_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Main_Corridor_ZN_1_FLR_1_Wall_7,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,66.9500,2.507805,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,66.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,49.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,49.0500,2.507805;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_11_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Main_Corridor_ZN_1_FLR_1_Wall_11,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,25.9500,2.508295,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,25.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,9.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,9.0500,2.508295;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_2_Wall_7_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Main_Corridor_ZN_1_FLR_2_Wall_7,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,66.9500,2.507805,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,66.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,49.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,49.0500,2.507805;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_2_Wall_11_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Main_Corridor_ZN_1_FLR_2_Wall_11,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.000,25.9500,2.508295,  !- X,Y,Z ==> Vertex 1 {m}
    0.000,25.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000,9.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000,9.0500,2.508295;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_1_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Lobby_ZN_1_FLR_1_Wall_1, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.0000,2.50938,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    14.950,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    14.950,0.0000,2.50938;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Lobby_ZN_1_FLR_2_Wall_1_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Lobby_ZN_1_FLR_2_Wall_1, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.0000,2.50938,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    14.950,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    14.950,0.0000,2.50938;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Wall_3_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Bathrooms_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    15.000,11.0500,2.548265,  !- X,Y,Z ==> Vertex 1 {m}
    15.000,11.0500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    15.000,13.9500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    15.000,13.9500,2.548265;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Bathrooms_ZN_1_FLR_1_Wall_4_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Bathrooms_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    14.950,14.0000,2.50938,  !- X,Y,Z ==> Vertex 1 {m}
    14.950,14.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050,14.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050,14.0000,2.50938;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Wall_3_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Bathrooms_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    15.000,11.0500,2.548265,  !- X,Y,Z ==> Vertex 1 {m}
    15.000,11.0500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    15.000,13.9500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    15.000,13.9500,2.548265;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Bathrooms_ZN_1_FLR_2_Wall_4_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Bathrooms_ZN_1_FLR_2_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    14.950,14.0000,2.50938,  !- X,Y,Z ==> Vertex 1 {m}
    14.950,14.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050,14.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050,14.0000,2.50938;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_1_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Offices_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.0000,2.50371,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    37.950,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    37.950,0.0000,2.50371;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_2_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Offices_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    38.000,0.0500,2.51008,  !- X,Y,Z ==> Vertex 1 {m}
    38.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    38.000,13.9500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    38.000,13.9500,2.51008;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_2_Wall_1_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Offices_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.0000,2.50371,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    37.950,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    37.950,0.0000,2.50371;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_2_Wall_2_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Offices_ZN_1_FLR_2_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    38.000,0.0500,2.51008,  !- X,Y,Z ==> Vertex 1 {m}
    38.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    38.000,13.9500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    38.000,13.9500,2.51008;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_1,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.5570,2.2793,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.7760,2.2793,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.7760,3.4985,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.5570,3.4985,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_2,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.8900,2.2793,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    10.1100,2.2793,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    10.1100,3.4985,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.8900,3.4985,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_3,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.2240,2.2793,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    16.4430,2.2793,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    16.4430,3.4985,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2240,3.4985,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_4,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.5570,2.2793,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    22.7760,2.2793,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.7760,3.4985,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.5570,3.4985,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_5,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.8900,2.2793,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    29.1100,2.2793,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    29.1100,3.4985,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    27.8900,3.4985,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_6,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.2240,2.2793,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    35.4430,2.2793,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.4430,3.4985,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    34.2240,3.4985,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_7,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.5570,8.0571,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.7760,8.0571,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.7760,9.2763,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.5570,9.2763,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_8,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.8900,8.0571,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    10.1100,8.0571,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    10.1100,9.2763,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.8900,9.2763,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_9,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.2240,8.0571,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    16.4430,8.0571,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    16.4430,9.2763,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2240,9.2763,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_10,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.5570,8.0571,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    22.7760,8.0571,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.7760,9.2763,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.5570,9.2763,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_11,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.8900,8.0571,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    29.1100,8.0571,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    29.1100,9.2763,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    27.8900,9.2763,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_12,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.2240,8.0571,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    35.4430,8.0571,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.4430,9.2763,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    34.2240,9.2763,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_13,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.5570,13.8348,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.7760,13.8348,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.7760,15.0540,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.5570,15.0540,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_14,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.8900,13.8348,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    10.1100,13.8348,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    10.1100,15.0540,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.8900,15.0540,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_15,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.2240,13.8348,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    16.4430,13.8348,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    16.4430,15.0540,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2240,15.0540,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_16,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.5570,13.8348,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    22.7760,13.8348,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.7760,15.0540,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.5570,15.0540,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_17,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.8900,13.8348,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    29.1100,13.8348,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    29.1100,15.0540,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    27.8900,15.0540,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_18,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.2240,13.8348,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    35.4430,13.8348,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.4430,15.0540,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    34.2240,15.0540,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_19,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.5570,19.6126,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.7760,19.6126,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.7760,20.8318,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.5570,20.8318,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_20,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.8900,19.6126,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    10.1100,19.6126,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    10.1100,20.8318,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.8900,20.8318,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_21,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.2240,19.6126,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    16.4430,19.6126,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    16.4430,20.8318,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2240,20.8318,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_22,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.5570,19.6126,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    22.7760,19.6126,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.7760,20.8318,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.5570,20.8318,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_23,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.8900,19.6126,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    29.1100,19.6126,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    29.1100,20.8318,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    27.8900,20.8318,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_24,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.2240,19.6126,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    35.4430,19.6126,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.4430,20.8318,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    34.2240,20.8318,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_25,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.5570,25.3904,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.7760,25.3904,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.7760,26.6096,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.5570,26.6096,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_26,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.8900,25.3904,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    10.1100,25.3904,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    10.1100,26.6096,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.8900,26.6096,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_27,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.2240,25.3904,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    16.4430,25.3904,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    16.4430,26.6096,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2240,26.6096,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_28,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.5570,25.3904,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    22.7760,25.3904,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.7760,26.6096,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.5570,26.6096,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_29,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.8900,25.3904,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    29.1100,25.3904,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    29.1100,26.6096,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    27.8900,26.6096,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_30,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.2240,25.3904,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    35.4430,25.3904,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.4430,26.6096,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    34.2240,26.6096,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_31,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.5570,31.1682,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.7760,31.1682,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.7760,32.3874,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.5570,32.3874,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_32,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.8900,31.1682,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    10.1100,31.1682,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    10.1100,32.3874,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.8900,32.3874,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_33,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.2240,31.1682,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    16.4430,31.1682,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    16.4430,32.3874,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2240,32.3874,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_34,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.5570,31.1682,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    22.7760,31.1682,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.7760,32.3874,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.5570,32.3874,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_35,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.8900,31.1682,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    29.1100,31.1682,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    29.1100,32.3874,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    27.8900,32.3874,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_36,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.2240,31.1682,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    35.4430,31.1682,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.4430,32.3874,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    34.2240,32.3874,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_37,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.5570,36.9460,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.7760,36.9460,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.7760,38.1652,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.5570,38.1652,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_38,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.8900,36.9460,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    10.1100,36.9460,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    10.1100,38.1652,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.8900,38.1652,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_39,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.2240,36.9460,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    16.4430,36.9460,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    16.4430,38.1652,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2240,38.1652,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_40,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.5570,36.9460,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    22.7760,36.9460,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.7760,38.1652,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.5570,38.1652,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_41,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.8900,36.9460,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    29.1100,36.9460,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    29.1100,38.1652,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    27.8900,38.1652,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_42,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.2240,36.9460,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    35.4430,36.9460,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.4430,38.1652,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    34.2240,38.1652,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_43,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.5570,42.7237,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.7760,42.7237,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.7760,43.9429,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.5570,43.9429,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_44,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.8900,42.7237,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    10.1100,42.7237,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    10.1100,43.9429,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.8900,43.9429,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_45,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.2240,42.7237,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    16.4430,42.7237,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    16.4430,43.9429,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2240,43.9429,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_46,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.5570,42.7237,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    22.7760,42.7237,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.7760,43.9429,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.5570,43.9429,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_47,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.8900,42.7237,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    29.1100,42.7237,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    29.1100,43.9429,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    27.8900,43.9429,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_48,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.2240,42.7237,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    35.4430,42.7237,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.4430,43.9429,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    34.2240,43.9429,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_49,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.5570,48.5015,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.7760,48.5015,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.7760,49.7207,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.5570,49.7207,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_50,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.8900,48.5015,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    10.1100,48.5015,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    10.1100,49.7207,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.8900,49.7207,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_51,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    15.2240,48.5015,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    16.4430,48.5015,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    16.4430,49.7207,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2240,49.7207,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_52,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    21.5570,48.5015,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    22.7760,48.5015,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.7760,49.7207,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.5570,49.7207,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_53,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    27.8900,48.5015,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    29.1100,48.5015,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    29.1100,49.7207,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    27.8900,49.7207,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_2_skylight_54,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    34.2240,48.5015,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    35.4430,48.5015,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.4430,49.7207,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    34.2240,49.7207,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_1_Wall_1_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.0000,2.505845,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    23.950,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    23.950,0.0000,2.505845;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_1_Wall_2_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    24.000,0.0500,2.502695,  !- X,Y,Z ==> Vertex 1 {m}
    24.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    24.000,51.9500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    24.000,51.9500,2.502695;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_Wall_1_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.050,0.0000,6.505845,  !- X,Y,Z ==> Vertex 1 {m}
    0.050,0.0000,5.1000,  !- X,Y,Z ==> Vertex 2 {m}
    23.950,0.0000,5.1000,  !- X,Y,Z ==> Vertex 3 {m}
    23.950,0.0000,6.505845;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_Wall_2_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    24.000,0.0500,6.502695,  !- X,Y,Z ==> Vertex 1 {m}
    24.000,0.0500,5.1000,  !- X,Y,Z ==> Vertex 2 {m}
    24.000,51.9500,5.1000,  !- X,Y,Z ==> Vertex 3 {m}
    24.000,51.9500,6.502695;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_1,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.3900,2.2793,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.6100,2.2793,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6100,3.4985,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.3900,3.4985,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_2,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.3900,2.2793,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    9.6100,2.2793,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    9.6100,3.4985,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.3900,3.4985,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_3,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.3900,2.2793,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    15.6100,2.2793,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.6100,3.4985,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    14.3900,3.4985,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_4,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.3900,2.2793,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.6100,2.2793,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.6100,3.4985,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    20.3900,3.4985,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_5,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.3900,8.0571,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.6100,8.0571,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6100,9.2763,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.3900,9.2763,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_6,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.3900,8.0571,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    9.6100,8.0571,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    9.6100,9.2763,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.3900,9.2763,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_7,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.3900,8.0571,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    15.6100,8.0571,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.6100,9.2763,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    14.3900,9.2763,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_8,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.3900,8.0571,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.6100,8.0571,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.6100,9.2763,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    20.3900,9.2763,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_9,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.3900,13.8348,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.6100,13.8348,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6100,15.0540,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.3900,15.0540,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_10,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.3900,13.8348,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    9.6100,13.8348,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    9.6100,15.0540,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.3900,15.0540,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_11,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.3900,13.8348,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    15.6100,13.8348,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.6100,15.0540,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    14.3900,15.0540,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_12,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.3900,13.8348,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.6100,13.8348,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.6100,15.0540,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    20.3900,15.0540,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_13,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.3900,19.6126,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.6100,19.6126,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6100,20.8318,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.3900,20.8318,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_14,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.3900,19.6126,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    9.6100,19.6126,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    9.6100,20.8318,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.3900,20.8318,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_15,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.3900,19.6126,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    15.6100,19.6126,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.6100,20.8318,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    14.3900,20.8318,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_16,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.3900,19.6126,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.6100,19.6126,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.6100,20.8318,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    20.3900,20.8318,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_17,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.3900,25.3904,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.6100,25.3904,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6100,26.6096,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.3900,26.6096,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_18,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.3900,25.3904,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    9.6100,25.3904,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    9.6100,26.6096,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.3900,26.6096,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_19,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.3900,25.3904,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    15.6100,25.3904,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.6100,26.6096,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    14.3900,26.6096,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_20,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.3900,25.3904,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.6100,25.3904,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.6100,26.6096,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    20.3900,26.6096,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_21,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.3900,31.1682,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.6100,31.1682,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6100,32.3874,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.3900,32.3874,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_22,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.3900,31.1682,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    9.6100,31.1682,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    9.6100,32.3874,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.3900,32.3874,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_23,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.3900,31.1682,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    15.6100,31.1682,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.6100,32.3874,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    14.3900,32.3874,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_24,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.3900,31.1682,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.6100,31.1682,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.6100,32.3874,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    20.3900,32.3874,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_25,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.3900,36.9460,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.6100,36.9460,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6100,38.1652,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.3900,38.1652,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_26,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.3900,36.9460,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    9.6100,36.9460,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    9.6100,38.1652,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.3900,38.1652,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_27,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.3900,36.9460,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    15.6100,36.9460,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.6100,38.1652,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    14.3900,38.1652,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_28,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.3900,36.9460,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.6100,36.9460,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.6100,38.1652,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    20.3900,38.1652,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_29,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.3900,42.7237,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.6100,42.7237,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6100,43.9429,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.3900,43.9429,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_30,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.3900,42.7237,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    9.6100,42.7237,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    9.6100,43.9429,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.3900,43.9429,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_31,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.3900,42.7237,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    15.6100,42.7237,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.6100,43.9429,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    14.3900,43.9429,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_32,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.3900,42.7237,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.6100,42.7237,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.6100,43.9429,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    20.3900,43.9429,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_33,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    2.3900,48.5015,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    3.6100,48.5015,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    3.6100,49.7207,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.3900,49.7207,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_34,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    8.3900,48.5015,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    9.6100,48.5015,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    9.6100,49.7207,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    8.3900,49.7207,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_35,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    14.3900,48.5015,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    15.6100,48.5015,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.6100,49.7207,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    14.3900,49.7207,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Aux_Gym_ZN_1_FLR_2_skylight_36,   !- Name
    Window,                   !- Surface Type
    Window_U_1.98_SHGC_0.36,  !- Construction Name!- Field 12
    Aux_Gym_ZN_1_FLR_2_Ceiling,   !- Building Surface Name
    ,                         !- Outside Boundary Condition Object
    AutoCalculate,            !- View Factor to Ground
    ,                         !- Shading Control Name
    Skylight_Frame,                        !- Frame and Divider Name
    1,                       !- Multiplier
    4,                       !- Number of Vertices
    20.3900,48.5015,8.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.6100,48.5015,8.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.6100,49.7207,8.0000,  !- X,Y,Z ==> Vertex 3 {m}
    20.3900,49.7207,8.0000;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Auditorium_ZN_1_FLR_1_Wall_3_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Auditorium_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    37.950,26.0000,2.50371,  !- X,Y,Z ==> Vertex 1 {m}
    37.950,26.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050,26.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050,26.0000,2.50371;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Auditorium_ZN_1_FLR_2_Wall_3_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Auditorium_ZN_1_FLR_2_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    37.950,26.0000,6.50371,  !- X,Y,Z ==> Vertex 1 {m}
    37.950,26.0000,5.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050,26.0000,5.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050,26.0000,6.50371;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Wall_2_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Kitchen_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    24.000,0.0500,2.515715,  !- X,Y,Z ==> Vertex 1 {m}
    24.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    24.000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    24.000,8.9500,2.515715;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    LIBRARY_MEDIA_CENTER_Wall_2_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    LIBRARY_MEDIA_CENTER_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    24.000,0.0500,2.504025,  !- X,Y,Z ==> Vertex 1 {m}
    24.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    24.000,34.9500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    24.000,34.9500,2.504025;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    LIBRARY_MEDIA_CENTER_Wall_3_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    LIBRARY_MEDIA_CENTER_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    23.950,35.0000,2.505845,  !- X,Y,Z ==> Vertex 1 {m}
    23.950,35.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050,35.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050,35.0000,2.505845;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_2_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Cafeteria_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    24.000,0.0500,2.50539,  !- X,Y,Z ==> Vertex 1 {m}
    24.000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    24.000,25.9500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    24.000,25.9500,2.50539;  !- X,Y,Z ==> Vertex 4 {m}



  FenestrationSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_3_window_1,   !- Name
    Window,                   !- Surface Type
    Window_U_0.72_SHGC_0.25,  !- Construction Name!- Field 12
    Cafeteria_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    23.950,26.0000,2.505845,  !- X,Y,Z ==> Vertex 1 {m}
    23.950,26.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.050,26.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.050,26.0000,2.505845;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: INTERNALMASS ===========


  InternalMass,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}



  InternalMass,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    198.0000;                !- Surface Area {m2}



  InternalMass,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    954.0000;                !- Surface Area {m2}



  InternalMass,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    954.0000;                !- Surface Area {m2}



  InternalMass,
    Corridor_Pod_1_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    640.0000;                !- Surface Area {m2}



  InternalMass,
    Corridor_Pod_1_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
    640.0000;                !- Surface Area {m2}



  InternalMass,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}



  InternalMass,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    198.0000;                !- Surface Area {m2}



  InternalMass,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    954.0000;                !- Surface Area {m2}



  InternalMass,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    954.0000;                !- Surface Area {m2}



  InternalMass,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}



  InternalMass,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    198.0000;                !- Surface Area {m2}



  InternalMass,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    954.0000;                !- Surface Area {m2}



  InternalMass,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    954.0000;                !- Surface Area {m2}



  InternalMass,
    Corridor_Pod_2_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    640.0000;                !- Surface Area {m2}



  InternalMass,
    Corridor_Pod_2_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
    640.0000;                !- Surface Area {m2}



  InternalMass,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}



  InternalMass,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    198.0000;                !- Surface Area {m2}



  InternalMass,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    954.0000;                !- Surface Area {m2}



  InternalMass,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    954.0000;                !- Surface Area {m2}



  InternalMass,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}



  InternalMass,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    198.0000;                !- Surface Area {m2}



  InternalMass,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    954.0000;                !- Surface Area {m2}



  InternalMass,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    954.0000;                !- Surface Area {m2}



  InternalMass,
    Corridor_Pod_3_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    640.0000;                !- Surface Area {m2}



  InternalMass,
    Corridor_Pod_3_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
    640.0000;                !- Surface Area {m2}



  InternalMass,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}



  InternalMass,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
    198.0000;                !- Surface Area {m2}



  InternalMass,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    954.0000;                !- Surface Area {m2}



  InternalMass,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
    954.0000;                !- Surface Area {m2}



  InternalMass,
    Main_Corridor_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    2280.0000;               !- Surface Area {m2}



  InternalMass,
    Main_Corridor_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Main_Corridor_ZN_1_FLR_2,!- Zone Name
    2280.0000;               !- Surface Area {m2}



  InternalMass,
    Lobby_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Lobby_ZN_1_FLR_1,        !- Zone Name
    420.0000;                !- Surface Area {m2}



  InternalMass,
    Lobby_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Lobby_ZN_1_FLR_2,        !- Zone Name
    420.0000;                !- Surface Area {m2}



  InternalMass,
    Bathrooms_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Bathrooms_ZN_1_FLR_1,    !- Zone Name
    420.0000;                !- Surface Area {m2}



  InternalMass,
    Bathrooms_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Bathrooms_ZN_1_FLR_2,    !- Zone Name
    420.0000;                !- Surface Area {m2}



  InternalMass,
    Offices_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Offices_ZN_1_FLR_1,      !- Zone Name
    1064.0000;               !- Surface Area {m2}



  InternalMass,
    Offices_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Offices_ZN_1_FLR_2,      !- Zone Name
    1064.0000;               !- Surface Area {m2}



  InternalMass,
    Gym_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Gym_ZN_1_FLR_1,          !- Zone Name
    3952.0000;               !- Surface Area {m2}



  InternalMass,
    Aux_Gym_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Aux_Gym_ZN_1_FLR_1,      !- Zone Name
    2496.0000;               !- Surface Area {m2}



  InternalMass,
    Auditorium_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Auditorium_ZN_1_FLR_1,   !- Zone Name
    1976.0000;               !- Surface Area {m2}



  InternalMass,
    Kitchen_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    432.0000;                !- Surface Area {m2}



  InternalMass,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
    1680.0000;               !- Surface Area {m2}



  InternalMass,
    Cafeteria_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    1248.0000;               !- Surface Area {m2}



  InternalMass,
    Mech_ZN_1_FLR_1_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    684.0000;                !- Surface Area {m2}



  InternalMass,
    Mech_ZN_1_FLR_2_InternalMass_1,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mech_ZN_1_FLR_2,         !- Zone Name
    684.0000;                !- Surface Area {m2}

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========


  People,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Corridor_Pod_1_ZN_1_FLR_1,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Corridor_Pod_1_ZN_1_FLR_2,  !- Name
    Corridor_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Corridor_Pod_2_ZN_1_FLR_1,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Corridor_Pod_2_ZN_1_FLR_2,  !- Name
    Corridor_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_OCC_SCH_Extend,     !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Corridor_Pod_3_ZN_1_FLR_1,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Corridor_Pod_3_ZN_1_FLR_2,  !- Name
    Corridor_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_OCC_SCH_Extend,     !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    2.654,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Bathrooms_ZN_1_FLR_1,    !- Name
    Bathrooms_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Bathrooms_ZN_1_FLR_2,    !- Name
    Bathrooms_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Offices_ZN_1_FLR_1,      !- Name
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_Offices,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.579,                  !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Offices_ZN_1_FLR_2,      !- Name
    Offices_ZN_1_FLR_2,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_Offices,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.579,                  !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Gym_ZN_1_FLR_1,          !- Name
    Gym_ZN_1_FLR_1,          !- Zone or ZoneList Name
    BLDG_OCC_SCH_Gym,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    3.096,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Aux_Gym_ZN_1_FLR_1,      !- Name
    Aux_Gym_ZN_1_FLR_1,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_Gym,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    3.096,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Auditorium_ZN_1_FLR_1,   !- Name
    Auditorium_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_OCC_SCH_Auditorium, !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    0.619,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Kitchen_ZN_1_FLR_1,      !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    35,                      !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    9.289,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Cafeteria_ZN_1_FLR_1,    !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_OCC_SCH_Cafeteria,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    0.929,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Mech_ZN_1_FLR_1,         !- Name
    Mech_ZN_1_FLR_1,         !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type



  People,
    Mech_ZN_1_FLR_2,         !- Name
    Mech_ZN_1_FLR_2,         !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========


  Lights,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Lights,   !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.34724892,        !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Lights,   !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,   !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.34724892,        !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Lights,   !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.34724892,        !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Lights,   !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,   !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.34724892,        !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Corridor_Pod_1_ZN_1_FLR_1_Lights,   !- Name
    Corridor_Pod_1_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_LIGHT_CORRIDOR_SCH,  !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    7.104180875,         !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Corridor_Pod_1_ZN_1_FLR_2_Lights,   !- Name
    Corridor_Pod_1_ZN_1_FLR_2,   !- Zone or ZoneList Name
    BLDG_LIGHT_CORRIDOR_SCH,  !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    7.104180875,         !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Lights,   !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.34724892,        !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Lights,   !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,   !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.34724892,        !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Lights,   !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.34724892,        !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Lights,   !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,   !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.34724892,        !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Lights,   !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.34724892,        !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Lights,   !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,   !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.34724892,        !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Lights,   !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.34724892,        !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Lights,   !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,   !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.34724892,        !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Corridor_Pod_2_ZN_1_FLR_1_Lights,   !- Name
    Corridor_Pod_2_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_LIGHT_CORRIDOR_SCH,  !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    7.104180875,         !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Corridor_Pod_2_ZN_1_FLR_2_Lights,   !- Name
    Corridor_Pod_2_ZN_1_FLR_2,   !- Zone or ZoneList Name
    BLDG_LIGHT_CORRIDOR_SCH,  !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    7.104180875,         !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Lights,   !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.34724892,        !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Lights,   !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,   !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.34724892,        !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Lights,   !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.34724892,        !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Lights,   !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,   !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.34724892,        !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Lights,   !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.34724892,        !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Lights,   !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,   !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.34724892,        !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Lights,   !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.34724892,        !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Lights,   !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,   !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.34724892,        !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Corridor_Pod_3_ZN_1_FLR_1_Lights,   !- Name
    Corridor_Pod_3_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_LIGHT_CORRIDOR_SCH,  !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    7.104180875,         !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Corridor_Pod_3_ZN_1_FLR_2_Lights,   !- Name
    Corridor_Pod_3_ZN_1_FLR_2,   !- Zone or ZoneList Name
    BLDG_LIGHT_CORRIDOR_SCH,  !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    7.104180875,         !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Lights,   !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.34724892,        !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Lights,   !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,   !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.34724892,        !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Lights,   !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.34724892,        !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Lights,   !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,   !- Zone or ZoneList Name
    BLDG_LIGHT_CLASSROOM_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    13.34724892,        !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Main_Corridor_ZN_1_FLR_1_Lights,   !- Name
    Main_Corridor_ZN_1_FLR_1, !- Zone or ZoneList Name
    BLDG_LIGHT_CORRIDOR_SCH,  !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    7.104180875,         !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Main_Corridor_ZN_1_FLR_2_Lights,   !- Name
    Main_Corridor_ZN_1_FLR_2, !- Zone or ZoneList Name
    BLDG_LIGHT_CORRIDOR_SCH,  !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    7.104180875,         !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Lobby_ZN_1_FLR_1_Lights,  !- Name
    Lobby_ZN_1_FLR_1,         !- Zone or ZoneList Name
    BLDG_LIGHT_LOBBYFLR1_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    9.687519375,            !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Lobby_ZN_1_FLR_2_Lights,  !- Name
    Lobby_ZN_1_FLR_2,         !- Zone or ZoneList Name
    BLDG_LIGHT_LOBBYFLR1_SCH, !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    9.687519375,            !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Bathrooms_ZN_1_FLR_1_Lights,   !- Name
    Bathrooms_ZN_1_FLR_1,     !- Zone or ZoneList Name
    BLDG_LIGHT_BATH_SCH,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    10.54863221,             !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Bathrooms_ZN_1_FLR_2_Lights,   !- Name
    Bathrooms_ZN_1_FLR_2,     !- Zone or ZoneList Name
    BLDG_LIGHT_BATH_SCH,      !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    10.54863221,             !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Offices_ZN_1_FLR_1_Lights,   !- Name
    Offices_ZN_1_FLR_1,       !- Zone or ZoneList Name
    BLDG_LIGHT_OFFICE_SCH,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    11.94794056,           !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Offices_ZN_1_FLR_2_Lights,   !- Name
    Offices_ZN_1_FLR_2,       !- Zone or ZoneList Name
    BLDG_LIGHT_OFFICE_SCH,    !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    11.94794056,           !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Gym_ZN_1_FLR_1_Lights,    !- Name
    Gym_ZN_1_FLR_1,           !- Zone or ZoneList Name
    BLDG_LIGHT_GYM_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    7.7500155,              !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Aux_Gym_ZN_1_FLR_1_Lights,   !- Name
    Aux_Gym_ZN_1_FLR_1,       !- Zone or ZoneList Name
    BLDG_LIGHT_GYM_SCH,       !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    7.7500155,              !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Auditorium_ZN_1_FLR_1_Lights,   !- Name
    Auditorium_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    8.503489229,       !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Kitchen_ZN_1_FLR_1_Lights,   !- Name
    Kitchen_ZN_1_FLR_1,       !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    10.65627131,          !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_Lights,   !- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,   !- Zone or ZoneList Name
    BLDG_LIGHT_LIBRARY_SCH,            !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    12.70141429,          !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Cafeteria_ZN_1_FLR_1_Lights,   !- Name
    Cafeteria_ZN_1_FLR_1,     !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    6.996541771,        !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Mech_ZN_1_FLR_1_Lights,   !- Name
    Mech_ZN_1_FLR_1,          !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    10.2257149,       !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature



  Lights,
    Mech_ZN_1_FLR_2_Lights,   !- Name
    Mech_ZN_1_FLR_2,          !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,           !- Schedule Name
    Watts/Area,               !- Design Level Calculation Method
    ,                         !- Lighting Level {W}
    10.2257149,       !- Watts per Zone Floor Area {W/m2}2}          
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========


  ElectricEquipment,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,   !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    990.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_PlugMisc_Equip,   !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    990.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,   !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4770.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_PlugMisc_Equip,   !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4770.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Corridor_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,   !- Name
    Corridor_Pod_1_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1280.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Corridor_Pod_1_ZN_1_FLR_2_PlugMisc_Equip,   !- Name
    Corridor_Pod_1_ZN_1_FLR_2,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1280.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,   !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    990.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_PlugMisc_Equip,   !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    990.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,   !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4770.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_PlugMisc_Equip,   !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4770.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,   !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    990.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_PlugMisc_Equip,   !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    990.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,   !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4770.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_PlugMisc_Equip,   !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4770.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Corridor_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,   !- Name
    Corridor_Pod_2_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1280.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Corridor_Pod_2_ZN_1_FLR_2_PlugMisc_Equip,   !- Name
    Corridor_Pod_2_ZN_1_FLR_2,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1280.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,   !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    990.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_PlugMisc_Equip,   !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    990.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,   !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4770.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_PlugMisc_Equip,   !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4770.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,   !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    990.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_PlugMisc_Equip,   !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    990.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,   !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4770.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_PlugMisc_Equip,   !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    9540.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Corridor_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,   !- Name
    Corridor_Pod_3_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1280.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Corridor_Pod_3_ZN_1_FLR_2_PlugMisc_Equip,   !- Name
    Corridor_Pod_3_ZN_1_FLR_2,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1280.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,   !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    990.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_PlugMisc_Equip,   !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    990.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,   !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4770.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_PlugMisc_Equip,   !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    9540.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Main_Corridor_ZN_1_FLR_1_PlugMisc_Equip,   !- Name
    Main_Corridor_ZN_1_FLR_1, !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4560.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Main_Corridor_ZN_1_FLR_2_PlugMisc_Equip,   !- Name
    Main_Corridor_ZN_1_FLR_2, !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4560.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Lobby_ZN_1_FLR_1_PlugMisc_Equip,   !- Name
    Lobby_ZN_1_FLR_1,         !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    840.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Lobby_ZN_1_FLR_2_PlugMisc_Equip,   !- Name
    Lobby_ZN_1_FLR_2,         !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    840.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Bathrooms_ZN_1_FLR_1_PlugMisc_Equip,   !- Name
    Bathrooms_ZN_1_FLR_1,     !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    840.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Bathrooms_ZN_1_FLR_2_PlugMisc_Equip,   !- Name
    Bathrooms_ZN_1_FLR_2,     !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    840.0000,                !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Offices_ZN_1_FLR_1_PlugMisc_Equip,   !- Name
    Offices_ZN_1_FLR_1,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    5745.6000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Offices_ZN_1_FLR_2_PlugMisc_Equip,   !- Name
    Offices_ZN_1_FLR_2,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    5745.6000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Gym_ZN_1_FLR_1_PlugMisc_Equip,   !- Name
    Gym_ZN_1_FLR_1,           !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    9880.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Aux_Gym_ZN_1_FLR_1_PlugMisc_Equip,   !- Name
    Aux_Gym_ZN_1_FLR_1,       !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    6240.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Auditorium_ZN_1_FLR_1_PlugMisc_Equip,   !- Name
    Auditorium_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    4940.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Kitchen_ZN_1_FLR_1_MiscElec_Equip,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    KITCHEN_ELEC_EQUIP_SCH,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    47995.2000,              !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2500,                  !- Fraction Latent
    0.3000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Lost
    MiscElec;                !- End-Use Subcategory


  ElectricEquipment,
    Kitchen_ZN_1_FLR_1_Reach-in-Freezer,   !- Name
    Kitchen_ZN_1_FLR_1,       !- Zone or ZoneList Name
    Always_on,                !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    1031.833333,              !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.2500,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    Refrigeration;           !- End-Use Subcategory



  ElectricEquipment,
    Kitchen_ZN_1_FLR_1_Reach-in-Refrigerator,   !- Name
    Kitchen_ZN_1_FLR_1,       !- Zone or ZoneList Name
    Always_on,                !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    851.6666667,              !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.2500,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    Refrigeration;           !- End-Use Subcategory



  ElectricEquipment,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_PlugMisc_Equip,   !- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    8400.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Cafeteria_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList Name
    KITCHEN_ELEC_EQUIP_SCH,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    48004.3200,              !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Mech_ZN_1_FLR_1_PlugMisc_Equip,   !- Name
    Mech_ZN_1_FLR_1,          !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1368.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Mech_ZN_1_FLR_2_PlugMisc_Equip,   !- Name
    Mech_ZN_1_FLR_2,          !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    1368.0000,               !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory


  ElectricEquipment,
    Mech_ZN_1_FLR_1_Elevators_Equip,  !- Name
    Mech_ZN_1_FLR_1,         !- Zone or ZoneList Name
    BLDG_ELEVATORS,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    32109.8901098901,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory



  ElectricEquipment,
    Mech_ZN_1_FLR_1_Elevators_Lights_Fan,   !- Name
    Mech_ZN_1_FLR_1,          !- Zone or ZoneList Name
    ELEV_LIGHT_FAN_SCH_ADD_DF,  !- Schedule Name
    EquipmentLevel,           !- Design Level Calculation Method
    211.8,  !- Design Level {W},                  
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: GASEQUIPMENT ===========


  GasEquipment,
    Kitchen_ZN_1_FLR_1_MiscGas_Equip,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    KITCHEN_GAS_EQUIP_SCH,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    362577.6000,             !- Design Level {W}
    ,                        !- Power per Zone Floor Area {W/m2}
    ,                        !- Power per Person {W/Person}
    0.1000,                  !- Fraction Latent
    0.2000,                  !- Fraction Radiant
    0.7000,                  !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    MiscGas;                 !- End-Use Subcategory

    
!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:DETAILED ===========






Daylighting:Controls,
    Gym_ZN_1_FLR_1,          !- Zone Name
    2,                       !- Total Daylighting Reference Points
    19.0000,                 !- X-Coordinate of First Reference Point {m}
    24,                      !- Y-Coordinate of First Reference Point {m}
    0,                       !- Z-Coordinate of First Reference Point {m}
    2,                       !- X-Coordinate of Second Reference Point {m}
    24,                      !- Y-Coordinate of Second Reference Point {m}
    0,                       !- Z-Coordinate of Second Reference Point {m}
    0.5,                     !- Fraction of Zone Controlled by First Reference Point
    0.5,                     !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    500,                     !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control













Daylighting:Controls,
    Aux_Gym_ZN_1_FLR_1,      !- Zone Name
    2,                       !- Total Daylighting Reference Points
    12.0000,                 !- X-Coordinate of First Reference Point {m}
    24,                      !- Y-Coordinate of First Reference Point {m}
    0,                       !- Z-Coordinate of First Reference Point {m}
    2,                       !- X-Coordinate of Second Reference Point {m}
    24,                      !- Y-Coordinate of Second Reference Point {m}
    0,                       !- Z-Coordinate of Second Reference Point {m}
    0.5,                     !- Fraction of Zone Controlled by First Reference Point
    0.5,                     !- Fraction of Zone Controlled by Second Reference Point
    500,                     !- Illuminance Setpoint at First Reference Point {lux}
    500,                     !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    0,                       !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22,                      !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1;                       !- Probability Lighting will be Reset When Needed in Manual Stepped Control








!
!Addendum CT sidelighting.
!
!-   ===========  ALL OBJECTS IN CLASS: DAYLIGHTING:DETAILED ===========








Daylighting:Controls,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    2,                       !- Total Daylighting Reference Points
    1.676400,                !- X-Coordinate of First Reference Point {m}
    4.500000,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    5.500000,                !- X-Coordinate of Second Reference Point {m}
    1.676400,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.22,                    !- Fraction of Zone Controlled by First Reference Point
    0.22,                    !- Fraction of Zone Controlled by Second Reference Point
    500.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    500.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control











Daylighting:Controls,
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    2,                       !- Total Daylighting Reference Points
    13.258800,               !- X-Coordinate of First Reference Point {m}
    1.676400,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    39.776400,               !- X-Coordinate of Second Reference Point {m}
    1.676400,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.14,                    !- Fraction of Zone Controlled by First Reference Point
    0.14,                    !- Fraction of Zone Controlled by Second Reference Point
    500.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    500.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control













Daylighting:Controls,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    2,                       !- Total Daylighting Reference Points
    1.676400,                !- X-Coordinate of First Reference Point {m}
    4.500000,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    5.500000,                !- X-Coordinate of Second Reference Point {m}
    7.323600,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.22,                    !- Fraction of Zone Controlled by First Reference Point
    0.22,                    !- Fraction of Zone Controlled by Second Reference Point
    500.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    500.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control













Daylighting:Controls,
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    2,                       !- Total Daylighting Reference Points
    13.258800,               !- X-Coordinate of First Reference Point {m}
    7.323600,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    39.776400,               !- X-Coordinate of Second Reference Point {m}
    7.323600,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.14,                    !- Fraction of Zone Controlled by First Reference Point
    0.14,                    !- Fraction of Zone Controlled by Second Reference Point
    500.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    500.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control













Daylighting:Controls,
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    2,                       !- Total Daylighting Reference Points
    1.676400,                !- X-Coordinate of First Reference Point {m}
    4.500000,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    5.500000,                !- X-Coordinate of Second Reference Point {m}
    1.676400,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.22,                    !- Fraction of Zone Controlled by First Reference Point
    0.22,                    !- Fraction of Zone Controlled by Second Reference Point
    500.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    500.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control











Daylighting:Controls,
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    2,                       !- Total Daylighting Reference Points
    13.258800,               !- X-Coordinate of First Reference Point {m}
    1.676400,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    39.776400,               !- X-Coordinate of Second Reference Point {m}
    1.676400,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.14,                    !- Fraction of Zone Controlled by First Reference Point
    0.14,                    !- Fraction of Zone Controlled by Second Reference Point
    500.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    500.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control













Daylighting:Controls,
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    2,                       !- Total Daylighting Reference Points
    1.676400,                !- X-Coordinate of First Reference Point {m}
    4.500000,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    5.500000,                !- X-Coordinate of Second Reference Point {m}
    7.323600,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.22,                    !- Fraction of Zone Controlled by First Reference Point
    0.22,                    !- Fraction of Zone Controlled by Second Reference Point
    500.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    500.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control













Daylighting:Controls,
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    2,                       !- Total Daylighting Reference Points
    13.258800,               !- X-Coordinate of First Reference Point {m}
    7.323600,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    39.776400,               !- X-Coordinate of Second Reference Point {m}
    7.323600,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.14,                    !- Fraction of Zone Controlled by First Reference Point
    0.14,                    !- Fraction of Zone Controlled by Second Reference Point
    500.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    500.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control













Daylighting:Controls,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    2,                       !- Total Daylighting Reference Points
    1.676400,                !- X-Coordinate of First Reference Point {m}
    4.500000,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    5.500000,                !- X-Coordinate of Second Reference Point {m}
    1.676400,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.22,                    !- Fraction of Zone Controlled by First Reference Point
    0.22,                    !- Fraction of Zone Controlled by Second Reference Point
    500.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    500.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control











Daylighting:Controls,
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    2,                       !- Total Daylighting Reference Points
    13.258800,               !- X-Coordinate of First Reference Point {m}
    1.676400,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    39.776400,               !- X-Coordinate of Second Reference Point {m}
    1.676400,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.14,                    !- Fraction of Zone Controlled by First Reference Point
    0.14,                    !- Fraction of Zone Controlled by Second Reference Point
    500.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    500.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control













Daylighting:Controls,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    2,                       !- Total Daylighting Reference Points
    1.676400,                !- X-Coordinate of First Reference Point {m}
    4.500000,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    5.500000,                !- X-Coordinate of Second Reference Point {m}
    7.323600,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.22,                    !- Fraction of Zone Controlled by First Reference Point
    0.22,                    !- Fraction of Zone Controlled by Second Reference Point
    500.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    500.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control













Daylighting:Controls,
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    2,                       !- Total Daylighting Reference Points
    13.258800,               !- X-Coordinate of First Reference Point {m}
    7.323600,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    39.776400,               !- X-Coordinate of Second Reference Point {m}
    7.323600,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.14,                    !- Fraction of Zone Controlled by First Reference Point
    0.14,                    !- Fraction of Zone Controlled by Second Reference Point
    500.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    500.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control













Daylighting:Controls,
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    2,                       !- Total Daylighting Reference Points
    1.676400,                !- X-Coordinate of First Reference Point {m}
    4.500000,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    5.500000,                !- X-Coordinate of Second Reference Point {m}
    1.676400,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.22,                    !- Fraction of Zone Controlled by First Reference Point
    0.22,                    !- Fraction of Zone Controlled by Second Reference Point
    500.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    500.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control











Daylighting:Controls,
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    2,                       !- Total Daylighting Reference Points
    13.258800,               !- X-Coordinate of First Reference Point {m}
    1.676400,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    39.776400,               !- X-Coordinate of Second Reference Point {m}
    1.676400,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.14,                    !- Fraction of Zone Controlled by First Reference Point
    0.14,                    !- Fraction of Zone Controlled by Second Reference Point
    500.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    500.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control













Daylighting:Controls,
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    2,                       !- Total Daylighting Reference Points
    1.676400,                !- X-Coordinate of First Reference Point {m}
    4.500000,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    5.500000,                !- X-Coordinate of Second Reference Point {m}
    7.323600,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.22,                    !- Fraction of Zone Controlled by First Reference Point
    0.22,                    !- Fraction of Zone Controlled by Second Reference Point
    500.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    500.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control













Daylighting:Controls,
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    2,                       !- Total Daylighting Reference Points
    13.258800,               !- X-Coordinate of First Reference Point {m}
    7.323600,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    39.776400,               !- X-Coordinate of Second Reference Point {m}
    7.323600,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.14,                    !- Fraction of Zone Controlled by First Reference Point
    0.14,                    !- Fraction of Zone Controlled by Second Reference Point
    500.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    500.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control













Daylighting:Controls,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    2,                       !- Total Daylighting Reference Points
    1.676400,                !- X-Coordinate of First Reference Point {m}
    4.500000,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    5.500000,                !- X-Coordinate of Second Reference Point {m}
    1.676400,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.22,                    !- Fraction of Zone Controlled by First Reference Point
    0.22,                    !- Fraction of Zone Controlled by Second Reference Point
    500.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    500.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control













Daylighting:Controls,
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    2,                       !- Total Daylighting Reference Points
    13.258800,               !- X-Coordinate of First Reference Point {m}
    1.676400,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    39.776400,               !- X-Coordinate of Second Reference Point {m}
    1.676400,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.14,                    !- Fraction of Zone Controlled by First Reference Point
    0.14,                    !- Fraction of Zone Controlled by Second Reference Point
    500.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    500.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control













Daylighting:Controls,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    2,                       !- Total Daylighting Reference Points
    1.676400,                !- X-Coordinate of First Reference Point {m}
    4.500000,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    5.500000,                !- X-Coordinate of Second Reference Point {m}
    7.323600,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.22,                    !- Fraction of Zone Controlled by First Reference Point
    0.22,                    !- Fraction of Zone Controlled by Second Reference Point
    500.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    500.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control













Daylighting:Controls,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    2,                       !- Total Daylighting Reference Points
    13.258800,               !- X-Coordinate of First Reference Point {m}
    7.323600,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    39.776400,               !- X-Coordinate of Second Reference Point {m}
    7.323600,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.14,                    !- Fraction of Zone Controlled by First Reference Point
    0.14,                    !- Fraction of Zone Controlled by Second Reference Point
    500.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    500.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control













Daylighting:Controls,
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    2,                       !- Total Daylighting Reference Points
    1.676400,                !- X-Coordinate of First Reference Point {m}
    4.500000,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    5.500000,                !- X-Coordinate of Second Reference Point {m}
    1.676400,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.22,                    !- Fraction of Zone Controlled by First Reference Point
    0.22,                    !- Fraction of Zone Controlled by Second Reference Point
    500.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    500.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control











Daylighting:Controls,
    Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    2,                       !- Total Daylighting Reference Points
    13.258800,               !- X-Coordinate of First Reference Point {m}
    1.676400,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    39.776400,               !- X-Coordinate of Second Reference Point {m}
    1.676400,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.14,                    !- Fraction of Zone Controlled by First Reference Point
    0.14,                    !- Fraction of Zone Controlled by Second Reference Point
    500.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    500.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control













Daylighting:Controls,
    Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
    2,                       !- Total Daylighting Reference Points
    1.676400,                !- X-Coordinate of First Reference Point {m}
    4.500000,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    5.500000,                !- X-Coordinate of Second Reference Point {m}
    7.323600,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.22,                    !- Fraction of Zone Controlled by First Reference Point
    0.22,                    !- Fraction of Zone Controlled by Second Reference Point
    500.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    500.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    270.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control













Daylighting:Controls,
    Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
    2,                       !- Total Daylighting Reference Points
    13.258800,               !- X-Coordinate of First Reference Point {m}
    7.323600,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    39.776400,               !- X-Coordinate of Second Reference Point {m}
    7.323600,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.14,                    !- Fraction of Zone Controlled by First Reference Point
    0.14,                    !- Fraction of Zone Controlled by Second Reference Point
    500.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    500.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control













Daylighting:Controls,
    Lobby_ZN_1_FLR_1,        !- Zone Name
    2,                       !- Total Daylighting Reference Points
    3.733800,                !- X-Coordinate of First Reference Point {m}
    1.676400,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    11.201400,               !- X-Coordinate of Second Reference Point {m}
    1.676400,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.09,                    !- Fraction of Zone Controlled by First Reference Point
    0.09,                    !- Fraction of Zone Controlled by Second Reference Point
    375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control













Daylighting:Controls,
    Lobby_ZN_1_FLR_2,        !- Zone Name
    2,                       !- Total Daylighting Reference Points
    3.733800,                !- X-Coordinate of First Reference Point {m}
    1.676400,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    11.201400,               !- X-Coordinate of Second Reference Point {m}
    1.676400,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.09,                    !- Fraction of Zone Controlled by First Reference Point
    0.09,                    !- Fraction of Zone Controlled by Second Reference Point
    375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control













Daylighting:Controls,
    Offices_ZN_1_FLR_1,      !- Zone Name
    2,                       !- Total Daylighting Reference Points
    18.998200,               !- X-Coordinate of First Reference Point {m}
    1.676400,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    36.332200,               !- X-Coordinate of Second Reference Point {m}
    7.010400,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.115,                   !- Fraction of Zone Controlled by First Reference Point
    0.115,                   !- Fraction of Zone Controlled by Second Reference Point
    500.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    500.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control













Daylighting:Controls,
    Offices_ZN_1_FLR_2,      !- Zone Name
    2,                       !- Total Daylighting Reference Points
    18.998200,               !- X-Coordinate of First Reference Point {m}
    1.676400,                !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    36.332200,               !- X-Coordinate of Second Reference Point {m}
    7.010400,                !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.115,                   !- Fraction of Zone Controlled by First Reference Point
    0.115,                   !- Fraction of Zone Controlled by Second Reference Point
    500.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    500.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    180.0,                   !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control













Daylighting:Controls,
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    2,                       !- Total Daylighting Reference Points
    22.323600,               !- X-Coordinate of First Reference Point {m}
    13.000000,               !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    12.000000,               !- X-Coordinate of Second Reference Point {m}
    24.323600,               !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.095,                   !- Fraction of Zone Controlled by First Reference Point
    0.095,                   !- Fraction of Zone Controlled by Second Reference Point
    375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control













Daylighting:Controls,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
    2,                       !- Total Daylighting Reference Points
    22.323600,               !- X-Coordinate of First Reference Point {m}
    17.500000,               !- Y-Coordinate of First Reference Point {m}
    0.762000,                !- Z-Coordinate of First Reference Point {m}
    12.000000,               !- X-Coordinate of Second Reference Point {m}
    33.323600,               !- Y-Coordinate of Second Reference Point {m}
    0.762000,                !- Z-Coordinate of Second Reference Point {m}
    0.085,                   !- Fraction of Zone Controlled by First Reference Point
    0.085,                   !- Fraction of Zone Controlled by Second Reference Point
    375.0,                   !- Illuminance Setpoint at First Reference Point {lux}
    375.0,                   !- Illuminance Setpoint at Second Reference Point {lux}
    2,                       !- Lighting Control Type
    0.0,                     !- Glare Calculation Azimuth Angle of View Direction Clockwise from Zone y-Axis {deg}
    22.0,                    !- Maximum Allowable Discomfort Glare Index
    0.3,                     !- Minimum Input Power Fraction for Continuous Dimming Control
    0.2,                     !- Minimum Light Output Fraction for Continuous Dimming Control
    3,                       !- Number of Stepped Control Steps
    1.0;                     !- Probability Lighting will be Reset When Needed in Manual Stepped Control







!No sidelighting controls for Auditorium

!-   ===========  ALL OBJECTS IN CLASS: ZONEINFILTRATION ===========


  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Infiltration,   !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Infiltration,   !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00025432512,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Infiltration,   !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Infiltration,   !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00017523968,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_1_ZN_1_FLR_1_Infiltration,   !- Name
    Corridor_Pod_1_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_1_ZN_1_FLR_2_Infiltration,   !- Name
    Corridor_Pod_1_ZN_1_FLR_2,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    3.356864e-05,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Infiltration,   !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Infiltration,   !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00025432512,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Infiltration,   !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Infiltration,   !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00017523968,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Infiltration,   !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Infiltration,   !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00025432512,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Infiltration,   !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Infiltration,   !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00017523968,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_2_ZN_1_FLR_1_Infiltration,   !- Name
    Corridor_Pod_2_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_2_ZN_1_FLR_2_Infiltration,   !- Name
    Corridor_Pod_2_ZN_1_FLR_2,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    3.356864e-05,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Infiltration,   !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Infiltration,   !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00025432512,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Infiltration,   !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Infiltration,   !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00017523968,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Infiltration,   !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Infiltration,   !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00025432512,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Infiltration,   !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Infiltration,   !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00017523968,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_3_ZN_1_FLR_1_Infiltration,   !- Name
    Corridor_Pod_3_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_3_ZN_1_FLR_2_Infiltration,   !- Name
    Corridor_Pod_3_ZN_1_FLR_2,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    3.356864e-05,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,   !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Infiltration,   !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00025432512,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,   !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Infiltration,   !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00017523968,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Main_Corridor_ZN_1_FLR_1_Infiltration,   !- Name
    Main_Corridor_ZN_1_FLR_1, !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Main_Corridor_ZN_1_FLR_2_Infiltration,   !- Name
    Main_Corridor_ZN_1_FLR_2, !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    8.477504e-05,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Lobby_ZN_1_FLR_1_Infiltration,   !- Name
    Lobby_ZN_1_FLR_1,         !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Lobby_ZN_1_FLR_2_Infiltration,   !- Name
    Lobby_ZN_1_FLR_2,         !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00012630912,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Lobby_ZN_1_FLR_1_Door_Infiltration,   !- Name
    Lobby_ZN_1_FLR_1,         !- Zone or ZoneList Name
    INFIL_Door_Opening_SCH,   !- Schedule Name
    Flow/Zone,                !- Design Flow Rate Calculation Method
    7.155188467,           !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0,                     !- Constant Term Coefficient
    0.0,                     !- Temperature Term Coefficient
    0.0,                     !- Velocity Term Coefficient
    0.0;                     !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Bathrooms_ZN_1_FLR_1_Infiltration,   !- Name
    Bathrooms_ZN_1_FLR_1,     !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Bathrooms_ZN_1_FLR_2_Infiltration,   !- Name
    Bathrooms_ZN_1_FLR_2,     !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00020254976,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Offices_ZN_1_FLR_1_Infiltration,   !- Name
    Offices_ZN_1_FLR_1,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Offices_ZN_1_FLR_2_Infiltration,   !- Name
    Offices_ZN_1_FLR_2,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00015987776,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Gym_ZN_1_FLR_1_Infiltration,   !- Name
    Gym_ZN_1_FLR_1,           !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0,            !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Aux_Gym_ZN_1_FLR_1_Infiltration,   !- Name
    Aux_Gym_ZN_1_FLR_1,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00018661888,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Auditorium_ZN_1_FLR_1_Infiltration,   !- Name
    Auditorium_ZN_1_FLR_1,    !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00019401536,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Kitchen_ZN_1_FLR_1_Infiltration,   !- Name
    Kitchen_ZN_1_FLR_1,       !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_Infiltration,   !- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,   !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00012460224,        !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Cafeteria_ZN_1_FLR_1_Infiltration,   !- Name
    Cafeteria_ZN_1_FLR_1,     !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0.00056896,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient



  ZoneInfiltration:DesignFlowRate,
    Mech_ZN_1_FLR_2_Infiltration,   !- Name
    Mech_ZN_1_FLR_2,          !- Zone or ZoneList Name
    INFIL_SCH_PNNL,           !- Schedule Name
    Flow/ExteriorArea,        !- Design Flow Rate Calculation Method
    ,                         !- Design Flow Rate {m3/s}
    ,                         !- Flow per Zone Floor Area {m3/s-m2}
    0,            !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    0.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.2240,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

!-   ===========  ALL OBJECTS IN CLASS: ZONEMIXING ===========









!-   ===========  ALL OBJECTS IN CLASS: EXTERIOR:LIGHTS ===========
 
 






Exterior:Lights,
    Exterior_Lights_a,        !- Name
    Exterior_lighting_schedule_a,   !- Schedule Name
     353.47,                        !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory













Exterior:Lights,
    Exterior_Lights_b,        !- Name
    Exterior_lighting_schedule_b,   !- Schedule Name
     8427.85,                        !- Design Level {W}
    AstronomicalClock,       !- Control Option
    General;                 !- End-Use Subcategory










  Schedule:Compact,
    Exterior_lighting_schedule_a,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 24:00,1;          !- Field 5


  Schedule:Compact,
    Exterior_lighting_schedule_b,  !- Name
    fraction,                !- Schedule Type Limits Name
    Through:12/31,           !- Field 1
    For:AllDays,             !- Field 2
    Until: 06:00,0.7,        !- Field 3
    Until: 24:00,1;          !- Field 5

!-   ===========  ALL OBJECTS IN CLASS: SIZING:PARAMETERS ===========


  Sizing:Parameters,
    1.2000,                  !- Heating Sizing Factor
    1.2000,                  !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

!-   ===========  ALL OBJECTS IN CLASS: SIZING:ZONE ===========
!***** Space Conditioning For Zone: Corner_Class_1_Pod_1_ZN_1_FLR_1 *****


  Sizing:Zone,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.00238745,         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Corner_Class_1_Pod_1_ZN_1_FLR_2 *****


  Sizing:Zone,
    Corner_Class_1_Pod_1_ZN_1_FLR_2,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_2,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_2,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.00238745,         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Mult_Class_1_Pod_1_ZN_1_FLR_1 *****


  Sizing:Zone,
    Mult_Class_1_Pod_1_ZN_1_FLR_1,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.00238745,         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Mult_Class_1_Pod_1_ZN_1_FLR_2 *****


  Sizing:Zone,
    Mult_Class_1_Pod_1_ZN_1_FLR_2,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_2,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_2,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.00238745,         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Corridor_Pod_1_ZN_1_FLR_1 *****


  Sizing:Zone,
    Corridor_Pod_1_ZN_1_FLR_1,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Corridor_Pod_1_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_1_ZN_1_FLR_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000304781,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Corridor_Pod_1_ZN_1_FLR_2 *****


  Sizing:Zone,
    Corridor_Pod_1_ZN_1_FLR_2,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Corridor_Pod_1_ZN_1_FLR_2,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_1_ZN_1_FLR_2,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000304781,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Corner_Class_2_Pod_1_ZN_1_FLR_1 *****


  Sizing:Zone,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.00238745,         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Corner_Class_2_Pod_1_ZN_1_FLR_2 *****


  Sizing:Zone,
    Corner_Class_2_Pod_1_ZN_1_FLR_2,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_2,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_2,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.00238745,         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Mult_Class_2_Pod_1_ZN_1_FLR_1 *****


  Sizing:Zone,
    Mult_Class_2_Pod_1_ZN_1_FLR_1,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.00238745,         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Mult_Class_2_Pod_1_ZN_1_FLR_2 *****


  Sizing:Zone,
    Mult_Class_2_Pod_1_ZN_1_FLR_2,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_2,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_2,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.00238745,         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Corner_Class_1_Pod_2_ZN_1_FLR_1 *****


  Sizing:Zone,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.00238745,         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Corner_Class_1_Pod_2_ZN_1_FLR_2 *****


  Sizing:Zone,
    Corner_Class_1_Pod_2_ZN_1_FLR_2,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_2,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_2,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.00238745,         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Mult_Class_1_Pod_2_ZN_1_FLR_1 *****


  Sizing:Zone,
    Mult_Class_1_Pod_2_ZN_1_FLR_1,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.00238745,         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Mult_Class_1_Pod_2_ZN_1_FLR_2 *****


  Sizing:Zone,
    Mult_Class_1_Pod_2_ZN_1_FLR_2,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_2,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_2,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.00238745,         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Corridor_Pod_2_ZN_1_FLR_1 *****


  Sizing:Zone,
    Corridor_Pod_2_ZN_1_FLR_1,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Corridor_Pod_2_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_2_ZN_1_FLR_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000304781,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Corridor_Pod_2_ZN_1_FLR_2 *****


  Sizing:Zone,
    Corridor_Pod_2_ZN_1_FLR_2,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Corridor_Pod_2_ZN_1_FLR_2,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_2_ZN_1_FLR_2,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.000304781,          !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Corner_Class_2_Pod_2_ZN_1_FLR_1 *****


  Sizing:Zone,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.00238745,         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Corner_Class_2_Pod_2_ZN_1_FLR_2 *****


  Sizing:Zone,
    Corner_Class_2_Pod_2_ZN_1_FLR_2,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_2,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_2,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.00238745,         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Mult_Class_2_Pod_2_ZN_1_FLR_1 *****


  Sizing:Zone,
    Mult_Class_2_Pod_2_ZN_1_FLR_1,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,       !- Zone Cooling Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    0.008,                    !- Zone Heating Design Supply Air Humidity Ratio {kg-H2O/kg-air}
    SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_1,        !- Design Specification Outdoor Air Object Name
    0.0,                     !- Zone Heating Sizing Factor
    0.0,                     !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.0,                     !- Cooling Minimum Air Flow {m3/s}
    0.0,                     !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_1,         !- Name
    Flow/Area,                !- Outdoor Air Method
    ,                         !- Outdoor Air Flow per Person {m3/s}
    0.00238745,         !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

!***** Space Conditioning For Zone: Mult_Class_2_Pod_2_ZN_1_FLR_2 *****


  Sizing:Zone,
    Mult_Class_2_Pod_2_ZN_1_FLR_2,   !- Zone Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8,                     !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0,                     !- Zone Heating Design Supply Air Temperature {C}
