    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Room_1_Flr_3,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Room_1_Flr_6,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Room_1_Flr_6,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Room_1_Flr_6,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Room_2_Flr_3,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Room_2_Flr_3,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Room_2_Flr_3,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Room_2_Flr_6,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Room_2_Flr_6,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Room_2_Flr_6,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Room_3_Mult19_Flr_3,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.49000,                !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0083059,               !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Room_3_Mult19_Flr_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Room_3_Mult19_Flr_3,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.26904;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Room_3_Mult9_Flr_6,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.49000,                !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0083059,               !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Room_3_Mult9_Flr_6,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Room_3_Mult9_Flr_6,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.12744;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Room_4_Mult19_Flr_3,     !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.49000,                !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0083059,               !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Room_4_Mult19_Flr_3,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Room_4_Mult19_Flr_3,  !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.26904;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Room_5_Flr_3,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.5000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0084865,               !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Room_5_Flr_3,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Room_5_Flr_3,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Room_6_Flr_3,            !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.83000,                !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0084865,               !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Room_6_Flr_3,    !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Room_6_Flr_3,    !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.01416;                 !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Storage_Flr_1,           !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Storage_Flr_1,   !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Storage_Flr_1,   !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.00076,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  SetpointManager:Scheduled,
    VAV WITH REHEAT SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
    VAV WITH REHEAT Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:OutdoorAirReset,
    FLR_6_DOAS SAT setpoint, !- Name
    Temperature,             !- Control Variable
    22.0,                    !- Setpoint at Outdoor Low Temperature {C}
    10.0,                    !- Outdoor Low Temperature {C}
    10.0,                    !- Setpoint at Outdoor High Temperature {C}
    24.0,                    !- Outdoor High Temperature {C}
    FLR_6_DOAS Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:OutdoorAirReset,
    FLR_3_DOAS SAT setpoint, !- Name
    Temperature,             !- Control Variable
    22.0,                    !- Setpoint at Outdoor Low Temperature {C}
    10.0,                    !- Outdoor Low Temperature {C}
    10.0,                    !- Setpoint at Outdoor High Temperature {C}
    24.0,                    !- Outdoor High Temperature {C}
    FLR_3_DOAS Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  ZoneControl:Thermostat,
    Banquet_Flr_6 Thermostat,!- Name
    Banquet_Flr_6,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Banquet_Flr_6 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Basement Thermostat,     !- Name
    Basement,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Basement DualSPSched;    !- Control 1 Name

  ZoneControl:Thermostat,
    Cafe_Flr_1 Thermostat,   !- Name
    Cafe_Flr_1,              !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Cafe_Flr_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corridor_Flr_3 Thermostat,  !- Name
    Corridor_Flr_3,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Flr_3 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corridor_Flr_6 Thermostat,  !- Name
    Corridor_Flr_6,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Flr_6 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Dining_Flr_6 Thermostat, !- Name
    Dining_Flr_6,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dining_Flr_6 DualSPSched;!- Control 1 Name

  ZoneControl:Thermostat,
    Kitchen_Flr_6 Thermostat,!- Name
    Kitchen_Flr_6,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Kitchen_Flr_6 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Laundry_Flr_1 Thermostat,!- Name
    Laundry_Flr_1,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Laundry_Flr_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Lobby_Flr_1 Thermostat,  !- Name
    Lobby_Flr_1,             !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Lobby_Flr_1 DualSPSched; !- Control 1 Name

  ZoneControl:Thermostat,
    Mech_Flr_1 Thermostat,   !- Name
    Mech_Flr_1,              !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mech_Flr_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Retail_1_Flr_1 Thermostat,  !- Name
    Retail_1_Flr_1,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Retail_1_Flr_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Retail_2_Flr_1 Thermostat,  !- Name
    Retail_2_Flr_1,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Retail_2_Flr_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Room_1_Flr_3 Thermostat, !- Name
    Room_1_Flr_3,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Room_1_Flr_3 DualSPSched;!- Control 1 Name

  ZoneControl:Thermostat,
    Room_1_Flr_6 Thermostat, !- Name
    Room_1_Flr_6,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Room_1_Flr_6 DualSPSched;!- Control 1 Name

  ZoneControl:Thermostat,
    Room_2_Flr_3 Thermostat, !- Name
    Room_2_Flr_3,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Room_2_Flr_3 DualSPSched;!- Control 1 Name

  ZoneControl:Thermostat,
    Room_2_Flr_6 Thermostat, !- Name
    Room_2_Flr_6,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Room_2_Flr_6 DualSPSched;!- Control 1 Name

  ZoneControl:Thermostat,
    Room_3_Mult19_Flr_3 Thermostat,  !- Name
    Room_3_Mult19_Flr_3,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Room_3_Mult19_Flr_3 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Room_3_Mult9_Flr_6 Thermostat,  !- Name
    Room_3_Mult9_Flr_6,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Room_3_Mult9_Flr_6 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Room_4_Mult19_Flr_3 Thermostat,  !- Name
    Room_4_Mult19_Flr_3,     !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Room_4_Mult19_Flr_3 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Room_5_Flr_3 Thermostat, !- Name
    Room_5_Flr_3,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Room_5_Flr_3 DualSPSched;!- Control 1 Name

  ZoneControl:Thermostat,
    Room_6_Flr_3 Thermostat, !- Name
    Room_6_Flr_3,            !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Room_6_Flr_3 DualSPSched;!- Control 1 Name

  ZoneControl:Thermostat,
    Storage_Flr_1 Thermostat,!- Name
    Storage_Flr_1,           !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Storage_Flr_1 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Banquet_Flr_6 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Basement DualSPSched,    !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Cafe_Flr_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_Flr_3 DualSPSched,  !- Name
    Corr_HTGSETP_SCH,        !- Heating Setpoint Temperature Schedule Name
    Corr_CLGSETP_SCH;        !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_Flr_6 DualSPSched,  !- Name
    Corr_HTGSETP_SCH,        !- Heating Setpoint Temperature Schedule Name
    Corr_CLGSETP_SCH;        !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Dining_Flr_6 DualSPSched,!- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Kitchen_Flr_6 DualSPSched,  !- Name
    Kitchen_HTGSETP_SCH,     !- Heating Setpoint Temperature Schedule Name
    Kitchen_CLGSETP_SCH;     !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Laundry_Flr_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Lobby_Flr_1 DualSPSched, !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mech_Flr_1 DualSPSched,  !- Name
    Corr_HTGSETP_SCH,        !- Heating Setpoint Temperature Schedule Name
    Corr_CLGSETP_SCH;        !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Retail_1_Flr_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Retail_2_Flr_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Room_1_Flr_3 DualSPSched,!- Name
    Guest_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
    Guest_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Room_1_Flr_6 DualSPSched,!- Name
    Guest_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
    Guest_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Room_2_Flr_3 DualSPSched,!- Name
    Guest_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
    Guest_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Room_2_Flr_6 DualSPSched,!- Name
    Guest_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
    Guest_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Room_3_Mult19_Flr_3 DualSPSched,  !- Name
    Guest_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
    Guest_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Room_3_Mult9_Flr_6 DualSPSched,  !- Name
    Guest_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
    Guest_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Room_4_Mult19_Flr_3 DualSPSched,  !- Name
    Guest_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
    Guest_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Room_5_Flr_3 DualSPSched,!- Name
    Guest_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
    Guest_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Room_6_Flr_3 DualSPSched,!- Name
    Guest_HTGSETP_SCH,       !- Heating Setpoint Temperature Schedule Name
    Guest_CLGSETP_SCH;       !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Storage_Flr_1 DualSPSched,  !- Name
    Corr_HTGSETP_SCH,        !- Heating Setpoint Temperature Schedule Name
    Corr_CLGSETP_SCH;        !- Cooling Setpoint Temperature Schedule Name

  Sizing:System,
    FLR_3_DOAS,              !- AirLoop Name
    VentilationRequirement,  !- Type of Load to Size On
    2.37888,                 !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8200,                 !- Central Cooling Design Supply Air Temperature {C}
    18.0000,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    YES,                     !- 100% Outdoor Air in Cooling
    YES,                     !- 100% Outdoor Air in Heating
    0.0084902,               !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flow/System,             !- Cooling Design Air Flow Method
    2.37888,                 !- Cooling Design Air Flow Rate {m3/s}
    Flow/System,             !- Heating Design Air Flow Method
    2.37888,                 !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    FLR_6_DOAS,              !- AirLoop Name
    VentilationRequirement,  !- Type of Load to Size On
    0.15576,                 !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8200,                 !- Central Cooling Design Supply Air Temperature {C}
    18.0000,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    YES,                     !- 100% Outdoor Air in Cooling
    YES,                     !- 100% Outdoor Air in Heating
    0.0084902,               !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    Flow/System,             !- Cooling Design Air Flow Method
    0.15576,                 !- Cooling Design Air Flow Rate {m3/s}
    Flow/System,             !- Heating Design Air Flow Method
    0.15576,                 !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    VAV WITH REHEAT,         !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    16.7000,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Controller:OutdoorAir,
    FLR_3_DOAS_OA_Controller,!- Name
    FLR_3_DOAS_OARelief Node,!- Relief Air Outlet Node Name
    FLR_3_DOAS Supply Equipment Inlet Node,  !- Return Air Node Name
    FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode,  !- Mixed Air Node Name
    FLR_3_DOAS_OAInlet Node, !- Actuator Node Name
    2.37888,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    2.37888,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ALWAYS_ON,               !- Minimum Outdoor Air Schedule Name
    ALWAYS_ON,               !- Minimum Fraction of Outdoor Air Schedule Name
    ALWAYS_ON,               !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    FLR_6_DOAS_OA_Controller,!- Name
    FLR_6_DOAS_OARelief Node,!- Relief Air Outlet Node Name
    FLR_6_DOAS Supply Equipment Inlet Node,  !- Return Air Node Name
    FLR_6_DOAS_OA-FLR_6_DOAS_CoolCNode,  !- Mixed Air Node Name
    FLR_6_DOAS_OAInlet Node, !- Actuator Node Name
    0.15576,                 !- Minimum Outdoor Air Flow Rate {m3/s}
    0.15576,                 !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    ProportionalMinimum,     !- Minimum Limit Type
    ALWAYS_ON,               !- Minimum Outdoor Air Schedule Name
    ALWAYS_ON,               !- Minimum Fraction of Outdoor Air Schedule Name
    ALWAYS_ON,               !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    VAV WITH REHEAT_OA_Controller,  !- Name
    VAV WITH REHEAT_OARelief Node,  !- Relief Air Outlet Node Name
    VAV WITH REHEAT Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Mixed Air Node Name
    VAV WITH REHEAT_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    Always_On,               !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:WaterCoil,
    FLR_3_DOAS_CoolC_Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode,  !- Sensor Node Name
    FLR_3_DOAS_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    FLR_3_DOAS_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode,  !- Sensor Node Name
    FLR_3_DOAS_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    FLR_6_DOAS_CoolC_Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    FLR_6_DOAS_CoolC-FLR_6_DOAS_HeatCNode,  !- Sensor Node Name
    FLR_6_DOAS_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    FLR_6_DOAS_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    FLR_6_DOAS_HeatC-FLR_6_DOAS_FanNode,  !- Sensor Node Name
    FLR_6_DOAS_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV WITH REHEAT_CoolC_Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Sensor Node Name
    VAV WITH REHEAT_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV WITH REHEAT_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode,  !- Sensor Node Name
    VAV WITH REHEAT_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

! ***AIR LOOPS***

  AirLoopHVAC,
    FLR_3_DOAS,              !- Name
    FLR_3_DOAS_Controllers,  !- Controller List Name
    FLR_3_DOAS Availability Manager List,  !- Availability Manager List Name
    2.37888,                 !- Design Supply Air Flow Rate {m3/s}
    FLR_3_DOAS Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    FLR_3_DOAS Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    FLR_3_DOAS Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    FLR_3_DOAS Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    FLR_3_DOAS Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    FLR_6_DOAS,              !- Name
    FLR_6_DOAS_Controllers,  !- Controller List Name
    FLR_6_DOAS Availability Manager List,  !- Availability Manager List Name
    0.15576,                 !- Design Supply Air Flow Rate {m3/s}
    FLR_6_DOAS Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    FLR_6_DOAS Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    FLR_6_DOAS Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    FLR_6_DOAS Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    FLR_6_DOAS Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    VAV WITH REHEAT,         !- Name
    VAV WITH REHEAT_Controllers,  !- Controller List Name
    VAV WITH REHEAT Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV WITH REHEAT Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV WITH REHEAT Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV WITH REHEAT Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV WITH REHEAT Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV WITH REHEAT Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

! ***CONNECTIONS***

  ZoneHVAC:EquipmentConnections,
    Banquet_Flr_6,           !- Zone Name
    Banquet_Flr_6 Equipment, !- Zone Conditioning Equipment List Name
    Banquet_Flr_6 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Banquet_Flr_6 Air Node,  !- Zone Air Node Name
    Banquet_Flr_6 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Basement,                !- Zone Name
    Basement Equipment,      !- Zone Conditioning Equipment List Name
    Basement Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Basement Air Node,       !- Zone Air Node Name
    Basement Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Cafe_Flr_1,              !- Zone Name
    Cafe_Flr_1 Equipment,    !- Zone Conditioning Equipment List Name
    Cafe_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Cafe_Flr_1 Air Node,     !- Zone Air Node Name
    Cafe_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Corridor_Flr_3,          !- Zone Name
    Corridor_Flr_3 Equipment,!- Zone Conditioning Equipment List Name
    Corridor_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Flr_3 Air Node, !- Zone Air Node Name
    Corridor_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Corridor_Flr_6,          !- Zone Name
    Corridor_Flr_6 Equipment,!- Zone Conditioning Equipment List Name
    Corridor_Flr_6 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Corridor_Flr_6 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Corridor_Flr_6 Air Node, !- Zone Air Node Name
    Corridor_Flr_6 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Dining_Flr_6,            !- Zone Name
    Dining_Flr_6 Equipment,  !- Zone Conditioning Equipment List Name
    Dining_Flr_6 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    Dining_Flr_6 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Dining_Flr_6 Air Node,   !- Zone Air Node Name
    Dining_Flr_6 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Kitchen_Flr_6,           !- Zone Name
    Kitchen_Flr_6 Equipment, !- Zone Conditioning Equipment List Name
    Kitchen_Flr_6 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Kitchen_Flr_6 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Kitchen_Flr_6 Air Node,  !- Zone Air Node Name
    Kitchen_Flr_6 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Laundry_Flr_1,           !- Zone Name
    Laundry_Flr_1 Equipment, !- Zone Conditioning Equipment List Name
    Laundry_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Laundry_Flr_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Laundry_Flr_1 Air Node,  !- Zone Air Node Name
    Laundry_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Lobby_Flr_1,             !- Zone Name
    Lobby_Flr_1 Equipment,   !- Zone Conditioning Equipment List Name
    Lobby_Flr_1 Inlet Nodes, !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lobby_Flr_1 Air Node,    !- Zone Air Node Name
    Lobby_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Mech_Flr_1,              !- Zone Name
    Mech_Flr_1 Equipment,    !- Zone Conditioning Equipment List Name
    Mech_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mech_Flr_1 Air Node,     !- Zone Air Node Name
    Mech_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Retail_1_Flr_1,          !- Zone Name
    Retail_1_Flr_1 Equipment,!- Zone Conditioning Equipment List Name
    Retail_1_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Retail_1_Flr_1 Air Node, !- Zone Air Node Name
    Retail_1_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Retail_2_Flr_1,          !- Zone Name
    Retail_2_Flr_1 Equipment,!- Zone Conditioning Equipment List Name
    Retail_2_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Retail_2_Flr_1 Air Node, !- Zone Air Node Name
    Retail_2_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Room_1_Flr_3,            !- Zone Name
    Room_1_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    Room_1_Flr_3 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    Room_1_Flr_3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Room_1_Flr_3 Air Node,   !- Zone Air Node Name
    Room_1_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Room_1_Flr_6,            !- Zone Name
    Room_1_Flr_6 Equipment,  !- Zone Conditioning Equipment List Name
    Room_1_Flr_6 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    Room_1_Flr_6 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Room_1_Flr_6 Air Node,   !- Zone Air Node Name
    Room_1_Flr_6 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Room_2_Flr_3,            !- Zone Name
    Room_2_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    Room_2_Flr_3 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    Room_2_Flr_3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Room_2_Flr_3 Air Node,   !- Zone Air Node Name
    Room_2_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Room_2_Flr_6,            !- Zone Name
    Room_2_Flr_6 Equipment,  !- Zone Conditioning Equipment List Name
    Room_2_Flr_6 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    Room_2_Flr_6 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Room_2_Flr_6 Air Node,   !- Zone Air Node Name
    Room_2_Flr_6 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Room_3_Mult19_Flr_3,     !- Zone Name
    Room_3_Mult19_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    Room_3_Mult19_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Room_3_Mult19_Flr_3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Room_3_Mult19_Flr_3 Air Node,  !- Zone Air Node Name
    Room_3_Mult19_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Room_3_Mult9_Flr_6,      !- Zone Name
    Room_3_Mult9_Flr_6 Equipment,  !- Zone Conditioning Equipment List Name
    Room_3_Mult9_Flr_6 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Room_3_Mult9_Flr_6 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Room_3_Mult9_Flr_6 Air Node,  !- Zone Air Node Name
    Room_3_Mult9_Flr_6 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Room_4_Mult19_Flr_3,     !- Zone Name
    Room_4_Mult19_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    Room_4_Mult19_Flr_3 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Room_4_Mult19_Flr_3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Room_4_Mult19_Flr_3 Air Node,  !- Zone Air Node Name
    Room_4_Mult19_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Room_5_Flr_3,            !- Zone Name
    Room_5_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    Room_5_Flr_3 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    Room_5_Flr_3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Room_5_Flr_3 Air Node,   !- Zone Air Node Name
    Room_5_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Room_6_Flr_3,            !- Zone Name
    Room_6_Flr_3 Equipment,  !- Zone Conditioning Equipment List Name
    Room_6_Flr_3 Inlet Nodes,!- Zone Air Inlet Node or NodeList Name
    Room_6_Flr_3 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Room_6_Flr_3 Air Node,   !- Zone Air Node Name
    Room_6_Flr_3 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Storage_Flr_1,           !- Zone Name
    Storage_Flr_1 Equipment, !- Zone Conditioning Equipment List Name
    Storage_Flr_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Storage_Flr_1 Air Node,  !- Zone Air Node Name
    Storage_Flr_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:AirDistributionUnit,
    Banquet_Flr_6 VAV Box,   !- Name
    Banquet_Flr_6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Banquet_Flr_6 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Basement VAV Box,        !- Name
    Basement VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Basement VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Cafe_Flr_1 VAV Box,      !- Name
    Cafe_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Cafe_Flr_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Corridor_Flr_3 VAV Box,  !- Name
    Corridor_Flr_3 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Flr_3 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Corridor_Flr_6 VAV Box,  !- Name
    Corridor_Flr_6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Flr_6 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Dining_Flr_6 VAV Box,    !- Name
    Dining_Flr_6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Dining_Flr_6 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Kitchen_Flr_6 VAV Box,   !- Name
    Kitchen_Flr_6 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Kitchen_Flr_6 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Laundry_Flr_1 VAV Box,   !- Name
    Laundry_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Laundry_Flr_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Lobby_Flr_1 VAV Box,     !- Name
    Lobby_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lobby_Flr_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Mech_Flr_1 VAV Box,      !- Name
    Mech_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mech_Flr_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Retail_1_Flr_1 VAV Box,  !- Name
    Retail_1_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Retail_1_Flr_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Retail_2_Flr_1 VAV Box,  !- Name
    Retail_2_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Retail_2_Flr_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Storage_Flr_1 VAV Box,   !- Name
    Storage_Flr_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Storage_Flr_1 VAV Box Component;  !- Air Terminal Name

  NodeList,
    Banquet_Flr_6 Inlet Nodes,  !- Name
    Banquet_Flr_6 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Basement Inlet Nodes,    !- Name
    Basement VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Cafe_Flr_1 Inlet Nodes,  !- Name
    Cafe_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Corridor_Flr_3 Inlet Nodes,  !- Name
    Corridor_Flr_3 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Corridor_Flr_6 Inlet Nodes,  !- Name
    Corridor_Flr_6 VAV Box Outlet Node Name,  !- Node 1 Name
    Corridor_Flr_6 Unit Heater Inlet Node Name;  !- Node 2 Name

  NodeList,
    Corridor_Flr_6 Exhaust Nodes,  !- Name
    Corridor_Flr_6 Unit Heater Exhaust Node;  !- Node 1 Name

  NodeList,
    Dining_Flr_6 Exhaust Nodes,  !- Name
    Dining_Flr_6 Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Dining_Flr_6 Inlet Nodes,!- Name
    Dining_Flr_6 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    FLR_3_DOAS_OANode List,  !- Name
    FLR_3_DOAS_OAInlet Node; !- Node 1 Name

  NodeList,
    FLR_6_DOAS_OANode List,  !- Name
    FLR_6_DOAS_OAInlet Node; !- Node 1 Name

  NodeList,
    Kitchen_Flr_6 Exhaust Nodes,  !- Name
    Kitchen_Flr_6 Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Kitchen_Flr_6 Inlet Nodes,  !- Name
    Kitchen_Flr_6 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Laundry_Flr_1 Exhaust Nodes,  !- Name
    Laundry_Flr_1 Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Laundry_Flr_1 Inlet Nodes,  !- Name
    Laundry_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Lobby_Flr_1 Inlet Nodes, !- Name
    Lobby_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Mech_Flr_1 Inlet Nodes,  !- Name
    Mech_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Retail_1_Flr_1 Inlet Nodes,  !- Name
    Retail_1_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Retail_2_Flr_1 Inlet Nodes,  !- Name
    Retail_2_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Room_1_Flr_3 Exhaust Nodes,  !- Name
    Room_1_Flr_3 FCU Inlet Node;  !- Node 1 Name

  NodeList,
    Room_1_Flr_3 Inlet Nodes,!- Name
    Room_1_Flr_3 Direct Air Inlet Node Name,  !- Node 1 Name
    Room_1_Flr_3 FCU Exhaust Node;  !- Node 2 Name

  NodeList,
    Room_1_Flr_6 Exhaust Nodes,  !- Name
    Room_1_Flr_6 FCU Inlet Node;  !- Node 1 Name

  NodeList,
    Room_1_Flr_6 Inlet Nodes,!- Name
    Room_1_Flr_6 Direct Air Inlet Node Name,  !- Node 1 Name
    Room_1_Flr_6 FCU Exhaust Node;  !- Node 2 Name

  NodeList,
    Room_2_Flr_3 Exhaust Nodes,  !- Name
    Room_2_Flr_3 FCU Inlet Node;  !- Node 1 Name

  NodeList,
    Room_2_Flr_3 Inlet Nodes,!- Name
    Room_2_Flr_3 Direct Air Inlet Node Name,  !- Node 1 Name
    Room_2_Flr_3 FCU Exhaust Node;  !- Node 2 Name

  NodeList,
    Room_2_Flr_6 Exhaust Nodes,  !- Name
    Room_2_Flr_6 FCU Inlet Node;  !- Node 1 Name

  NodeList,
    Room_2_Flr_6 Inlet Nodes,!- Name
    Room_2_Flr_6 Direct Air Inlet Node Name,  !- Node 1 Name
    Room_2_Flr_6 FCU Exhaust Node;  !- Node 2 Name

  NodeList,
    Room_3_Mult19_Flr_3 Exhaust Nodes,  !- Name
    Room_3_Mult19_Flr_3 FCU Inlet Node;  !- Node 1 Name

  NodeList,
    Room_3_Mult19_Flr_3 Inlet Nodes,  !- Name
    Room_3_Mult19_Flr_3 Direct Air Inlet Node Name,  !- Node 1 Name
    Room_3_Mult19_Flr_3 FCU Exhaust Node;  !- Node 2 Name

  NodeList,
    Room_3_Mult9_Flr_6 Exhaust Nodes,  !- Name
    Room_3_Mult9_Flr_6 FCU Inlet Node;  !- Node 1 Name

  NodeList,
    Room_3_Mult9_Flr_6 Inlet Nodes,  !- Name
    Room_3_Mult9_Flr_6 Direct Air Inlet Node Name,  !- Node 1 Name
    Room_3_Mult9_Flr_6 FCU Exhaust Node;  !- Node 2 Name

  NodeList,
    Room_4_Mult19_Flr_3 Exhaust Nodes,  !- Name
    Room_4_Mult19_Flr_3 FCU Inlet Node;  !- Node 1 Name

  NodeList,
    Room_4_Mult19_Flr_3 Inlet Nodes,  !- Name
    Room_4_Mult19_Flr_3 Direct Air Inlet Node Name,  !- Node 1 Name
    Room_4_Mult19_Flr_3 FCU Exhaust Node;  !- Node 2 Name

  NodeList,
    Room_5_Flr_3 Exhaust Nodes,  !- Name
    Room_5_Flr_3 FCU Inlet Node;  !- Node 1 Name

  NodeList,
    Room_5_Flr_3 Inlet Nodes,!- Name
    Room_5_Flr_3 Direct Air Inlet Node Name,  !- Node 1 Name
    Room_5_Flr_3 FCU Exhaust Node;  !- Node 2 Name

  NodeList,
    Room_6_Flr_3 Exhaust Nodes,  !- Name
    Room_6_Flr_3 FCU Inlet Node;  !- Node 1 Name

  NodeList,
    Room_6_Flr_3 Inlet Nodes,!- Name
    Room_6_Flr_3 Direct Air Inlet Node Name,  !- Node 1 Name
    Room_6_Flr_3 FCU Exhaust Node;  !- Node 2 Name

  NodeList,
    Storage_Flr_1 Inlet Nodes,  !- Name
    Storage_Flr_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    VAV WITH REHEAT_OANode List,  !- Name
    VAV WITH REHEAT_OAInlet Node;  !- Node 1 Name

  AirTerminal:SingleDuct:Uncontrolled,
    Room_1_Flr_3 Direct Air, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Room_1_Flr_3 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    0.01416;                 !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Room_1_Flr_6 Direct Air, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Room_1_Flr_6 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    0.01416;                 !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Room_2_Flr_3 Direct Air, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Room_2_Flr_3 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    0.01416;                 !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Room_2_Flr_6 Direct Air, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Room_2_Flr_6 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    0.01416;                 !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Room_3_Mult19_Flr_3 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Room_3_Mult19_Flr_3 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    0.26904;                 !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Room_3_Mult9_Flr_6 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Room_3_Mult9_Flr_6 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    0.12744;                 !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Room_4_Mult19_Flr_3 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Room_4_Mult19_Flr_3 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    0.26904;                 !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Room_5_Flr_3 Direct Air, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Room_5_Flr_3 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    0.01416;                 !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Room_6_Flr_3 Direct Air, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Room_6_Flr_3 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    0.01416;                 !- Maximum Air Flow Rate {m3/s}

  AvailabilityManagerAssignmentList,
    FLR_3_DOAS Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    FLR_3_DOAS Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    FLR_6_DOAS Availability Manager List,  !- Name
    AvailabilityManager:Scheduled,  !- Availability Manager 1 Object Type
    FLR_6_DOAS Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    VAV WITH REHEAT Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV WITH REHEAT Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:Scheduled,
    FLR_3_DOAS Availability Manager,  !- Name
    ALWAYS_ON;               !- Schedule Name

  AvailabilityManager:Scheduled,
    FLR_6_DOAS Availability Manager,  !- Name
    ALWAYS_ON;               !- Schedule Name

  AvailabilityManager:NightCycle,
    VAV WITH REHEAT Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    Always_On,               !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  BranchList,
    FLR_3_DOAS Air Loop Branches,  !- Name
    FLR_3_DOAS Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    FLR_6_DOAS Air Loop Branches,  !- Name
    FLR_6_DOAS Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    VAV WITH REHEAT Air Loop Branches,  !- Name
    VAV WITH REHEAT Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    FLR_3_DOAS Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    FLR_3_DOAS_OA,           !- Component 1 Name
    FLR_3_DOAS Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Coil:Cooling:Water,      !- Component 2 Object Type
    FLR_3_DOAS_CoolC,        !- Component 2 Name
    FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode,  !- Component 2 Inlet Node Name
    FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    FLR_3_DOAS_HeatC,        !- Component 3 Name
    FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode,  !- Component 3 Inlet Node Name
    FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    FLR_3_DOAS_Fan,          !- Component 4 Name
    FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode,  !- Component 4 Inlet Node Name
    FLR_3_DOAS Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  Branch,
    FLR_6_DOAS Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    FLR_6_DOAS_OA,           !- Component 1 Name
    FLR_6_DOAS Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    FLR_6_DOAS_OA-FLR_6_DOAS_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Coil:Cooling:Water,      !- Component 2 Object Type
    FLR_6_DOAS_CoolC,        !- Component 2 Name
    FLR_6_DOAS_OA-FLR_6_DOAS_CoolCNode,  !- Component 2 Inlet Node Name
    FLR_6_DOAS_CoolC-FLR_6_DOAS_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    FLR_6_DOAS_HeatC,        !- Component 3 Name
    FLR_6_DOAS_CoolC-FLR_6_DOAS_HeatCNode,  !- Component 3 Inlet Node Name
    FLR_6_DOAS_HeatC-FLR_6_DOAS_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    FLR_6_DOAS_Fan,          !- Component 4 Name
    FLR_6_DOAS_HeatC-FLR_6_DOAS_FanNode,  !- Component 4 Inlet Node Name
    FLR_6_DOAS Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  Branch,
    VAV WITH REHEAT Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV WITH REHEAT_OA,      !- Component 1 Name
    VAV WITH REHEAT Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV WITH REHEAT_CoolC,   !- Component 2 Name
    VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Component 2 Inlet Node Name
    VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV WITH REHEAT_HeatC,   !- Component 3 Name
    VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode,  !- Component 3 Inlet Node Name
    VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV WITH REHEAT_Fan,     !- Component 4 Name
    VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode,  !- Component 4 Inlet Node Name
    VAV WITH REHEAT Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  AirLoopHVAC:ControllerList,
    FLR_3_DOAS_Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    FLR_3_DOAS_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    FLR_3_DOAS_HeatC_Controller;  !- Controller 2 Name

  AirLoopHVAC:ControllerList,
    FLR_3_DOAS_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    FLR_3_DOAS_OA_Controller;!- Controller 1 Name

  AirLoopHVAC:ControllerList,
    FLR_6_DOAS_Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    FLR_6_DOAS_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    FLR_6_DOAS_HeatC_Controller;  !- Controller 2 Name

  AirLoopHVAC:ControllerList,
    FLR_6_DOAS_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    FLR_6_DOAS_OA_Controller;!- Controller 1 Name

  AirLoopHVAC:ControllerList,
    VAV WITH REHEAT_Controllers,  !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV WITH REHEAT_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV WITH REHEAT_HeatC_Controller;  !- Controller 2 Name

  AirLoopHVAC:ControllerList,
    VAV WITH REHEAT_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV WITH REHEAT_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    FLR_3_DOAS_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    FLR_3_DOAS_OAMixing Box; !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    FLR_6_DOAS_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    FLR_6_DOAS_OAMixing Box; !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV WITH REHEAT_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV WITH REHEAT_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    FLR_3_DOAS_OA,           !- Name
    FLR_3_DOAS_OA_Controllers,  !- Controller List Name
    FLR_3_DOAS_OA_Equipment, !- Outdoor Air Equipment List Name
    FLR_3_DOAS Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    FLR_6_DOAS_OA,           !- Name
    FLR_6_DOAS_OA_Controllers,  !- Controller List Name
    FLR_6_DOAS_OA_Equipment, !- Outdoor Air Equipment List Name
    FLR_6_DOAS Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    VAV WITH REHEAT_OA,      !- Name
    VAV WITH REHEAT_OA_Controllers,  !- Controller List Name
    VAV WITH REHEAT_OA_Equipment,  !- Outdoor Air Equipment List Name
    VAV WITH REHEAT Availability Manager List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    FLR_3_DOAS_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    FLR_6_DOAS_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    VAV WITH REHEAT_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:Node,
    Room_1_Flr_3 fan coilOA inlet node;  !- Name

  OutdoorAir:Node,
    Room_1_Flr_6 fan coilOA inlet node;  !- Name

  OutdoorAir:Node,
    Room_2_Flr_3 fan coilOA inlet node;  !- Name

  OutdoorAir:Node,
    Room_2_Flr_6 fan coilOA inlet node;  !- Name

  OutdoorAir:Node,
    Room_3_Mult19_Flr_3 fan coilOA inlet node;  !- Name

  OutdoorAir:Node,
    Room_3_Mult9_Flr_6 fan coilOA inlet node;  !- Name

  OutdoorAir:Node,
    Room_4_Mult19_Flr_3 fan coilOA inlet node;  !- Name

  OutdoorAir:Node,
    Room_5_Flr_3 fan coilOA inlet node;  !- Name

  OutdoorAir:Node,
    Room_6_Flr_3 fan coilOA inlet node;  !- Name

  OutdoorAir:Mixer,
    FLR_3_DOAS_OAMixing Box, !- Name
    FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode,  !- Mixed Air Node Name
    FLR_3_DOAS_OAInlet Node, !- Outdoor Air Stream Node Name
    FLR_3_DOAS_OARelief Node,!- Relief Air Stream Node Name
    FLR_3_DOAS Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    FLR_6_DOAS_OAMixing Box, !- Name
    FLR_6_DOAS_OA-FLR_6_DOAS_CoolCNode,  !- Mixed Air Node Name
    FLR_6_DOAS_OAInlet Node, !- Outdoor Air Stream Node Name
    FLR_6_DOAS_OARelief Node,!- Relief Air Stream Node Name
    FLR_6_DOAS Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    Room_1_Flr_3 fan coilOA mixer,  !- Name
    Room_1_Flr_3 fan coilOA mix outlet node,  !- Mixed Air Node Name
    Room_1_Flr_3 fan coilOA inlet node,  !- Outdoor Air Stream Node Name
    Room_1_Flr_3 fan coilAir Relief Node Name,  !- Relief Air Stream Node Name
    Room_1_Flr_3 FCU Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    Room_1_Flr_6 fan coilOA mixer,  !- Name
    Room_1_Flr_6 fan coilOA mix outlet node,  !- Mixed Air Node Name
    Room_1_Flr_6 fan coilOA inlet node,  !- Outdoor Air Stream Node Name
    Room_1_Flr_6 fan coilAir Relief Node Name,  !- Relief Air Stream Node Name
    Room_1_Flr_6 FCU Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    Room_2_Flr_3 fan coilOA mixer,  !- Name
    Room_2_Flr_3 fan coilOA mix outlet node,  !- Mixed Air Node Name
    Room_2_Flr_3 fan coilOA inlet node,  !- Outdoor Air Stream Node Name
    Room_2_Flr_3 fan coilAir Relief Node Name,  !- Relief Air Stream Node Name
    Room_2_Flr_3 FCU Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    Room_2_Flr_6 fan coilOA mixer,  !- Name
    Room_2_Flr_6 fan coilOA mix outlet node,  !- Mixed Air Node Name
    Room_2_Flr_6 fan coilOA inlet node,  !- Outdoor Air Stream Node Name
    Room_2_Flr_6 fan coilAir Relief Node Name,  !- Relief Air Stream Node Name
    Room_2_Flr_6 FCU Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    Room_3_Mult19_Flr_3 fan coilOA mixer,  !- Name
    Room_3_Mult19_Flr_3 fan coilOA mix outlet node,  !- Mixed Air Node Name
    Room_3_Mult19_Flr_3 fan coilOA inlet node,  !- Outdoor Air Stream Node Name
    Room_3_Mult19_Flr_3 fan coilAir Relief Node Name,  !- Relief Air Stream Node Name
    Room_3_Mult19_Flr_3 FCU Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    Room_3_Mult9_Flr_6 fan coilOA mixer,  !- Name
    Room_3_Mult9_Flr_6 fan coilOA mix outlet node,  !- Mixed Air Node Name
    Room_3_Mult9_Flr_6 fan coilOA inlet node,  !- Outdoor Air Stream Node Name
    Room_3_Mult9_Flr_6 fan coilAir Relief Node Name,  !- Relief Air Stream Node Name
    Room_3_Mult9_Flr_6 FCU Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    Room_4_Mult19_Flr_3 fan coilOA mixer,  !- Name
    Room_4_Mult19_Flr_3 fan coilOA mix outlet node,  !- Mixed Air Node Name
    Room_4_Mult19_Flr_3 fan coilOA inlet node,  !- Outdoor Air Stream Node Name
    Room_4_Mult19_Flr_3 fan coilAir Relief Node Name,  !- Relief Air Stream Node Name
    Room_4_Mult19_Flr_3 FCU Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    Room_5_Flr_3 fan coilOA mixer,  !- Name
    Room_5_Flr_3 fan coilOA mix outlet node,  !- Mixed Air Node Name
    Room_5_Flr_3 fan coilOA inlet node,  !- Outdoor Air Stream Node Name
    Room_5_Flr_3 fan coilAir Relief Node Name,  !- Relief Air Stream Node Name
    Room_5_Flr_3 FCU Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    Room_6_Flr_3 fan coilOA mixer,  !- Name
    Room_6_Flr_3 fan coilOA mix outlet node,  !- Mixed Air Node Name
    Room_6_Flr_3 fan coilOA inlet node,  !- Outdoor Air Stream Node Name
    Room_6_Flr_3 fan coilAir Relief Node Name,  !- Relief Air Stream Node Name
    Room_6_Flr_3 FCU Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    VAV WITH REHEAT_OAMixing Box,  !- Name
    VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode,  !- Mixed Air Node Name
    VAV WITH REHEAT_OAInlet Node,  !- Outdoor Air Stream Node Name
    VAV WITH REHEAT_OARelief Node,  !- Relief Air Stream Node Name
    VAV WITH REHEAT Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    FLR_3_DOAS_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    FLR_3_DOAS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode,  !- Fan Inlet Node Name
    FLR_3_DOAS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    FLR_3_DOAS_CoolC-FLR_3_DOAS_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    FLR_3_DOAS_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    FLR_3_DOAS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode,  !- Fan Inlet Node Name
    FLR_3_DOAS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    FLR_3_DOAS_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    FLR_3_DOAS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    FLR_3_DOAS_HeatC-FLR_3_DOAS_FanNode,  !- Fan Inlet Node Name
    FLR_3_DOAS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    FLR_3_DOAS_OA-FLR_3_DOAS_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    FLR_6_DOAS_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    FLR_6_DOAS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    FLR_6_DOAS_HeatC-FLR_6_DOAS_FanNode,  !- Fan Inlet Node Name
    FLR_6_DOAS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    FLR_6_DOAS_CoolC-FLR_6_DOAS_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    FLR_6_DOAS_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    FLR_6_DOAS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    FLR_6_DOAS_HeatC-FLR_6_DOAS_FanNode,  !- Fan Inlet Node Name
    FLR_6_DOAS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    FLR_6_DOAS_HeatC-FLR_6_DOAS_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    FLR_6_DOAS_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    FLR_6_DOAS Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    FLR_6_DOAS_HeatC-FLR_6_DOAS_FanNode,  !- Fan Inlet Node Name
    FLR_6_DOAS Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    FLR_6_DOAS_OA-FLR_6_DOAS_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV WITH REHEAT_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode,  !- Fan Inlet Node Name
    VAV WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV WITH REHEAT_CoolC-VAV WITH REHEAT_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV WITH REHEAT_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode,  !- Fan Inlet Node Name
    VAV WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV WITH REHEAT_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV WITH REHEAT Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV WITH REHEAT_HeatC-VAV WITH REHEAT_FanNode,  !- Fan Inlet Node Name
    VAV WITH REHEAT Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV WITH REHEAT_OA-VAV WITH REHEAT_CoolCNode;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    FLR_3_DOAS,              !- Name
    FLR_3_DOAS Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    FLR_3_DOAS Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    FLR_6_DOAS,              !- Name
    FLR_6_DOAS Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    FLR_6_DOAS Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    VAV WITH REHEAT,         !- Name
    VAV WITH REHEAT Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV WITH REHEAT Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    FLR_3_DOAS Supply Air Splitter,  !- Name
    FLR_3_DOAS Zone Equipment Inlet Node,  !- Inlet Node Name
    Room_1_Flr_3 Direct Air Inlet Node Name,  !- Outlet 1 Node Name
    Room_2_Flr_3 Direct Air Inlet Node Name,  !- Outlet 2 Node Name
    Room_3_Mult19_Flr_3 Direct Air Inlet Node Name,  !- Outlet 3 Node Name
    Room_4_Mult19_Flr_3 Direct Air Inlet Node Name,  !- Outlet 4 Node Name
    Room_5_Flr_3 Direct Air Inlet Node Name,  !- Outlet 5 Node Name
    Room_6_Flr_3 Direct Air Inlet Node Name;  !- Outlet 6 Node Name

  AirLoopHVAC:ZoneSplitter,
    FLR_6_DOAS Supply Air Splitter,  !- Name
    FLR_6_DOAS Zone Equipment Inlet Node,  !- Inlet Node Name
    Room_1_Flr_6 Direct Air Inlet Node Name,  !- Outlet 1 Node Name
    Room_2_Flr_6 Direct Air Inlet Node Name,  !- Outlet 2 Node Name
    Room_3_Mult9_Flr_6 Direct Air Inlet Node Name;  !- Outlet 3 Node Name

  AirLoopHVAC:ZoneSplitter,
    VAV WITH REHEAT Supply Air Splitter,  !- Name
    VAV WITH REHEAT Zone Equipment Inlet Node,  !- Inlet Node Name
    Basement VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    Retail_1_Flr_1 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    Retail_2_Flr_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    Mech_Flr_1 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    Storage_Flr_1 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
    Laundry_Flr_1 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
    Cafe_Flr_1 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
    Lobby_Flr_1 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
    Corridor_Flr_3 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
    Banquet_Flr_6 VAV Box Inlet Node Name,  !- Outlet 10 Node Name
    Dining_Flr_6 VAV Box Inlet Node Name,  !- Outlet 11 Node Name
    Kitchen_Flr_6 VAV Box Inlet Node Name,  !- Outlet 12 Node Name
    Corridor_Flr_6 VAV Box Inlet Node Name;  !- Outlet 13 Node Name

  AirLoopHVAC:ReturnPath,
    FLR_3_DOAS Return Air Path,  !- Name
    FLR_3_DOAS Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    FLR_3_DOAS Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    FLR_6_DOAS Return Air Path,  !- Name
    FLR_6_DOAS Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    FLR_6_DOAS Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    VAV WITH REHEAT Return Air Path,  !- Name
    VAV WITH REHEAT Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV WITH REHEAT Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    FLR_3_DOAS Return Air Mixer,  !- Name
    FLR_3_DOAS Zone Equipment Outlet Node,  !- Outlet Node Name
    Room_1_Flr_3 Return Air Node Name,  !- Inlet 1 Node Name
    Room_2_Flr_3 Return Air Node Name,  !- Inlet 2 Node Name
    Room_3_Mult19_Flr_3 Return Air Node Name,  !- Inlet 3 Node Name
    Room_4_Mult19_Flr_3 Return Air Node Name,  !- Inlet 4 Node Name
    Room_5_Flr_3 Return Air Node Name,  !- Inlet 5 Node Name
    Room_6_Flr_3 Return Air Node Name;  !- Inlet 6 Node Name

  AirLoopHVAC:ZoneMixer,
    FLR_6_DOAS Return Air Mixer,  !- Name
    FLR_6_DOAS Zone Equipment Outlet Node,  !- Outlet Node Name
    Room_1_Flr_6 Return Air Node Name,  !- Inlet 1 Node Name
    Room_2_Flr_6 Return Air Node Name,  !- Inlet 2 Node Name
    Room_3_Mult9_Flr_6 Return Air Node Name;  !- Inlet 3 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV WITH REHEAT Return Air Mixer,  !- Name
    VAV WITH REHEAT Zone Equipment Outlet Node,  !- Outlet Node Name
    Basement Return Air Node Name,  !- Inlet 1 Node Name
    Retail_1_Flr_1 Return Air Node Name,  !- Inlet 2 Node Name
    Retail_2_Flr_1 Return Air Node Name,  !- Inlet 3 Node Name
    Mech_Flr_1 Return Air Node Name,  !- Inlet 4 Node Name
    Storage_Flr_1 Return Air Node Name,  !- Inlet 5 Node Name
    Laundry_Flr_1 Return Air Node Name,  !- Inlet 6 Node Name
    Cafe_Flr_1 Return Air Node Name,  !- Inlet 7 Node Name
    Lobby_Flr_1 Return Air Node Name,  !- Inlet 8 Node Name
    Corridor_Flr_3 Return Air Node Name,  !- Inlet 9 Node Name
    Banquet_Flr_6 Return Air Node Name,  !- Inlet 10 Node Name
    Dining_Flr_6 Return Air Node Name,  !- Inlet 11 Node Name
    Kitchen_Flr_6 Return Air Node Name,  !- Inlet 12 Node Name
    Corridor_Flr_6 Return Air Node Name;  !- Inlet 13 Node Name

! ***SCHEDULES***

  Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,30,         !- Field 3
    Until: 24:00,24;         !- Field 5

  Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,16,         !- Field 3
    Until: 24:00,21;         !- Field 5

  Schedule:Compact,
    Corr_CLGSETP_SCH,        !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,30;         !- Field 3

  Schedule:Compact,
    Corr_HTGSETP_SCH,        !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,16;         !- Field 3

  Schedule:Compact,
    Guest_CLGSETP_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,24.;        !- Field 3

  Schedule:Compact,
    Guest_HTGSETP_SCH,       !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21.;        !- Field 3

  Schedule:Compact,
    Kitchen_CLGSETP_SCH,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,30,         !- Field 3
    Until: 24:00,26;         !- Field 5

  Schedule:Compact,
    Kitchen_HTGSETP_SCH,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,16,         !- Field 3
    Until: 24:00,19;         !- Field 5

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,13.0;       !- Field 3

! ***EQUIPMENT***

  Boiler:HotWater,
    HeatSys1 Boiler,         !- Name
    NATURALGAS,              !- Fuel Type
    AUTOSIZE,                !- Nominal Capacity {W}
    0.705,                   !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    ,                        !- Normalized Boiler Efficiency Curve Name
    82.2000,                 !- Design Water Outlet Temperature {C}
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
    95.0,                    !- Water Outlet Upper Temperature Limit {C}
    VariableFlow,            !- Boiler Flow Mode
    0.0000,                  !- Parasitic Electric Load {W}
    1.0000;                  !- Sizing Factor

  SetpointManager:Scheduled,
    HeatSys1 Boiler Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  Chiller:Electric:EIR,
    CoolSys1 Chiller 1,      !- Name
    AUTOSIZE,                !- Reference Capacity {W}
    2.5,                     !- Reference COP {W/W}
    6.6700,                  !- Reference Leaving Chilled Water Temperature {C}
    35.0,                    !- Reference Entering Condenser Fluid Temperature {C}
    AutoSize,                !- Reference Chilled Water Flow Rate {m3/s}
    AutoSize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    Air-Cooled Default 90.1-2004 Cap_fT,  !- Cooling Capacity Function of Temperature Curve Name
    Air-Cooled Default 90.1-2004 EIR_fT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Air-Cooled LT 150tons Default 90.1-2004 EIR_fPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                    !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    0.8,                     !- Optimum Part Load Ratio
    0.15,                    !- Minimum Unloading Ratio
    CoolSys1 Pump-CoolSys1 ChillerNode 1,  !- Chilled Water Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 1,  !- Chilled Water Outlet Node Name
    CoolSys1 Chillercondenser OA inlet1,  !- Condenser Inlet Node Name
    CoolSys1 Chiller1 condenser outlet,  !- Condenser Outlet Node Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    ,                        !- Compressor Motor Efficiency
    2.0000,                  !- Leaving Chilled Water Lower Temperature Limit {C}
    VariableFlow,            !- Chiller Flow Mode
    0.0000,                  !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    0.2;                     !- Sizing Factor

  SetpointManager:Scheduled,
    CoolSys1 Chiller 1 Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Supply Equipment Outlet Node 1;  !- Setpoint Node or NodeList Name

  Chiller:Electric:EIR,
    CoolSys1 Chiller 2,      !- Name
    AUTOSIZE,                !- Reference Capacity {W}
    2.5,                     !- Reference COP {W/W}
    6.6700,                  !- Reference Leaving Chilled Water Temperature {C}
    35.0,                    !- Reference Entering Condenser Fluid Temperature {C}
    AutoSize,                !- Reference Chilled Water Flow Rate {m3/s}
    AutoSize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    Air-Cooled Default 90.1-2004 Cap_fT,  !- Cooling Capacity Function of Temperature Curve Name
    Air-Cooled Default 90.1-2004 EIR_fT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Air-Cooled LT 150tons Default 90.1-2004 EIR_fPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                    !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    0.8,                     !- Optimum Part Load Ratio
    0.15,                    !- Minimum Unloading Ratio
    CoolSys1 Pump-CoolSys1 ChillerNode 2,  !- Chilled Water Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 2,  !- Chilled Water Outlet Node Name
    CoolSys1 Chillercondenser OA inlet2,  !- Condenser Inlet Node Name
    CoolSys1 Chiller2 condenser outlet,  !- Condenser Outlet Node Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    ,                        !- Compressor Motor Efficiency
    2.0000,                  !- Leaving Chilled Water Lower Temperature Limit {C}
    VariableFlow,            !- Chiller Flow Mode
    0.0000,                  !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    0.2;                     !- Sizing Factor

  SetpointManager:Scheduled,
    CoolSys1 Chiller 2 Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Supply Equipment Outlet Node 2;  !- Setpoint Node or NodeList Name

  Pump:VariableSpeed,
    CoolSys1 Pump,           !- Name
    CoolSys1 Supply Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name

  Pump:VariableSpeed,
    HeatSys1 Pump,           !- Name
    HeatSys1 Supply Inlet Node,  !- Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name

  PlantEquipmentList,
    CoolSys1 Equipment List, !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    CoolSys1 Chiller 1,      !- Equipment 1 Name
    Chiller:Electric:EIR,    !- Equipment 2 Object Type
    CoolSys1 Chiller 2;      !- Equipment 2 Name

  PlantEquipmentList,
    HeatSys1 Equipment List, !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    HeatSys1 Boiler;         !- Equipment 1 Name

! ***SIZING & CONTROLS***

  Sizing:Plant,
    CoolSys1,                !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.67,                    !- Design Loop Exit Temperature {C}
    6.67;                    !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    HeatSys1,                !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.2,                    !- Design Loop Exit Temperature {C}
    11.1;                    !- Loop Design Temperature Difference {deltaC}

  SetpointManager:Scheduled,
    CoolSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    HeatSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  PlantEquipmentOperationSchemes,
    CoolSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CoolSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    HeatSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    HeatSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    HeatSys1 Equipment List; !- Range 1 Equipment List Name

  PlantEquipmentOperation:CoolingLoad,
    CoolSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    100000000000000,         !- Load Range 1 Upper Limit {W}
    CoolSys1 Equipment List; !- Range 1 Equipment List Name

! Curve adapted by R. Lord for ANSI/ASHRAE/IESNA 90.1-2004 performance
! for an air-cooled chiller

  Curve:Biquadratic,
    Air-Cooled Default 90.1-2004 Cap_fT,  !- Name
    1.0433811,               !- Coefficient1 Constant
    0.0407077,               !- Coefficient2 x
    0.0004506,               !- Coefficient3 x**2
    -0.0041514,              !- Coefficient4 y
    -0.0000886,              !- Coefficient5 y**2
    -0.0003467,              !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    20.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0;                    !- Maximum Value of y

! Curve adapted by R. Lord for ANSI/ASHRAE/IESNA 90.1-2004 performance
! for an air-cooled chiller

  Curve:Biquadratic,
    Air-Cooled Default 90.1-2004 EIR_fT,  !- Name
    0.5961915,               !- Coefficient1 Constant
    -0.0099496,              !- Coefficient2 x
    0.0007888,               !- Coefficient3 x**2
    0.0004506,               !- Coefficient4 y
    0.0004875,               !- Coefficient5 y**2
    -0.0007623,              !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    20.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0;                    !- Maximum Value of y

! ***LOOP***

  PlantLoop,
    CoolSys1,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CoolSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    98.0,                    !- Maximum Loop Temperature {C}
    1.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    CoolSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    CoolSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    CoolSys1 Supply Branches,!- Plant Side Branch List Name
    CoolSys1 Supply Connectors,  !- Plant Side Connector List Name
    CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    CoolSys1 Demand Branches,!- Demand Side Branch List Name
    CoolSys1 Demand Connectors,  !- Demand Side Connector List Name
    Uniform;                 !- Load Distribution Scheme

  PlantLoop,
    HeatSys1,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100.0,                   !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    HeatSys1 Supply Branches,!- Plant Side Branch List Name
    HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
    HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    HeatSys1 Demand Branches,!- Demand Side Branch List Name
    HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

! ***CONNECTIONS***

  BranchList,
    CoolSys1 Demand Branches,!- Name
    CoolSys1 Demand Inlet Branch,  !- Branch 1 Name
    CoolSys1 Demand Load Branch 1,  !- Branch 2 Name
    CoolSys1 Demand Load Branch 2,  !- Branch 3 Name
    CoolSys1 Demand Load Branch 3,  !- Branch 4 Name
    CoolSys1 Demand Load Branch 4,  !- Branch 5 Name
    CoolSys1 Demand Load Branch 5,  !- Branch 6 Name
    CoolSys1 Demand Load Branch 6,  !- Branch 7 Name
    CoolSys1 Demand Load Branch 7,  !- Branch 8 Name
    CoolSys1 Demand Load Branch 8,  !- Branch 9 Name
    CoolSys1 Demand Load Branch 9,  !- Branch 10 Name
    CoolSys1 Demand Load Branch 10,  !- Branch 11 Name
    CoolSys1 Demand Load Branch 11,  !- Branch 12 Name
    CoolSys1 Demand Load Branch 12,  !- Branch 13 Name
    CoolSys1 Demand Bypass Branch,  !- Branch 14 Name
    CoolSys1 Demand Outlet Branch;  !- Branch 15 Name

  BranchList,
    CoolSys1 Supply Branches,!- Name
    CoolSys1 Supply Inlet Branch,  !- Branch 1 Name
    CoolSys1 Supply Equipment Branch 1,  !- Branch 2 Name
    CoolSys1 Supply Equipment Branch 2,  !- Branch 3 Name
    CoolSys1 Supply Equipment Bypass Branch,  !- Branch 4 Name
    CoolSys1 Supply Outlet Branch;  !- Branch 5 Name

  BranchList,
    HeatSys1 Demand Branches,!- Name
    HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
    HeatSys1 Demand Load Branch 1,  !- Branch 2 Name
    HeatSys1 Demand Load Branch 2,  !- Branch 3 Name
    HeatSys1 Demand Load Branch 3,  !- Branch 4 Name
    HeatSys1 Demand Load Branch 4,  !- Branch 5 Name
    HeatSys1 Demand Load Branch 5,  !- Branch 6 Name
    HeatSys1 Demand Load Branch 6,  !- Branch 7 Name
    HeatSys1 Demand Load Branch 7,  !- Branch 8 Name
    HeatSys1 Demand Load Branch 8,  !- Branch 9 Name
    HeatSys1 Demand Load Branch 9,  !- Branch 10 Name
    HeatSys1 Demand Load Branch 10,  !- Branch 11 Name
    HeatSys1 Demand Load Branch 11,  !- Branch 12 Name
    HeatSys1 Demand Load Branch 12,  !- Branch 13 Name
    HeatSys1 Demand Load Branch 13,  !- Branch 14 Name
    HeatSys1 Demand Load Branch 14,  !- Branch 15 Name
    HeatSys1 Demand Load Branch 15,  !- Branch 16 Name
    HeatSys1 Demand Load Branch 16,  !- Branch 17 Name
    HeatSys1 Demand Load Branch 17,  !- Branch 18 Name
    HeatSys1 Demand Load Branch 18,  !- Branch 19 Name
    HeatSys1 Demand Load Branch 19,  !- Branch 20 Name
    HeatSys1 Demand Load Branch 20,  !- Branch 21 Name
    HeatSys1 Demand Load Branch 21,  !- Branch 22 Name
    HeatSys1 Demand Load Branch 22,  !- Branch 23 Name
    HeatSys1 Demand Load Branch 23,  !- Branch 24 Name
    HeatSys1 Demand Load Branch 24,  !- Branch 25 Name
    HeatSys1 Demand Load Branch 25,  !- Branch 26 Name
    HeatSys1 Demand Bypass Branch,  !- Branch 27 Name
    HeatSys1 Demand Outlet Branch;  !- Branch 28 Name

  BranchList,
    HeatSys1 Supply Branches,!- Name
    HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
    HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
    HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    HeatSys1 Supply Outlet Branch;  !- Branch 4 Name

  Branch,
    CoolSys1 Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Bypass Pipe,  !- Component 1 Name
    CoolSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Inlet Pipe,  !- Component 1 Name
    CoolSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Room_1_Flr_3 fan coilCool Coil,  !- Component 1 Name
    Room_1_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_1_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 10,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV WITH REHEAT_CoolC,   !- Component 1 Name
    VAV WITH REHEAT_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV WITH REHEAT_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 11,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    FLR_3_DOAS_CoolC,        !- Component 1 Name
    FLR_3_DOAS_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    FLR_3_DOAS_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 12,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    FLR_6_DOAS_CoolC,        !- Component 1 Name
    FLR_6_DOAS_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    FLR_6_DOAS_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Room_2_Flr_3 fan coilCool Coil,  !- Component 1 Name
    Room_2_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_2_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 3,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Room_3_Mult19_Flr_3 fan coilCool Coil,  !- Component 1 Name
    Room_3_Mult19_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_3_Mult19_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 4,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Room_4_Mult19_Flr_3 fan coilCool Coil,  !- Component 1 Name
    Room_4_Mult19_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_4_Mult19_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 5,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Room_5_Flr_3 fan coilCool Coil,  !- Component 1 Name
    Room_5_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_5_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 6,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Room_6_Flr_3 fan coilCool Coil,  !- Component 1 Name
    Room_6_Flr_3 fan coilCool CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_6_Flr_3 fan coilCool CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 7,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Room_1_Flr_6 fan coilCool Coil,  !- Component 1 Name
    Room_1_Flr_6 fan coilCool CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_1_Flr_6 fan coilCool CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 8,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Room_2_Flr_6 fan coilCool Coil,  !- Component 1 Name
    Room_2_Flr_6 fan coilCool CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_2_Flr_6 fan coilCool CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 9,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    Room_3_Mult9_Flr_6 fan coilCool Coil,  !- Component 1 Name
    Room_3_Mult9_Flr_6 fan coilCool CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_3_Mult9_Flr_6 fan coilCool CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Outlet Pipe,  !- Component 1 Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Supply Equipment Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    CoolSys1 Chiller 1,      !- Component 1 Name
    CoolSys1 Pump-CoolSys1 ChillerNode 1,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 1,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Supply Equipment Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    CoolSys1 Chiller 2,      !- Component 1 Name
    CoolSys1 Pump-CoolSys1 ChillerNode 2,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node 2,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CoolSys1 Pump,           !- Component 1 Name
    CoolSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Outlet Pipe,  !- Component 1 Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Basement VAV Box Reheat Coil,  !- Component 1 Name
    Basement VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Basement VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 10,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Room_2_Flr_3 fan coilHeat Coil,  !- Component 1 Name
    Room_2_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_2_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 11,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Room_3_Mult19_Flr_3 fan coilHeat Coil,  !- Component 1 Name
    Room_3_Mult19_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_3_Mult19_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 12,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Room_4_Mult19_Flr_3 fan coilHeat Coil,  !- Component 1 Name
    Room_4_Mult19_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_4_Mult19_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 13,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Room_5_Flr_3 fan coilHeat Coil,  !- Component 1 Name
    Room_5_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_5_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 14,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Room_6_Flr_3 fan coilHeat Coil,  !- Component 1 Name
    Room_6_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_6_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 15,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Flr_3 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_Flr_3 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corridor_Flr_3 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 16,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Room_1_Flr_6 fan coilHeat Coil,  !- Component 1 Name
    Room_1_Flr_6 fan coilHeat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_1_Flr_6 fan coilHeat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 17,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Room_2_Flr_6 fan coilHeat Coil,  !- Component 1 Name
    Room_2_Flr_6 fan coilHeat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_2_Flr_6 fan coilHeat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 18,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Room_3_Mult9_Flr_6 fan coilHeat Coil,  !- Component 1 Name
    Room_3_Mult9_Flr_6 fan coilHeat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_3_Mult9_Flr_6 fan coilHeat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 19,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Banquet_Flr_6 VAV Box Reheat Coil,  !- Component 1 Name
    Banquet_Flr_6 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Banquet_Flr_6 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Retail_1_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    Retail_1_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Retail_1_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 20,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Dining_Flr_6 VAV Box Reheat Coil,  !- Component 1 Name
    Dining_Flr_6 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Dining_Flr_6 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 21,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Kitchen_Flr_6 VAV Box Reheat Coil,  !- Component 1 Name
    Kitchen_Flr_6 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Kitchen_Flr_6 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 22,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Flr_6 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_Flr_6 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corridor_Flr_6 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 23,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV WITH REHEAT_HeatC,   !- Component 1 Name
    VAV WITH REHEAT_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV WITH REHEAT_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 24,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    FLR_3_DOAS_HeatC,        !- Component 1 Name
    FLR_3_DOAS_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    FLR_3_DOAS_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 25,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    FLR_6_DOAS_HeatC,        !- Component 1 Name
    FLR_6_DOAS_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    FLR_6_DOAS_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 3,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Retail_2_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    Retail_2_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Retail_2_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 4,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mech_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mech_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Mech_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 5,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Storage_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    Storage_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Storage_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 6,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Laundry_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    Laundry_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Laundry_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 7,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Cafe_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    Cafe_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Cafe_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 8,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lobby_Flr_1 VAV Box Reheat Coil,  !- Component 1 Name
    Lobby_Flr_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Lobby_Flr_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 9,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Room_1_Flr_3 fan coilHeat Coil,  !- Component 1 Name
    Room_1_Flr_3 fan coilHeat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Room_1_Flr_3 fan coilHeat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Supply Equipment Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    HeatSys1 Boiler,         !- Component 1 Name
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HeatSys1 Pump,           !- Component 1 Name
    HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  OutdoorAir:Node,
    CoolSys1 Chillercondenser OA inlet1;  !- Name

  OutdoorAir:Node,
    CoolSys1 Chillercondenser OA inlet2;  !- Name

  ConnectorList,
    CoolSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Demand Mixer;   !- Connector 2 Name

  ConnectorList,
    CoolSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Supply Mixer;   !- Connector 2 Name

  ConnectorList,
    HeatSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Demand Mixer;   !- Connector 2 Name

  ConnectorList,
    HeatSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Supply Mixer;   !- Connector 2 Name

  Connector:Splitter,
    CoolSys1 Demand Splitter,!- Name
    CoolSys1 Demand Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    CoolSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    CoolSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    CoolSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    CoolSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    CoolSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    CoolSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    CoolSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    CoolSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    CoolSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    CoolSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
    CoolSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
    CoolSys1 Demand Bypass Branch;  !- Outlet Branch 13 Name

  Connector:Splitter,
    CoolSys1 Supply Splitter,!- Name
    CoolSys1 Supply Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Supply Equipment Branch 1,  !- Outlet Branch 1 Name
    CoolSys1 Supply Equipment Branch 2,  !- Outlet Branch 2 Name
    CoolSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Splitter,
    HeatSys1 Demand Splitter,!- Name
    HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
    HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
    HeatSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
    HeatSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
    HeatSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
    HeatSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
    HeatSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
    HeatSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
    HeatSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
    HeatSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
    HeatSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
    HeatSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name
    HeatSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name
    HeatSys1 Demand Bypass Branch;  !- Outlet Branch 26 Name

  Connector:Splitter,
    HeatSys1 Supply Splitter,!- Name
    HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    CoolSys1 Demand Mixer,   !- Name
    CoolSys1 Demand Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    CoolSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    CoolSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    CoolSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    CoolSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    CoolSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    CoolSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    CoolSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    CoolSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    CoolSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    CoolSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
    CoolSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
    CoolSys1 Demand Bypass Branch;  !- Inlet Branch 13 Name

  Connector:Mixer,
    CoolSys1 Supply Mixer,   !- Name
    CoolSys1 Supply Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Supply Equipment Branch 1,  !- Inlet Branch 1 Name
    CoolSys1 Supply Equipment Branch 2,  !- Inlet Branch 2 Name
    CoolSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 3 Name

  Connector:Mixer,
    HeatSys1 Demand Mixer,   !- Name
    HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
    HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
    HeatSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
    HeatSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
    HeatSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
    HeatSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
    HeatSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
    HeatSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
    HeatSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
    HeatSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
    HeatSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
    HeatSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
    HeatSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
    HeatSys1 Demand Bypass Branch;  !- Inlet Branch 26 Name

  Connector:Mixer,
    HeatSys1 Supply Mixer,   !- Name
    HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Pipe:Adiabatic,
    CoolSys1 Demand Bypass Pipe,  !- Name
    CoolSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    CoolSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Demand Inlet Pipe,  !- Name
    CoolSys1 Demand Inlet Node,  !- Inlet Node Name
    CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Demand Outlet Pipe,  !- Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Equipment Bypass Pipe,  !- Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Outlet Pipe,  !- Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Bypass Pipe,  !- Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Inlet Pipe,  !- Name
    HeatSys1 Demand Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Outlet Pipe,  !- Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Supply Equipment Bypass Pipe,  !- Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Supply Outlet Pipe,  !- Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Outlet Node Name

! ***SCHEDULES***

  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.7;        !- Field 3

  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.;        !- Field 3

  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Curve:Quadratic,
    RACK1_RackCOPfTCurve,    !- Name
    1.7603,                  !- Coefficient1 Constant
    -0.0377,                 !- Coefficient2 x
    0.0004,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

  Curve:Quadratic,
    RACK1_RackCondFanCurve2, !- Name
    0.0000,                  !- Coefficient1 Constant
    0.0286,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

  Curve:Quadratic,
    RACK2_RackCOPfTCurve,    !- Name
    1.0000,                  !- Coefficient1 Constant
    0.0000,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    50.0000;                 !- Maximum Value of x

  Curve:Cubic,
    Kitchen_Flr_6_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.020376,                !- Coefficient1 Constant
    0.00024378,              !- Coefficient2 x
    0.0000114,               !- Coefficient3 x**2
    0.0000001811,            !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    -0.0000602558,           !- Coefficient3 x**2
    0.00000123732,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  OutdoorAir:Node,
    RACK1_condenserInlet;    !- Name

  OutdoorAir:Node,
    RACK2_condenserInlet;    !- Name

  Refrigeration:Case,
    Kitchen_Flr_6_Case:1_WALKINFREEZER,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Kitchen_Flr_6,           !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    367.0000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1000,                  !- Rated Latent Heat Ratio
    0.4000,                  !- Rated Runtime Fraction
    7.3200,                  !- Case Length {m}
    -23.0000,                !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Kitchen_Flr_6_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    34.0000,                 !- Standard Case Fan Power per Unit Length {W/m}
    34.0000,                 !- Operating Case Fan Power per Unit Length {W/m}
    16.4000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    BLDG_LIGHT_SCH,          !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.0000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    273.0000,                !- Case Defrost Power per Unit Length {W/m}
    ELECTRIC,                !- Case Defrost Type
    Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
    Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

  Refrigeration:Case,
    Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Kitchen_Flr_6,           !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    734.0000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.0800,                  !- Rated Latent Heat Ratio
    0.8500,                  !- Rated Runtime Fraction
    3.6600,                  !- Case Length {m}
    2.0000,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
    55.0000,                 !- Standard Case Fan Power per Unit Length {W/m}
    55.0000,                 !- Operating Case Fan Power per Unit Length {W/m}
    33.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    BLDG_LIGHT_SCH,          !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.2000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    0.0000,                  !- Case Defrost Power per Unit Length {W/m}
    NONE,                    !- Case Defrost Type
    ,                        !- Case Defrost Schedule Name
    ,                        !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched;  !- Refrigerated Case Restocking Schedule Name

  Refrigeration:CompressorRack,
    RACK1,                   !- Name
    OUTDOORS,                !- Heat Rejection Location
    1.5000,                  !- Design Compressor Rack COP {W/W}
    RACK1_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
    350.0000,                !- Design Condenser Fan Power {W}
    RACK1_RackCondFanCurve2, !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    RACK1_condenserInlet,    !- Condenser Air Inlet Node Name
    Low Temp Refrigeration,  !- End-Use Subcategory
    Kitchen_Flr_6_Case:1_WALKINFREEZER;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

  Refrigeration:CompressorRack,
    RACK2,                   !- Name
    OUTDOORS,                !- Heat Rejection Location
    3.0000,                  !- Design Compressor Rack COP {W/W}
    RACK2_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
    350.0000,                !- Design Condenser Fan Power {W}
    ,                        !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    RACK2_condenserInlet,    !- Condenser Air Inlet Node Name
    Med Temp Refrigeration,  !- End-Use Subcategory
    Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

  Schedule:Compact,
    Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseCreditReduxSched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00,0.2,         !- Field 4
    Until: 21:00,0.4,        !- Field 6
    Until: 24:00,0.2;        !- Field 8

  Schedule:Compact,
    Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:20,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:20,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Kitchen_Flr_6_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:30,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:30,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Kitchen_Flr_6_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Tuesday Friday,     !- Field 2
    Until: 4:00,0.0,         !- Field 3
    Until: 5:00,725.0,       !- Field 5
    Until: 6:00,417.0,       !- Field 7
    Until: 7:00,290.0,       !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 4:00,0.0,         !- Field 14
    Until: 5:00,125.0,       !- Field 16
    Until: 6:00,117.0,       !- Field 18
    Until: 7:00,90.0,        !- Field 20
    Until: 19:00,0.0,        !- Field 22
    Until: 20:00,125.0,      !- Field 24
    Until: 21:00,117.0,      !- Field 26
    Until: 22:00,90.0,       !- Field 28
    Until: 24:00,0.0;        !- Field 30

  Schedule:Compact,
    Kitchen_Flr_6_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 6:00,0.0,         !- Field 3
    Until: 7:00,50.0,        !- Field 5
    Until: 9:00,70.0,        !- Field 7
    Until: 10:00,80.0,       !- Field 9
    Until: 11:00,70.0,       !- Field 11
    Until: 13:00,50.0,       !- Field 13
    Until: 14:00,80.0,       !- Field 15
    Until: 15:00,90.0,       !- Field 17
    Until: 16:00,80.0,       !- Field 19
    Until: 24:00,0.0;        !- Field 21

! ***SWH EQUIPMENT***

  WaterHeater:Mixed,
    SWHSys1 Water Heater,    !- Name
    2.0,                     !- Tank Volume {m3}
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    845000,                  !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.78,                    !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

  Pump:VariableSpeed,
    SWHSys1 Pump,            !- Name
    SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name

  WaterUse:Equipment,
    Kitchen_Flr_6 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    0.0001399,               !- Peak Flow Rate {m3/s}
    Kitchen_SWH_SCH,         !- Flow Rate Fraction Schedule Name
    Kitchen Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Kitchen Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Kitchen_Flr_6,           !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Laundry_Flr_1 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    0.0001647,               !- Peak Flow Rate {m3/s}
    LaundryRoom_SWH_Sch,     !- Flow Rate Fraction Schedule Name
    Laundry Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Laundry Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Laundry_Flr_1,           !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Room_1_Flr_3 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.314e-006,              !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Guest Room Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Guest Room Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Room_1_Flr_3,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Room_1_Flr_6 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.314e-006,              !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Guest Room Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Guest Room Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Room_1_Flr_6,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Room_2_Flr_3 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.314e-006,              !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Guest Room Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Guest Room Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Room_2_Flr_3,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Room_2_Flr_6 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.314e-006,              !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Guest Room Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Guest Room Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Room_2_Flr_6,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Room_3_Mult19_Flr_3 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    2.4966e-005,             !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Guest Room Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Guest Room Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Room_3_Mult19_Flr_3,     !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Room_3_Mult9_Flr_6 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.1826e-005,             !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Guest Room Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Guest Room Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Room_3_Mult9_Flr_6,      !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Room_4_Mult19_Flr_3 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    2.4966e-005,             !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Guest Room Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Guest Room Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Room_4_Mult19_Flr_3,     !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Room_5_Flr_3 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.314e-006,              !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Guest Room Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Guest Room Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Room_5_Flr_3,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Room_6_Flr_3 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.314e-006,              !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Guest Room Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Guest Room Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Room_6_Flr_3,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  PlantEquipmentList,
    SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SWHSys1 Water Heater;    !- Equipment 1 Name

! ***SWH SIZING & CONTROLS***

  Sizing:Plant,
    SWHSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
    SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SWHSys1 Equipment List;  !- Range 1 Equipment List Name

! ***SWH LOOP***

  PlantLoop,
    SWHSys1,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches, !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches, !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

! ***SWH CONNECTIONS***

  BranchList,
    SWHSys1 Demand Branches, !- Name
    SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
    SWHSys1 Demand Load Branch 1,  !- Branch 2 Name
    SWHSys1 Demand Load Branch 2,  !- Branch 3 Name
    SWHSys1 Demand Load Branch 3,  !- Branch 4 Name
    SWHSys1 Demand Load Branch 4,  !- Branch 5 Name
    SWHSys1 Demand Load Branch 5,  !- Branch 6 Name
    SWHSys1 Demand Load Branch 6,  !- Branch 7 Name
    SWHSys1 Demand Load Branch 7,  !- Branch 8 Name
    SWHSys1 Demand Load Branch 8,  !- Branch 9 Name
    SWHSys1 Demand Load Branch 9,  !- Branch 10 Name
    SWHSys1 Demand Load Branch 10,  !- Branch 11 Name
    SWHSys1 Demand Load Branch 11,  !- Branch 12 Name
    SWHSys1 Demand Bypass Branch,  !- Branch 13 Name
    SWHSys1 Demand Outlet Branch;  !- Branch 14 Name

  BranchList,
    SWHSys1 Supply Branches, !- Name
    SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

  Branch,
    SWHSys1 Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Laundry_Flr_1 Water Equipment,  !- Component 1 Name
    Laundry_Flr_1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Laundry_Flr_1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 10,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Room_3_Mult9_Flr_6 Water Equipment,  !- Component 1 Name
    Room_3_Mult9_Flr_6 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Room_3_Mult9_Flr_6 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 11,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Kitchen_Flr_6 Water Equipment,  !- Component 1 Name
    Kitchen_Flr_6 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Kitchen_Flr_6 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Room_1_Flr_3 Water Equipment,  !- Component 1 Name
    Room_1_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Room_1_Flr_3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 3,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Room_2_Flr_3 Water Equipment,  !- Component 1 Name
    Room_2_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Room_2_Flr_3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 4,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Room_3_Mult19_Flr_3 Water Equipment,  !- Component 1 Name
    Room_3_Mult19_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Room_3_Mult19_Flr_3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 5,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Room_4_Mult19_Flr_3 Water Equipment,  !- Component 1 Name
    Room_4_Mult19_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Room_4_Mult19_Flr_3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 6,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Room_5_Flr_3 Water Equipment,  !- Component 1 Name
    Room_5_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Room_5_Flr_3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 7,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Room_6_Flr_3 Water Equipment,  !- Component 1 Name
    Room_6_Flr_3 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Room_6_Flr_3 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 8,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Room_1_Flr_6 Water Equipment,  !- Component 1 Name
    Room_1_Flr_6 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Room_1_Flr_6 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 9,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Room_2_Flr_6 Water Equipment,  !- Component 1 Name
    Room_2_Flr_6 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Room_2_Flr_6 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Supply Equipment Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SWHSys1 Water Heater,    !- Component 1 Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    SWHSys1 Pump,            !- Component 1 Name
    SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  ConnectorList,
    SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Demand Mixer;    !- Connector 2 Name

  ConnectorList,
    SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Supply Mixer;    !- Connector 2 Name

  WaterUse:Connections,
    Kitchen_Flr_6 Water Equipment,  !- Name
    Kitchen_Flr_6 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Kitchen_Flr_6 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Kitchen_Flr_6 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    Laundry_Flr_1 Water Equipment,  !- Name
    Laundry_Flr_1 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Laundry_Flr_1 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Laundry_Flr_1 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    Room_1_Flr_3 Water Equipment,  !- Name
    Room_1_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Room_1_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_1_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    Room_1_Flr_6 Water Equipment,  !- Name
    Room_1_Flr_6 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Room_1_Flr_6 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_1_Flr_6 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    Room_2_Flr_3 Water Equipment,  !- Name
    Room_2_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Room_2_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_2_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    Room_2_Flr_6 Water Equipment,  !- Name
    Room_2_Flr_6 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Room_2_Flr_6 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_2_Flr_6 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    Room_3_Mult19_Flr_3 Water Equipment,  !- Name
    Room_3_Mult19_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Room_3_Mult19_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_3_Mult19_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    Room_3_Mult9_Flr_6 Water Equipment,  !- Name
    Room_3_Mult9_Flr_6 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Room_3_Mult9_Flr_6 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_3_Mult9_Flr_6 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    Room_4_Mult19_Flr_3 Water Equipment,  !- Name
    Room_4_Mult19_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Room_4_Mult19_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_4_Mult19_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    Room_5_Flr_3 Water Equipment,  !- Name
    Room_5_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Room_5_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_5_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    Room_6_Flr_3 Water Equipment,  !- Name
    Room_6_Flr_3 Water Equipment Water Inlet Node,  !- Inlet Node Name
    Room_6_Flr_3 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Room_6_Flr_3 Water Equipment;  !- Water Use Equipment 1 Name

  Connector:Splitter,
    SWHSys1 Demand Splitter, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    SWHSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    SWHSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    SWHSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    SWHSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    SWHSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    SWHSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    SWHSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    SWHSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    SWHSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
    SWHSys1 Demand Bypass Branch;  !- Outlet Branch 12 Name

  Connector:Splitter,
    SWHSys1 Supply Splitter, !- Name
    SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    SWHSys1 Demand Mixer,    !- Name
    SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    SWHSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    SWHSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    SWHSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    SWHSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    SWHSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    SWHSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    SWHSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    SWHSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    SWHSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
    SWHSys1 Demand Bypass Branch;  !- Inlet Branch 12 Name

  Connector:Mixer,
    SWHSys1 Supply Mixer,    !- Name
    SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,  !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,  !- Name
    SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,  !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,  !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Outlet Node Name

! ***SWH SCHEDULES***

  Schedule:Compact,
    Kitchen_SWH_SCH,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 01:00,0.2,        !- Field 3
    Until: 04:00,0.15,       !- Field 5
    Until: 05:00,0.2,        !- Field 7
    Until: 06:00,0.25,       !- Field 9
    Until: 07:00,0.5,        !- Field 11
    Until: 08:00,0.6,        !- Field 13
    Until: 09:00,0.55,       !- Field 15
    Until: 10:00,0.45,       !- Field 17
    Until: 11:00,0.4,        !- Field 19
    Until: 12:00,0.45,       !- Field 21
    Until: 13:00,0.4,        !- Field 23
    Until: 14:00,0.35,       !- Field 25
    Until: 17:00,0.3,        !- Field 27
    Until: 18:00,0.4,        !- Field 29
    Until: 19:00,0.55,       !- Field 31
    Until: 20:00,0.6,        !- Field 33
    Until: 21:00,0.5,        !- Field 35
    Until: 22:00,0.55,       !- Field 37
    Until: 23:00,0.45,       !- Field 39
    Until: 24:00,0.25,       !- Field 41
    For: Saturday WinterDesignDay, !- Field 43
    Until: 01:00,0.2,        !- Field 44
    Until: 04:00,0.15,       !- Field 46
    Until: 05:00,0.2,        !- Field 48
    Until: 06:00,0.25,       !- Field 50
    Until: 07:00,0.4,        !- Field 52
    Until: 10:00,0.5,        !- Field 54
    Until: 11:00,0.45,       !- Field 56
    Until: 13:00,0.5,        !- Field 58
    Until: 14:00,0.45,       !- Field 60
    Until: 16:00,0.4,        !- Field 62
    Until: 17:00,0.35,       !- Field 64
    Until: 18:00,0.4,        !- Field 66
    Until: 20:00,0.55,       !- Field 68
    Until: 21:00,0.5,        !- Field 70
    Until: 22:00,0.55,       !- Field 72
    Until: 23:00,0.4,        !- Field 74
    Until: 24:00,0.3,        !- Field 76
    For: Sunday Holidays AllOtherDays, !- Field 78
    Until: 01:00,0.25,       !- Field 79
    Until: 05:00,0.2,        !- Field 81
    Until: 06:00,0.3,        !- Field 83
    Until: 09:00,0.5,        !- Field 85
    Until: 10:00,0.55,       !- Field 87
    Until: 12:00,0.5,        !- Field 89
    Until: 14:00,0.4,        !- Field 91
    Until: 17:00,0.3,        !- Field 93
    Until: 18:00,0.4,        !- Field 95
    Until: 20:00,0.5,        !- Field 97
    Until: 21:00,0.4,        !- Field 99
    Until: 22:00,0.5,        !- Field 101
    Until: 23:00,0.4,        !- Field 103
    Until: 24:00,0.2;        !- Field 105

  Schedule:Compact,
    GuestRoom_SWH_Sch,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0.20,       !- Field 3
    Until: 04:00,0.15,       !- Field 5
    Until: 05:00,0.2,        !- Field 7
    Until: 06:00,0.35,       !- Field 9
    Until: 07:00,0.60,       !- Field 11
    Until: 08:00,0.80,       !- Field 13
    Until: 09:00,0.55,       !- Field 15
    Until: 10:00,0.40,       !- Field 17
    Until: 11:00,0.30,       !- Field 19
    Until: 17:00,0.20,       !- Field 21
    Until: 18:00,0.30,       !- Field 23
    Until: 19:00,0.55,       !- Field 25
    Until: 21:00,0.40,       !- Field 27
    Until: 22:00,0.60,       !- Field 29
    Until: 23:00,0.45,       !- Field 31
    Until: 24:00,0.25,       !- Field 33
    For: AllOtherDays,       !- Field 35
    Until: 01:00,0.2,        !- Field 36
    Until: 04:00,0.15,       !- Field 38
    Until: 05:00,0.2,        !- Field 40
    Until: 06:00,0.25,       !- Field 42
    Until: 07:00,0.35,       !- Field 44
    Until: 08:00,0.60,       !- Field 46
    Until: 09:00,0.80,       !- Field 48
    Until: 10:00,0.55,       !- Field 50
    Until: 11:00,0.40,       !- Field 52
    Until: 12:00,0.30,       !- Field 54
    Until: 17:00,0.20,       !- Field 56
    Until: 18:00,0.25,       !- Field 58
    Until: 19:00,0.30,       !- Field 60
    Until: 22:00,0.40,       !- Field 62
    Until: 23:00,0.60,       !- Field 64
    Until: 24:00,0.35;       !- Field 66

  Schedule:Compact,
    LaundryRoom_SWH_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 16:00,1.0,        !- Field 5
    Until: 24:00,0.0;        !- Field 7

  Schedule:Compact,
    Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Guest Room Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,43.3;       !- Field 3

  Schedule:Compact,
    Guest Room Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,43.3;       !- Field 3

  Schedule:Compact,
    Kitchen Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,49.0;       !- Field 3

  Schedule:Compact,
    Kitchen Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,49.0;       !- Field 3

  Schedule:Compact,
    Laundry Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Laundry Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

! ***ECONOMICS***
!  CO_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
!  PubServColorado_C_CommercialService, source TAP, effective 2005-01-05
!  PubServColorado_SG_SecondaryGeneral, source TAP, effective 2004-04-02

  UtilityCost:Tariff,
    PubServColorado_SG_SecondaryGeneral,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    15.30,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Simple,
    AnnualEnergyCharge,      !- Name
    PubServColorado_SG_SecondaryGeneral,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0165;                  !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    AnnualIncentiveCostCharge,  !- Name
    PubServColorado_SG_SecondaryGeneral,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0021;                  !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    AnnualEnergyCostCharge,  !- Name
    PubServColorado_SG_SecondaryGeneral,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0083;                  !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    AnnualEnergyCostCharge,  !- Name
    PubServColorado_SG_SecondaryGeneral,  !- Tariff Name
    totalDemand,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    12.55;                   !- Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MinDemand25kw,           !- Name
    PubServColorado_SG_SecondaryGeneral,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Minimum,                 !- Qualify Type
    25,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    12;                      !- Number of Months

  UtilityCost:Charge:Simple,
    taxoffourPtNinePercent,  !- Name
    PubServColorado_SG_SecondaryGeneral,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.049;                   !- Cost per Unit Value or Variable Name

!end PubServColorado_SG_SecondaryGeneral

  UtilityCost:Tariff,
    PubServColorado_C_CommercialService,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    6.60,                    !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Simple,
    AnnualEnergyCharge,      !- Name
    PubServColorado_C_CommercialService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0602;                  !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    AnnualIncentiveCharge,   !- Name
    PubServColorado_C_CommercialService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0021;                  !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    AnnualEnergyCostCharge,  !- Name
    PubServColorado_C_CommercialService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.0082;                  !- Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MaxDemand25kw,           !- Name
    PubServColorado_C_CommercialService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    25,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months

  UtilityCost:Charge:Simple,
    taxoffourPtNinePercent,  !- Name
    PubServColorado_C_CommercialService,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.049;                   !- Cost per Unit Value or Variable Name

!end PubServColorado_C_CommercialService

  UtilityCost:Tariff,
    CO_EIAMonthlyRateGas,    !- Name
    Gas:Facility,            !- Output Meter Name
    MCF,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    0.0,                     !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Gas;                !- Group Name

  UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,    !- Name
    CO_EIAMonthlyRateGas,    !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    CO_MonthlyGasRates;      !- Cost per Unit Value or Variable Name

  UtilityCost:Variable,
    CO_MonthlyGasRates,      !- Name
    CO_EIAMonthlyRateGas,    !- Tariff Name
    Currency,                !- Variable Type
    6.88,                    !- January Value
    6.66,                    !- February Value
    7.30,                    !- March Value
    7.15,                    !- April Value
    7.42,                    !- May Value
    7.85,                    !- June Value
    8.05,                    !- July Value
    7.99,                    !- August Value
    7.58,                    !- September Value
    7.28,                    !- October Value
    6.92,                    !- November Value
    6.68;                    !- December Value

  UtilityCost:Charge:Simple,
    TaxoffourPtNinePercent,  !- Name
    CO_EIAMonthlyRateGas,    !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.049;                   !- Cost per Unit Value or Variable Name

! ***GENERAL REPORTING***

  OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  EnvironmentalImpactFactors,
    0.663,                   !- District Heating Efficiency
    4.18,                    !- District Cooling COP {W/W}
    0.585,                   !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From NOx {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

!  Colorado electricity source and emission factors based on Deru and Torcellini 2007

  FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    kg,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    3.318,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    2.644E+02,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    9.806E-02,               !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    6.25E-01,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.639E-01,               !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    6.750E-03,               !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    1.213E+00,               !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    1.456E-02,               !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    8.472E-03,               !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    4.722E-06,               !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.350E-05,               !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    1.261333,                !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)

  FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    37631000,                !- Energy per Unit Factor
    1.092,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    5.21E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.99E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.06E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.73E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    1.06E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.68E-04,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    3.59E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.61E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.11E-07,                !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.13E-07,                !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

  Curve:Quadratic,
    Air-Cooled LT 150tons Default 90.1-2004 EIR_fPLR,  !- Name
    0.0727,                  !- Coefficient1 Constant
    0.953,                   !- Coefficient2 x
    -0.0266,                 !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.2;                     !- Maximum Value of x

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter,Heating:Electricity,hourly;

  Output:Meter,Cooling:Electricity,hourly;

  Output:Meter,InteriorLights:Electricity,hourly;

  Output:Meter,ExteriorLights:Electricity,hourly;

  Output:Meter,InteriorEquipment:Electricity,hourly;

  Output:Meter,ExteriorEquipment:Electricity,hourly;

  Output:Meter,Fans:Electricity,hourly;

  Output:Meter,Pumps:Electricity,hourly;

  Output:Meter,HeatRejection:Electricity,hourly;

  Output:Meter,Humidifier:Electricity,hourly;

  Output:Meter,Refrigeration:Electricity,hourly;

  Output:Meter,WaterSystems:Electricity,hourly;

  Output:Meter,Gas:Facility,hourly;

  Output:Meter,Heating:Gas,hourly;

  Output:Meter,InteriorEquipment:Gas,hourly;

  Output:Meter,WaterSystems:Gas,hourly;

