! DOE Commercial Reference Building
! Primary School, post-1980 construction
! Version 1.3_5.0
! EnergyPlus Version 5.0
! ASHRAE Standards 90.1-1989 and 62-1999
!
! Description:  Single story, primary school, 25 zones
!               Classrooms, gymnasium/multipurpose room, cafeteria, kitchen
!               Original model developed for the K-12 Advanced Energy Design Guide
! Form:         Area = 6,871 m2 (73,959 ft2); Number of Stories = 1; Shape = "E"
!               Main corridor with three wings for class rooms
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-1989.
!               Opaque constructions: steel frame walls; built-up flat roof (insulation above deck); slab-on-grade floor
!               Windows: window-to-wall ratio = 35%,
!               Skylights: none
!               Infiltration = 1.5 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              25% of full value when ventilation system on.
! HVAC:         Packaged VAV with hot water re/heat; PSZ-AC and gas furnace in gymnasium, kitchen, and cafeteria
!               Economizer per 90.1-2004
! Exhaust:      restroom exhaust = 283 L/s (600 cfm); Kitchen exhaust 1557 L/s (3300 cfm), 87% make up air from cafeteria
!               Kitchen exhaust fan modeled as an external load to avoid getting douible the make-up air
! Refrigeration: Walk-in cooler and walk-in freezer
!
! Int. gains:   W/m2 (W/ft2)  lights              elec plug          gas plug
!               Classroom:    21.5 (2.0)          15.0 (1.4)         0
!               corridor      21.5 (2.0)          4.0 (0.37)         0
!               offices       20.3 (1.9)          10.8 (1.0)         0
!               Gym           11.5 (1.1)          5.0 (0.46)         0
!               Kitchen       17.2 (1.6)          190.5 (17.7)       954.1 (88.7)
!               Cafeteria     15.1 (1.4)          25.4 (2.36)        0
!               Library       22.8 (2.1)          15.0 (1.4)         0
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                None
! Air Primary Loops:              VAV, CAV
! Plant Loops:                    SHWSys1, HeatSys1
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:DX:SingleSpeed; Coil:Cooilng:DX:TwoSpeed
!                                 Coil:Heating:Water (PVAV units); Coil:Heating:Gas (PSZ units)
! Pumps:                          Yes
! Boilers:                        Boiler:HotWater (gas-fired)
! Chillers:                       None
!***** NOTICE *****
!***** The Reference Buildings were prepared as an account of work sponsored by an *****
!***** agency of the United States government. Neither the United States *****
!***** government nor any agency thereof, nor any of their employees, makes *****
!***** any warranty, express or implied, or assumes any legal liability or *****
!***** responsibility for the accuracy, completeness, or usefulness of any *****
!***** information, apparatus, product, or process disclosed, or represents *****
!***** that its use would not infringe privately owned rights. Reference *****
!***** herein to any specific commercial product, process, or service by *****
!***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
!***** constitute or imply its endorsement, recommendation, or favoring by *****
!***** the United States government or any agency thereof. The views and *****
!***** opinions of authors expressed herein do not necessarily state or *****
!***** reflect those of the United States government or any agency thereof. *****
!***** Access to and use of the Reference Buildings imposes the following obligations *****
!***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
!***** any publication(s) that that result from the use of Reference Buildings. *****
!***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
!***** advertising or publicity that implies endorsement or promotion of any *****
!***** products, services or commercial entities. *****
! Reference citation for the Commercial Reference Buildings:
! Deru, M.; Field, K.; Studer, D.; Benne, K.; Griffith, B.; Torcellini, P;
! Halverson, M.; Winiarski, D.; Liu, B.; Rosenberg, M.; Huang, J.;
! Yazdanian, M.; Crawley, D. (2010).
! U.S. Department of Energy Commercial Reference Building Models of the National Building Stock.
! Washington, DC: U.S. Department of Energy, Energy Efficiency and
! Renewable Energy, Office of Building Technologies.
! ***GENERAL SIMULATION PARAMETERS***
! Number of Zones: 25

  Version,7.2;

  SimulationControl,
    YES,                     !- Do Zone Sizing Calculation
    YES,                     !- Do System Sizing Calculation
    YES,                     !- Do Plant Sizing Calculation
    NO,                      !- Run Simulation for Sizing Periods
    YES;                     !- Run Simulation for Weather File Run Periods

  Building,
    Ref Bldg Primary School Post1980_v1.3_5.0,  !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1.0000;                  !- Number of Times Runperiod to be Repeated

! ***HOLIDAYS & DAYLIGHT SAVINGS***

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

! ***SCHEDULE TYPES***

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name

! ***ALWAYS ON SCHEDULE***

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! ***MISC SIMULATION PARAMETERS***

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;

  ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;      !- Algorithm

  Sizing:Parameters,
    1.5,                     !- Heating Sizing Factor
    1.5,                     !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

  ConvergenceLimits,
    2,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  ShadowCalculation,
    7,                       !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

  Timestep,6;

! WeatherFileName=USA_CA_San.Francisco_TMY2.epw

  Site:Location,
    USA CA-SAN FRANCISCO,    !- Name
    37.62,                   !- Latitude {deg}
    -122.37,                 !- Longitude {deg}
    -8.00,                   !- Time Zone {hr}
    5;                       !- Elevation {m}

! SAN_FRANCISCO_CA_USA Annual Heating 99.6%, MaxDB=3.2°C

  SizingPeriod:DesignDay,
    SAN_FRANCISCO Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    3.2,                     !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    3.2,                     !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,                 !- Barometric Pressure {Pa}
    2.4,                     !- Wind Speed {m/s}
    140,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

! SAN_FRANCISCO_CA_USA Annual Cooling (WB=>MDB) .4%, MDB=25.7°C WB=18.4°C

  SizingPeriod:DesignDay,
    SAN_FRANCISCO Ann Clg .4% Condns WB=>MDB,  !- Name
    9,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    25.7,                    !- Maximum Dry-Bulb Temperature {C}
    9,                       !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    18.4,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    101265.,                 !- Barometric Pressure {Pa}
    5.8,                     !- Wind Speed {m/s}
    310,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

  Site:WaterMainsTemperature,
    CORRELATION,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    13.08,                   !- Annual Average Outdoor Air Temperature {C}
    8.00;                    !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

  Site:GroundTemperature:BuildingSurface,19.905,19.922,19.910,19.932,19.949,20.038,20.327,20.062,20.443,20.088,19.986,19.948;

! ***OPAQUE CONSTRUCTIONS AND MATERIALS***
! Exterior Walls

  Construction,
    Steel Frame Non-res Ext Wall,  !- Name
    Wood Siding,             !- Outside Layer
    Steel Frame NonRes Wall Insulation,  !- Layer 2
    1/2IN Gypsum;            !- Layer 3

  Material,
    Steel Frame NonRes Wall Insulation,  !- Name
    MediumRough,             !- Roughness
    0.0507038211662853,      !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Roof

  Construction,
    IEAD Non-res Roof,       !- Name
    Roof Membrane,           !- Outside Layer
    IEAD NonRes Roof Insulation,  !- Layer 2
    Metal Decking;           !- Layer 3

  Material,
    IEAD NonRes Roof Insulation,  !- Name
    MediumRough,             !- Roughness
    0.0857484110140705,      !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Slab on grade, unheated

  Construction,
    ext-slab,                !- Name
    HW CONCRETE,             !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

! Interior Walls

  Construction,
    int-walls,               !- Name
    1/2IN Gypsum,            !- Outside Layer
    1/2IN Gypsum;            !- Layer 2

! ***WINDOW/DOOR CONSTRUCTIONS AND MATERIALS***

  Construction,
    Window Non-res Fixed,    !- Name
    NonRes Fixed Assembly Window;  !- Outside Layer

  WindowMaterial:SimpleGlazingSystem,
    NonRes Fixed Assembly Window,  !- Name
    4.08816,                 !- U-Factor {W/m2-K}
    0.39,                    !- Solar Heat Gain Coefficient
    ;                        !- Visible Transmittance

! ***COMMON CONSTRUCTIONS AND MATERIALS***

  Construction,
    DropCeiling,             !- Name
    Std AC02;                !- Outside Layer

  Construction,
    AIR-WALL,                !- Name
    MAT-AIR-WALL;            !- Outside Layer

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    Wood Siding,             !- Name
    MediumSmooth,            !- Roughness
    0.0100,                  !- Thickness {m}
    0.1100,                  !- Conductivity {W/m-K}
    544.6200,                !- Density {kg/m3}
    1210.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7800,                  !- Solar Absorptance
    0.7800;                  !- Visible Absorptance

  Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

  Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.6918,                  !- Conductivity {W/m-K}
    1858.0000,               !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

  Material,
    8IN CONCRETE HW,         !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Metal Siding,            !- Name
    Smooth,                  !- Roughness
    0.0015,                  !- Thickness {m}
    44.9600,                 !- Conductivity {W/m-K}
    7688.8600,               !- Density {kg/m3}
    410.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.2000,                  !- Solar Absorptance
    0.2000;                  !- Visible Absorptance

  Material,
    HW CONCRETE,             !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

  Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    Metal Roofing,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Acoustic tile for drop ceiling

  Material,
    Std AC02,                !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance

  Material:NoMass,
    MAT-AIR-WALL,            !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

! ZONE LIST: (25 zones)
! Bath_ZN_1_FLR_1
! Cafeteria_ZN_1_FLR_1
! Computer_Class_ZN_1_FLR_1
! Corner_Class_1_Pod_1_ZN_1_FLR_1
! Corner_Class_1_Pod_2_ZN_1_FLR_1
! Corner_Class_1_Pod_3_ZN_1_FLR_1
! Corner_Class_2_Pod_1_ZN_1_FLR_1
! Corner_Class_2_Pod_2_ZN_1_FLR_1
! Corner_Class_2_Pod_3_ZN_1_FLR_1
! Corridor_Pod_1_ZN_1_FLR_1
! Corridor_Pod_2_ZN_1_FLR_1
! Corridor_Pod_3_ZN_1_FLR_1
! Gym_ZN_1_FLR_1
! Kitchen_ZN_1_FLR_1
! Library_Media_Center_ZN_1_FLR_1
! Lobby_ZN_1_FLR_1
! Main_Corridor_ZN_1_FLR_1
! Mech_ZN_1_FLR_1
! Mult_Class_1_Pod_1_ZN_1_FLR_1
! Mult_Class_1_Pod_2_ZN_1_FLR_1
! Mult_Class_1_Pod_3_ZN_1_FLR_1
! Mult_Class_2_Pod_1_ZN_1_FLR_1
! Mult_Class_2_Pod_2_ZN_1_FLR_1
! Mult_Class_2_Pod_3_ZN_1_FLR_1
! Offices_ZN_1_FLR_1
! ***ZONES***

  Zone,
    Bath_ZN_1_FLR_1,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    51.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Cafeteria_ZN_1_FLR_1,    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    19.0000,                 !- X Origin {m}
    46.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Computer_Class_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -18.0000,                !- X Origin {m}
    73.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -64.0000,                !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -64.0000,                !- X Origin {m}
    30.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -64.0000,                !- X Origin {m}
    61.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -64.0000,                !- X Origin {m}
    12.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -64.0000,                !- X Origin {m}
    42.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -64.0000,                !- X Origin {m}
    73.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Corridor_Pod_1_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -64.0000,                !- X Origin {m}
    9.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Corridor_Pod_2_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -64.0000,                !- X Origin {m}
    39.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Corridor_Pod_3_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -64.0000,                !- X Origin {m}
    70.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Gym_ZN_1_FLR_1,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    19.0000,                 !- X Origin {m}
    21.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Kitchen_ZN_1_FLR_1,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    19.0000,                 !- X Origin {m}
    38.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Library_Media_Center_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    61.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Lobby_ZN_1_FLR_1,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Main_Corridor_ZN_1_FLR_1,!- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    9.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Mech_ZN_1_FLR_1,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    13.0000,                 !- X Origin {m}
    9.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -53.0000,                !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -53.0000,                !- X Origin {m}
    30.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -53.0000,                !- X Origin {m}
    61.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -53.0000,                !- X Origin {m}
    12.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -53.0000,                !- X Origin {m}
    42.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    -53.0000,                !- X Origin {m}
    73.0000,                 !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Offices_ZN_1_FLR_1,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    19.0000,                 !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! ***WALLS***

  BuildingSurface:Detailed,
    Bath_ZN_1_FLR_1_Ceiling, !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Bath_ZN_1_FLR_1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,10.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,10.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath_ZN_1_FLR_1_Floor,   !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Bath_ZN_1_FLR_1,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,10.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,10.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Bath_ZN_1_FLR_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    13.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    13.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Bath_ZN_1_FLR_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_ZN_1_FLR_1_Wall_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    13.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Bath_ZN_1_FLR_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Cafeteria_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,10.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,10.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Bath_ZN_1_FLR_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Library_Media_Center_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.0000,10.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,10.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,10.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,10.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bath_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Bath_ZN_1_FLR_1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,10.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,10.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,15.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,15.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,15.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,15.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,15.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,15.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0000,15.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,15.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,15.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,15.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bath_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,15.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,15.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,5.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,5.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,5.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Computer_Class_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Computer_Class_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    18.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    18.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Computer_Class_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Computer_Class_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    18.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    18.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Computer_Class_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Computer_Class_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    18.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    18.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Computer_Class_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Computer_Class_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Library_Media_Center_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    18.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    18.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    18.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    18.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Computer_Class_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Computer_Class_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    18.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    18.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Computer_Class_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Computer_Class_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_1_Wall_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_9,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_6,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_6,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Library_Media_Center_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    64.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    64.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Computer_Class_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    64.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    64.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    46.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    46.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    46.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    46.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    11.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    11.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_6,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    11.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    11.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_7,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Gym_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Gym_ZN_1_FLR_1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,17.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,17.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Gym_ZN_1_FLR_1_Floor,    !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Gym_ZN_1_FLR_1,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,17.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,17.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Gym_ZN_1_FLR_1_Wall_1,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Gym_ZN_1_FLR_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Offices_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Gym_ZN_1_FLR_1_Wall_2,   !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Gym_ZN_1_FLR_1,          !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,17.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,17.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Gym_ZN_1_FLR_1_Wall_3,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Gym_ZN_1_FLR_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0000,17.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,17.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,17.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,17.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Gym_ZN_1_FLR_1_Wall_4,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Gym_ZN_1_FLR_1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,17.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,17.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,8.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,8.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Floor,!- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,8.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,8.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Gym_ZN_1_FLR_1_Wall_3,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,8.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,8.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Cafeteria_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0000,8.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,8.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,8.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,8.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,8.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,8.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,21.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,21.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bath_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,21.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.0000,21.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,21.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Computer_Class_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,21.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,12.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,12.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,12.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,12.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_6,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_1_Ceiling,!- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Lobby_ZN_1_FLR_1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Lobby_ZN_1_FLR_1,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_1, !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Lobby_ZN_1_FLR_1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_2, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Lobby_ZN_1_FLR_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Offices_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_3, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Lobby_ZN_1_FLR_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    13.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    13.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_4, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Lobby_ZN_1_FLR_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    13.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_5, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Lobby_ZN_1_FLR_1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    13.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    13.0000,42.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,42.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    13.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    13.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_ZN_1_FLR_1_Wall_4, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    13.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    13.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_ZN_1_FLR_1_Wall_7,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    13.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    13.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    13.0000,42.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bath_ZN_1_FLR_1_Wall_1,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    13.0000,42.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    13.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,42.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,42.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,33.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,33.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,33.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,33.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,30.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,30.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_6,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,30.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,30.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,21.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_7,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,21.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,12.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,12.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_8,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,12.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,12.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,3.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_9,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_1_Wall_3,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,3.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,3.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Ceiling, !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,42.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,42.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Floor,   !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_ZN_1_FLR_1_Wall_3, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Offices_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,12.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0000,12.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Gym_ZN_1_FLR_1_Wall_4,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0000,12.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,12.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,29.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0000,29.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0000,29.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,29.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,37.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0000,37.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Cafeteria_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0000,37.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,37.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    6.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    6.0000,42.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Wall_6,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bath_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    6.0000,42.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    6.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,42.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mech_ZN_1_FLR_1_Wall_7,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,42.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,42.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_ZN_1_FLR_1_Wall_5, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Library_Media_Center_ZN_1_FLR_1_Wall_6,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_1_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_8,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_2_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Main_Corridor_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    53.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    53.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    53.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    35.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Floor,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    35.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corridor_Pod_3_ZN_1_FLR_1_Wall_5,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    35.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Computer_Class_ZN_1_FLR_1_Wall_4,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    35.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    35.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    35.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    35.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    35.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Offices_ZN_1_FLR_1_Ceiling,  !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Offices_ZN_1_FLR_1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,21.0000,4.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,21.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Offices_ZN_1_FLR_1_Floor,!- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Offices_ZN_1_FLR_1,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_1,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Offices_ZN_1_FLR_1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_2,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    Offices_ZN_1_FLR_1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0000,0.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,21.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_3,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Offices_ZN_1_FLR_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Gym_ZN_1_FLR_1_Wall_1,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    21.0000,21.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,21.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_4,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Offices_ZN_1_FLR_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Mech_ZN_1_FLR_1_Wall_2,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,21.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,21.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,9.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_5,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Offices_ZN_1_FLR_1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Lobby_ZN_1_FLR_1_Wall_2, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,9.0000,4.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,4.0000;  !- X,Y,Z ==> Vertex 4 {m}

! ***WINDOWS & DOORS***

  FenestrationSurface:Detailed,
    Bath_ZN_1_FLR_1_Wall_5_window_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Bath_ZN_1_FLR_1_Wall_5,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,9.9500,2.5141,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,9.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0500,2.5141;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_2_window_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Cafeteria_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    21.0000,0.0500,2.5094,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,14.9500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,14.9500,2.5094;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Cafeteria_ZN_1_FLR_1_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Cafeteria_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    20.9500,15.0000,2.5067,  !- X,Y,Z ==> Vertex 1 {m}
    20.9500,15.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0500,15.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0500,15.0000,2.5067;  !- X,Y,Z ==> Vertex 4 {m}

! Window constructions referenced: Window Non-res Fixed

  FenestrationSurface:Detailed,
    Computer_Class_ZN_1_FLR_1_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Computer_Class_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    17.9500,9.0000,2.5078,  !- X,Y,Z ==> Vertex 1 {m}
    17.9500,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0500,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0500,9.0000,2.5078;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0500,0.0000,2.5128,  !- X,Y,Z ==> Vertex 1 {m}
    0.0500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    10.9500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    10.9500,0.0000,2.5128;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,8.9500,2.5157,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0500,2.5157;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0500,0.0000,2.5128,  !- X,Y,Z ==> Vertex 1 {m}
    0.0500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    10.9500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    10.9500,0.0000,2.5128;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,8.9500,2.5157,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0500,2.5157;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0500,0.0000,2.5128,  !- X,Y,Z ==> Vertex 1 {m}
    0.0500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    10.9500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    10.9500,0.0000,2.5128;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,8.9500,2.5157,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0500,2.5157;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.9500,9.0000,2.5128,  !- X,Y,Z ==> Vertex 1 {m}
    10.9500,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0500,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0500,9.0000,2.5128;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,8.9500,2.5157,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0500,2.5157;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.9500,9.0000,2.5128,  !- X,Y,Z ==> Vertex 1 {m}
    10.9500,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0500,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0500,9.0000,2.5128;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,8.9500,2.5157,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0500,2.5157;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.9500,9.0000,2.5128,  !- X,Y,Z ==> Vertex 1 {m}
    10.9500,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0500,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0500,9.0000,2.5128;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4_window_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Wall_4,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,8.9500,2.5157,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,8.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0500,2.5157;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Pod_1_ZN_1_FLR_1_Wall_6_window_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1_Wall_6,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,2.9500,2.5483,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0500,2.5483;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Pod_2_ZN_1_FLR_1_Wall_6_window_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1_Wall_6,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,2.9500,2.5483,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0500,2.5483;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Corridor_Pod_3_ZN_1_FLR_1_Wall_7_window_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1_Wall_7,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,2.9500,2.5483,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,2.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0500,2.5483;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Gym_ZN_1_FLR_1_Wall_2_window_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Gym_ZN_1_FLR_1_Wall_2,   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    21.0000,0.0500,2.5083,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,16.9500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,16.9500,2.5083;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Kitchen_ZN_1_FLR_1_Wall_2_window_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Kitchen_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    21.0000,0.0500,2.5177,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,7.9500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,7.9500,2.5177;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_2_window_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Library_Media_Center_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    19.0000,0.0500,2.5067,  !- X,Y,Z ==> Vertex 1 {m}
    19.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    19.0000,20.9500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    19.0000,20.9500,2.5067;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Library_Media_Center_ZN_1_FLR_1_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Library_Media_Center_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    18.9500,21.0000,2.5074,  !- X,Y,Z ==> Vertex 1 {m}
    18.9500,21.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0500,21.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0500,21.0000,2.5074;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Lobby_ZN_1_FLR_1_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Lobby_ZN_1_FLR_1_Wall_1, !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0500,0.0000,2.5074,  !- X,Y,Z ==> Vertex 1 {m}
    0.0500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    18.9500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    18.9500,0.0000,2.5074;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Main_Corridor_ZN_1_FLR_1_Wall_7_window_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Main_Corridor_ZN_1_FLR_1_Wall_7,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,20.9500,2.5157,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,20.9500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,12.0500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,12.0500,2.5157;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0500,0.0000,2.5026,  !- X,Y,Z ==> Vertex 1 {m}
    0.0500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    52.9500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    52.9500,0.0000,2.5026;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0500,0.0000,2.5026,  !- X,Y,Z ==> Vertex 1 {m}
    0.0500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    52.9500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    52.9500,0.0000,2.5026;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0500,0.0000,2.5026,  !- X,Y,Z ==> Vertex 1 {m}
    0.0500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    52.9500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    52.9500,0.0000,2.5026;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    52.9500,9.0000,2.5026,  !- X,Y,Z ==> Vertex 1 {m}
    52.9500,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0500,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0500,9.0000,2.5026;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    52.9500,9.0000,2.5026,  !- X,Y,Z ==> Vertex 1 {m}
    52.9500,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0500,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0500,9.0000,2.5026;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3_window_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Wall_3,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    34.9500,9.0000,2.5040,  !- X,Y,Z ==> Vertex 1 {m}
    34.9500,9.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0500,9.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0500,9.0000,2.5040;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_1_window_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Offices_ZN_1_FLR_1_Wall_1,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0500,0.0000,2.5067,  !- X,Y,Z ==> Vertex 1 {m}
    0.0500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    20.9500,0.0000,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    20.9500,0.0000,2.5067;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Offices_ZN_1_FLR_1_Wall_2_window_1,  !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Offices_ZN_1_FLR_1_Wall_2,  !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    21.0000,0.0500,2.5067,  !- X,Y,Z ==> Vertex 1 {m}
    21.0000,0.0500,1.1000,  !- X,Y,Z ==> Vertex 2 {m}
    21.0000,20.9500,1.1000,  !- X,Y,Z ==> Vertex 3 {m}
    21.0000,20.9500,2.5067;  !- X,Y,Z ==> Vertex 4 {m}

! ***GEOMETRY RULES***

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System

! ***PEOPLE***

  People,
    Bath_ZN_1_FLR_1 People,  !- Name
    Bath_ZN_1_FLR_1,         !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10.0,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Cafeteria_ZN_1_FLR_1 People,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_OCC_SCH_Cafeteria,  !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    1.39,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Computer_Class_ZN_1_FLR_1 People,  !- Name
    Computer_Class_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    3.33,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 People,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 People,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 People,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 People,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 People,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 People,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corridor_Pod_1_ZN_1_FLR_1 People,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10.0,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corridor_Pod_2_ZN_1_FLR_1 People,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10.0,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Corridor_Pod_3_ZN_1_FLR_1 People,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10.0,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Gym_ZN_1_FLR_1 People,   !- Name
    Gym_ZN_1_FLR_1,          !- Zone or ZoneList Name
    BLDG_OCC_SCH_Gym,        !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    3.33,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Kitchen_ZN_1_FLR_1 People,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    25.2,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Library_Media_Center_ZN_1_FLR_1 People,  !- Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.35,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Main_Corridor_ZN_1_FLR_1 People,  !- Name
    Main_Corridor_ZN_1_FLR_1,!- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    10.0,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 People,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 People,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 People,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 People,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 People,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 People,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    4.0,                     !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Offices_ZN_1_FLR_1 People,  !- Name
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_Offices,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    20.0,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

! ***LIGHTS***

  Lights,
    Bath_ZN_1_FLR_1_Lights,  !- Name
    Bath_ZN_1_FLR_1,         !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.68,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Cafeteria_ZN_1_FLR_1_Lights,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    15.06,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Computer_Class_ZN_1_FLR_1_Lights,  !- Name
    Computer_Class_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Pod_1_ZN_1_FLR_1_Lights,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Pod_2_ZN_1_FLR_1_Lights,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Pod_3_ZN_1_FLR_1_Lights,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Gym_ZN_1_FLR_1_Lights,   !- Name
    Gym_ZN_1_FLR_1,          !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.47,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Kitchen_ZN_1_FLR_1_Lights,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    17.2,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Library_Media_Center_ZN_1_FLR_1_Lights,  !- Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    22.75,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lobby_ZN_1_FLR_1_Lights, !- Name
    Lobby_ZN_1_FLR_1,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12.26,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Main_Corridor_ZN_1_FLR_1_Lights,  !- Name
    Main_Corridor_ZN_1_FLR_1,!- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mech_ZN_1_FLR_1_Lights,  !- Name
    Mech_ZN_1_FLR_1,         !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.26,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Offices_ZN_1_FLR_1_Lights,  !- Name
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20.33,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

! ***EQUIPMENT GAINS***

  ElectricEquipment,
    Bath_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Bath_ZN_1_FLR_1,         !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Cafeteria_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList Name
    KITCHEN_ELEC_EQUIP_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    25.39,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Computer_Class_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Computer_Class_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    20.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    15.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    15.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    15.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    15.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    15.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    15.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Corridor_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Corridor_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Corridor_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Gym_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Gym_ZN_1_FLR_1,          !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Kitchen_ZN_1_FLR_1_ExhFan_Equip,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    Kitchen_Exhaust_SCH,     !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    576,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.0000,                  !- Fraction Radiant
    1.0000,                  !- Fraction Lost
    KitchenExhFan;           !- End-Use Subcategory

  ElectricEquipment,
    Kitchen_ZN_1_FLR_1_MiscElec_Equip,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    KITCHEN_ELEC_EQUIP_SCH,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    31996,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2500,                  !- Fraction Latent
    0.3000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Lost
    MiscElec;                !- End-Use Subcategory

  ElectricEquipment,
    Library_Media_Center_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    15.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Lobby_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Lobby_ZN_1_FLR_1,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Main_Corridor_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Main_Corridor_ZN_1_FLR_1,!- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Mech_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mech_ZN_1_FLR_1,         !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    15.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    15.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    15.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    15.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    15.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    15.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Offices_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.8,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  GasEquipment,
    Kitchen_ZN_1_FLR_1_MiscGas_Equip,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    KITCHEN_GAS_EQUIP_SCH,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    160284,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/Person}
    0.1000,                  !- Fraction Latent
    0.2000,                  !- Fraction Radiant
    0.7000,                  !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    MiscGas;                 !- End-Use Subcategory

! ***EXTERIOR LOADS***

  Exterior:Lights,
    Exterior Facade Lighting,!- Name
    ALWAYS_ON,               !- Schedule Name
    10519,                   !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Exterior Facade Lighting;!- End-Use Subcategory

! ***INFILTRATION***

  ZoneInfiltration:DesignFlowRate,
    Bath_ZN_1_FLR_1_Infiltration,  !- Name
    Bath_ZN_1_FLR_1,         !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Cafeteria_ZN_1_FLR_1_Infiltration,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Computer_Class_ZN_1_FLR_1_Infiltration,  !- Name
    Computer_Class_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Gym_ZN_1_FLR_1_Infiltration,  !- Name
    Gym_ZN_1_FLR_1,          !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Kitchen_ZN_1_FLR_1_Infiltration,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Library_Media_Center_ZN_1_FLR_1_Infiltration,  !- Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Lobby_ZN_1_FLR_1_Infiltration,  !- Name
    Lobby_ZN_1_FLR_1,        !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Main_Corridor_ZN_1_FLR_1_Infiltration,  !- Name
    Main_Corridor_ZN_1_FLR_1,!- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Offices_ZN_1_FLR_1_Infiltration,  !- Name
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

! ***INTERNAL MASS***

  InternalMass,
    Bath_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Bath_ZN_1_FLR_1,         !- Zone Name
    380.0000;                !- Surface Area {m2}

  InternalMass,
    Cafeteria_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    630.0000;                !- Surface Area {m2}

  InternalMass,
    Computer_Class_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Computer_Class_ZN_1_FLR_1,  !- Zone Name
    324.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Corridor_Pod_1_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    384.0000;                !- Surface Area {m2}

  InternalMass,
    Corridor_Pod_2_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    384.0000;                !- Surface Area {m2}

  InternalMass,
    Corridor_Pod_3_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    384.0000;                !- Surface Area {m2}

  InternalMass,
    Gym_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Gym_ZN_1_FLR_1,          !- Zone Name
    714.0000;                !- Surface Area {m2}

  InternalMass,
    Kitchen_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    336.0000;                !- Surface Area {m2}

  InternalMass,
    Library_Media_Center_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Library_Media_Center_ZN_1_FLR_1,  !- Zone Name
    798.0000;                !- Surface Area {m2}

  InternalMass,
    Lobby_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Lobby_ZN_1_FLR_1,        !- Zone Name
    342.0000;                !- Surface Area {m2}

  InternalMass,
    Main_Corridor_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    1092.0000;               !- Surface Area {m2}

  InternalMass,
    Mech_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    504.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    630.0000;                !- Surface Area {m2}

  InternalMass,
    Offices_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Offices_ZN_1_FLR_1,      !- Zone Name
    882.0000;                !- Surface Area {m2}

! ***INTERNAL GAINS SCHEDULES***

  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0.35,       !- Field 3
    Until: 17:00,0.95,       !- Field 5
    Until: 24:00,0.35,       !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 24:00,0.35,       !- Field 10
    Through: 9/1,            !- Field 12
    For: Weekdays SummerDesignDay, !- Field 13
    Until: 08:00,0.25,       !- Field 14
    Until: 17:00,0.5,        !- Field 16
    Until: 24:00,0.25,       !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,0.25,       !- Field 21
    Through: 12/31,          !- Field 23
    For: Weekdays SummerDesignDay, !- Field 24
    Until: 08:00,0.35,       !- Field 25
    Until: 17:00,0.95,       !- Field 27
    Until: 24:00,0.35,       !- Field 29
    For: AllOtherDays,       !- Field 31
    Until: 24:00,0.35;       !- Field 32

  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.1773,     !- Field 3
    Until: 21:00,0.9,        !- Field 5
    Until: 24:00,0.1773,     !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 24:00,0.1773,     !- Field 10
    Through: 9/1,            !- Field 12
    For: Weekdays SummerDesignDay, !- Field 13
    Until: 08:00,0.1773,     !- Field 14
    Until: 20:00,0.5,        !- Field 16
    Until: 24:00,0.1773,     !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,0.1773,     !- Field 21
    Through: 12/31,          !- Field 23
    For: Weekdays SummerDesignDay, !- Field 24
    Until: 07:00,0.1773,     !- Field 25
    Until: 21:00,0.9,        !- Field 27
    Until: 24:00,0.1773,     !- Field 29
    For: AllOtherDays,       !- Field 31
    Until: 24:00,0.1773;     !- Field 32

  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 16:00,0.75,       !- Field 5
    Until: 21:00,0.15,       !- Field 7
    Until: 24:00,0,          !- Field 9
    For: AllOtherDays,       !- Field 11
    Until: 24:00,0,          !- Field 12
    Through: 9/1,            !- Field 14
    For: Weekdays SummerDesignDay, !- Field 15
    Until: 08:00,0,          !- Field 16
    Until: 21:00,0.15,       !- Field 18
    Until: 24:00,0,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 12/31,          !- Field 25
    For: Weekdays SummerDesignDay, !- Field 26
    Until: 08:00,0,          !- Field 27
    Until: 16:00,0.75,       !- Field 29
    Until: 21:00,0.15,       !- Field 31
    Until: 24:00,0,          !- Field 33
    For: AllOtherDays,       !- Field 35
    Until: 24:00,0;          !- Field 36

  Schedule:Compact,
    BLDG_OCC_SCH_Cafeteria,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 09:00,0.15,       !- Field 5
    Until: 11:00,0.05,       !- Field 7
    Until: 13:00,0.95,       !- Field 9
    Until: 15:00,0.15,       !- Field 11
    Until: 24:00,0,          !- Field 13
    For: AllOtherDays,       !- Field 15
    Until: 24:00,0,          !- Field 16
    Through: 9/1,            !- Field 18
    For: Weekdays SummerDesignDay, !- Field 19
    Until: 09:00,0,          !- Field 20
    Until: 15:00,0.25,       !- Field 22
    Until: 24:00,0,          !- Field 24
    For: AllOtherDays,       !- Field 26
    Until: 24:00,0,          !- Field 27
    Through: 12/31,          !- Field 29
    For: Weekdays SummerDesignDay, !- Field 30
    Until: 07:00,0,          !- Field 31
    Until: 09:00,0.15,       !- Field 33
    Until: 11:00,0.05,       !- Field 35
    Until: 13:00,0.95,       !- Field 37
    Until: 15:00,0.15,       !- Field 39
    Until: 24:00,0,          !- Field 41
    For: AllOtherDays,       !- Field 43
    Until: 24:00,0;          !- Field 44

  Schedule:Compact,
    BLDG_OCC_SCH_Gym,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 16:00,0.35,       !- Field 5
    Until: 21:00,0.95,       !- Field 7
    Until: 24:00,0,          !- Field 9
    For: AllOtherDays,       !- Field 11
    Until: 24:00,0,          !- Field 12
    Through: 9/1,            !- Field 14
    For: Weekdays SummerDesignDay, !- Field 15
    Until: 08:00,0,          !- Field 16
    Until: 16:00,0.35,       !- Field 18
    Until: 21:00,0.35,       !- Field 20
    Until: 24:00,0,          !- Field 22
    For: AllOtherDays,       !- Field 24
    Until: 24:00,0,          !- Field 25
    Through: 12/31,          !- Field 27
    For: Weekdays SummerDesignDay, !- Field 28
    Until: 08:00,0,          !- Field 29
    Until: 16:00,0.35,       !- Field 31
    Until: 21:00,0.95,       !- Field 33
    Until: 24:00,0,          !- Field 35
    For: AllOtherDays,       !- Field 37
    Until: 24:00,0;          !- Field 38

  Schedule:Compact,
    BLDG_OCC_SCH_Offices,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 17:00,0.95,       !- Field 5
    Until: 21:00,0.15,       !- Field 7
    Until: 24:00,0,          !- Field 9
    For: AllOtherDays,       !- Field 11
    Until: 24:00,0,          !- Field 12
    Through: 9/1,            !- Field 14
    For: Weekdays SummerDesignDay, !- Field 15
    Until: 08:00,0,          !- Field 16
    Until: 17:00,0.5,        !- Field 18
    Until: 24:00,0,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 12/31,          !- Field 25
    For: Weekdays SummerDesignDay, !- Field 26
    Until: 08:00,0,          !- Field 27
    Until: 17:00,0.95,       !- Field 29
    Until: 21:00,0.15,       !- Field 31
    Until: 24:00,0,          !- Field 33
    For: AllOtherDays,       !- Field 35
    Until: 24:00,0;          !- Field 36

  Schedule:Compact,
    KITCHEN_ELEC_EQUIP_SCH,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0.1,        !- Field 3
    Until: 10:00,0.15,       !- Field 5
    Until: 13:00,0.25,       !- Field 7
    Until: 15:00,0.15,       !- Field 9
    Until: 24:00,0.1,        !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 24:00,0.1,        !- Field 14
    Through: 9/1,            !- Field 16
    For: Weekdays SummerDesignDay, !- Field 17
    Until: 08:00,0.1,        !- Field 18
    Until: 10:00,0.13,       !- Field 20
    Until: 13:00,0.20,       !- Field 22
    Until: 15:00,0.13,       !- Field 24
    Until: 24:00,0.1,        !- Field 26
    For: AllOtherDays,       !- Field 28
    Until: 24:00,0.1,        !- Field 29
    Through: 12/31,          !- Field 31
    For: Weekdays SummerDesignDay, !- Field 32
    Until: 08:00,0.1,        !- Field 33
    Until: 10:00,0.15,       !- Field 35
    Until: 13:00,0.25,       !- Field 37
    Until: 15:00,0.15,       !- Field 39
    Until: 24:00,0.1,        !- Field 41
    For: AllOtherDays,       !- Field 43
    Until: 24:00,0.1;        !- Field 44

  Schedule:Compact,
    KITCHEN_GAS_EQUIP_SCH,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0.02,       !- Field 3
    Until: 10:00,0.15,       !- Field 5
    Until: 13:00,0.2,        !- Field 7
    Until: 15:00,0.1,        !- Field 9
    Until: 24:00,0.02,       !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 24:00,0.02,       !- Field 14
    Through: 9/1,            !- Field 16
    For: Weekdays SummerDesignDay, !- Field 17
    Until: 08:00,0.02,       !- Field 18
    Until: 10:00,0.1,        !- Field 20
    Until: 13:00,0.15,       !- Field 22
    Until: 15:00,0.1,        !- Field 24
    Until: 24:00,0.02,       !- Field 26
    For: AllOtherDays,       !- Field 28
    Until: 24:00,0.02,       !- Field 29
    Through: 12/31,          !- Field 31
    For: Weekdays SummerDesignDay, !- Field 32
    Until: 08:00,0.02,       !- Field 33
    Until: 10:00,0.15,       !- Field 35
    Until: 13:00,0.2,        !- Field 37
    Until: 15:00,0.1,        !- Field 39
    Until: 24:00,0.02,       !- Field 41
    For: AllOtherDays,       !- Field 43
    Until: 24:00,0.02;       !- Field 44

  Schedule:Compact,
    Kitchen_Exhaust_SCH,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0,          !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 24:00,0;          !- Field 10

  Schedule:Compact,
    INFIL_SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 21:00,0.5,        !- Field 5
    Until: 24:00,1;          !- Field 7

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.1,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.6,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.1;        !- Field 11

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120;        !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

! ***TRANSFER AIR***

  ZoneMixing,
    Kitchen_ZN_1_FLR_1 Exhaust Fanmixing_0,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    HVACOperationSchd,       !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    1.3554,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Cafeteria_ZN_1_FLR_1,    !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

! ***HVAC EQUIPMENT***

  Fan:ConstantVolume,
    PSZ-AC_1:6_Fan,          !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.546,                   !- Fan Efficiency
    622.0,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.84,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_1:6_HeatC-PSZ-AC_1:6_FanNode,  !- Air Inlet Node Name
    PSZ-AC_1:6 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ConstantVolume,
    PSZ-AC_2:5_Fan,          !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.546,                   !- Fan Efficiency
    622.0,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.84,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_2:5_HeatC-PSZ-AC_2:5_FanNode,  !- Air Inlet Node Name
    PSZ-AC_2:5 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ConstantVolume,
    PSZ-AC_2:7_Fan,          !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.56875,                 !- Fan Efficiency
    622.0,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.875,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_2:7_HeatC-PSZ-AC_2:7_FanNode,  !- Air Inlet Node Name
    PSZ-AC_2:7 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:VariableVolume,
    VAV_OTHER_Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6006,                  !- Fan Efficiency
    1109.648,                !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    ,                        !- Fan Power Minimum Flow Fraction
    0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
    0.924,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.0407598940,            !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.072926120,            !- Fan Power Coefficient 3
    0.9437398230,            !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_OTHER_HeatC-VAV_OTHER_FanNode,  !- Air Inlet Node Name
    VAV_OTHER Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:VariableVolume,
    VAV_POD_1_Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6006,                  !- Fan Efficiency
    1109.648,                !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    ,                        !- Fan Power Minimum Flow Fraction
    0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
    0.924,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.0407598940,            !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.072926120,            !- Fan Power Coefficient 3
    0.9437398230,            !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_POD_1_HeatC-VAV_POD_1_FanNode,  !- Air Inlet Node Name
    VAV_POD_1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:VariableVolume,
    VAV_POD_2_Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.5915,                  !- Fan Efficiency
    1109.648,                !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    ,                        !- Fan Power Minimum Flow Fraction
    0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
    0.91,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.0407598940,            !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.072926120,            !- Fan Power Coefficient 3
    0.9437398230,            !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_POD_2_HeatC-VAV_POD_2_FanNode,  !- Air Inlet Node Name
    VAV_POD_2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:VariableVolume,
    VAV_POD_3_Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.5915,                  !- Fan Efficiency
    1109.648,                !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    FixedFlowRate,           !- Fan Power Minimum Flow Rate Input Method
    ,                        !- Fan Power Minimum Flow Fraction
    0.0000,                  !- Fan Power Minimum Air Flow Rate {m3/s}
    0.91,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    0.0407598940,            !- Fan Power Coefficient 1
    0.08804497,              !- Fan Power Coefficient 2
    -0.072926120,            !- Fan Power Coefficient 3
    0.9437398230,            !- Fan Power Coefficient 4
    0,                       !- Fan Power Coefficient 5
    VAV_POD_3_HeatC-VAV_POD_3_FanNode,  !- Air Inlet Node Name
    VAV_POD_3 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ZoneExhaust,
    Bath_ZN_1_FLR_1 Exhaust Fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.338,                   !- Fan Efficiency
    125.0000,                !- Pressure Rise {Pa}
    0.2832,                  !- Maximum Flow Rate {m3/s}
    Bath_ZN_1_FLR_1 Exhaust Fan Node,  !- Air Inlet Node Name
    Bath_ZN_1_FLR_1 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    Zone Exhaust Fans;       !- End-Use Subcategory

  Fan:ZoneExhaust,
    Cafeteria_ZN_1_FLR_1 Exhaust Fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    1.0,                     !- Fan Efficiency
    1.0e-006,                !- Pressure Rise {Pa}
    1.3554,                  !- Maximum Flow Rate {m3/s}
    Cafeteria_ZN_1_FLR_1 Exhaust Fan Node,  !- Air Inlet Node Name
    Cafeteria_ZN_1_FLR_1 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    Zone Exhaust Fans;       !- End-Use Subcategory

  Fan:ZoneExhaust,
    Kitchen_ZN_1_FLR_1 Exhaust Fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    1.0,                     !- Fan Efficiency
    1.0e-006,                !- Pressure Rise {Pa}
    0.2016,                  !- Maximum Flow Rate {m3/s}
    Kitchen_ZN_1_FLR_1 Exhaust Fan Node,  !- Air Inlet Node Name
    Kitchen_ZN_1_FLR_1 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    Zone Exhaust Fans;       !- End-Use Subcategory

  Coil:Heating:Gas,
    PSZ-AC_1:6_HeatC,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_1:6_CoolC-PSZ-AC_1:6_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC_1:6_HeatC-PSZ-AC_1:6_FanNode,  !- Air Outlet Node Name
    PSZ-AC_1:6_HeatC-PSZ-AC_1:6_FanNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Gas,
    PSZ-AC_2:5_HeatC,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_2:5_CoolC-PSZ-AC_2:5_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC_2:5_HeatC-PSZ-AC_2:5_FanNode,  !- Air Outlet Node Name
    PSZ-AC_2:5_HeatC-PSZ-AC_2:5_FanNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Gas,
    PSZ-AC_2:7_HeatC,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.78,                    !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_2:7_CoolC-PSZ-AC_2:7_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC_2:7_HeatC-PSZ-AC_2:7_FanNode,  !- Air Outlet Node Name
    PSZ-AC_2:7_HeatC-PSZ-AC_2:7_FanNode;  !- Temperature Setpoint Node Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC_1:6_CoolC DXCoil, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.50015986358308,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_1:6_OA-PSZ-AC_1:6_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC_1:6_CoolC-PSZ-AC_1:6_HeatCNode,  !- Air Outlet Node Name
    Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC_2:5_CoolC DXCoil, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.50015986358308,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_2:5_OA-PSZ-AC_2:5_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC_2:5_CoolC-PSZ-AC_2:5_HeatCNode,  !- Air Outlet Node Name
    Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:TwoSpeed,
    PSZ-AC_2:7_CoolC DXCoil, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated High Speed Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated High Speed Sensible Heat Ratio
    3.30033038473836,        !- Rated High Speed COP {W/W}
    AUTOSIZE,                !- Rated High Speed Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    PSZ-AC_2:7_OA-PSZ-AC_2:7_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC_2:7_CoolC-PSZ-AC_2:7_HeatCNode,  !- Air Outlet Node Name
    Measured_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Measured_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    No_PLR_Degredation,      !- Part Load Fraction Correlation Curve Name
    AUTOSIZE,                !- Rated Low Speed Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Low Speed Sensible Heat Ratio
    3.34946681726548,        !- Rated Low Speed COP {W/W}
    AUTOSIZE,                !- Rated Low Speed Air Flow Rate {m3/s}
    Measured_LowSpeedCoolCapLSFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Measured_LowSpeedCoolEIRLSFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name

  Coil:Cooling:DX:TwoSpeed,
    VAV_OTHER_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated High Speed Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated High Speed Sensible Heat Ratio
    3.23372055845678,        !- Rated High Speed COP {W/W}
    AUTOSIZE,                !- Rated High Speed Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,  !- Air Inlet Node Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,  !- Air Outlet Node Name
    Measured_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Measured_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    No_PLR_Degredation,      !- Part Load Fraction Correlation Curve Name
    AUTOSIZE,                !- Rated Low Speed Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Low Speed Sensible Heat Ratio
    3.28186528141147,        !- Rated Low Speed COP {W/W}
    AUTOSIZE,                !- Rated Low Speed Air Flow Rate {m3/s}
    Measured_LowSpeedCoolCapLSFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Measured_LowSpeedCoolEIRLSFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name

  Coil:Cooling:DX:TwoSpeed,
    VAV_POD_1_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated High Speed Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated High Speed Sensible Heat Ratio
    3.23372055845678,        !- Rated High Speed COP {W/W}
    AUTOSIZE,                !- Rated High Speed Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- Air Inlet Node Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,  !- Air Outlet Node Name
    Measured_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Measured_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    No_PLR_Degredation,      !- Part Load Fraction Correlation Curve Name
    AUTOSIZE,                !- Rated Low Speed Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Low Speed Sensible Heat Ratio
    3.28186528141147,        !- Rated Low Speed COP {W/W}
    AUTOSIZE,                !- Rated Low Speed Air Flow Rate {m3/s}
    Measured_LowSpeedCoolCapLSFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Measured_LowSpeedCoolEIRLSFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name

  Coil:Cooling:DX:TwoSpeed,
    VAV_POD_2_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated High Speed Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated High Speed Sensible Heat Ratio
    3.23372055845678,        !- Rated High Speed COP {W/W}
    AUTOSIZE,                !- Rated High Speed Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,  !- Air Inlet Node Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,  !- Air Outlet Node Name
    Measured_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Measured_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    No_PLR_Degredation,      !- Part Load Fraction Correlation Curve Name
    AUTOSIZE,                !- Rated Low Speed Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Low Speed Sensible Heat Ratio
    3.28186528141147,        !- Rated Low Speed COP {W/W}
    AUTOSIZE,                !- Rated Low Speed Air Flow Rate {m3/s}
    Measured_LowSpeedCoolCapLSFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Measured_LowSpeedCoolEIRLSFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name

  Coil:Cooling:DX:TwoSpeed,
    VAV_POD_3_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated High Speed Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated High Speed Sensible Heat Ratio
    3.23372055845678,        !- Rated High Speed COP {W/W}
    AUTOSIZE,                !- Rated High Speed Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,  !- Air Inlet Node Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,  !- Air Outlet Node Name
    Measured_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Measured_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    No_PLR_Degredation,      !- Part Load Fraction Correlation Curve Name
    AUTOSIZE,                !- Rated Low Speed Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Low Speed Sensible Heat Ratio
    3.28186528141147,        !- Rated Low Speed COP {W/W}
    AUTOSIZE,                !- Rated Low Speed Air Flow Rate {m3/s}
    Measured_LowSpeedCoolCapLSFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Measured_LowSpeedCoolEIRLSFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name

  Coil:Heating:Water,
    Bath_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Bath_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Bath_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Bath_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Bath_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Computer_Class_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Computer_Class_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Computer_Class_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Computer_Class_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Computer_Class_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Lobby_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Lobby_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Mech_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mech_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mech_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mech_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Mech_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Offices_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Offices_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Offices_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Offices_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Offices_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    VAV_OTHER_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_OTHER_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_OTHER_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,  !- Air Inlet Node Name
    VAV_OTHER_HeatC-VAV_OTHER_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    VAV_POD_1_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_POD_1_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_POD_1_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,  !- Air Inlet Node Name
    VAV_POD_1_HeatC-VAV_POD_1_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    VAV_POD_2_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_POD_2_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_POD_2_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,  !- Air Inlet Node Name
    VAV_POD_2_HeatC-VAV_POD_2_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    VAV_POD_3_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    VAV_POD_3_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    VAV_POD_3_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,  !- Air Inlet Node Name
    VAV_POD_3_HeatC-VAV_POD_3_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  AirTerminal:SingleDuct:VAV:Reheat,
    Bath_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Bath_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Bath_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Bath_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Bath_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL;                  !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Computer_Class_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Computer_Class_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Computer_Class_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Computer_Class_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Computer_Class_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL;                  !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL;                  !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL;                  !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL;                  !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL;                  !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL;                  !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL;                  !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL;                  !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL;                  !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL;                  !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Library_Media_Center_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Library_Media_Center_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Library_Media_Center_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Library_Media_Center_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL;                  !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Lobby_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Lobby_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Lobby_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Lobby_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL;                  !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Main_Corridor_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL;                  !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Mech_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Mech_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mech_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mech_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mech_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL;                  !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL;                  !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL;                  !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL;                  !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL;                  !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL;                  !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL;                  !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Offices_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Offices_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Offices_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Offices_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Offices_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    NORMAL;                  !- Damper Heating Action

  ZoneHVAC:EquipmentList,
    Bath_ZN_1_FLR_1 Equipment,  !- Name
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Bath_ZN_1_FLR_1 Exhaust Fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Bath_ZN_1_FLR_1 VAV Box, !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Cafeteria_ZN_1_FLR_1 Equipment,  !- Name
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Cafeteria_ZN_1_FLR_1 Exhaust Fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
    Cafeteria_ZN_1_FLR_1 Direct Air,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Computer_Class_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Computer_Class_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corridor_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corridor_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corridor_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Gym_ZN_1_FLR_1 Equipment,!- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Gym_ZN_1_FLR_1 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Kitchen_ZN_1_FLR_1 Equipment,  !- Name
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Kitchen_ZN_1_FLR_1 Exhaust Fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
    Kitchen_ZN_1_FLR_1 Direct Air,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Library_Media_Center_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Library_Media_Center_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Lobby_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Lobby_ZN_1_FLR_1 VAV Box,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Main_Corridor_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Main_Corridor_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Mech_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mech_ZN_1_FLR_1 VAV Box, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Offices_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Offices_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

! ***SIZING & CONTROLS***

  Sizing:Zone,
    Bath_ZN_1_FLR_1,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Bath_ZN_1_FLR_1, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Bath_ZN_1_FLR_1, !- Name
    Flow/Person,             !- Outdoor Air Method
    0.025,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Cafeteria_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Cafeteria_ZN_1_FLR_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Computer_Class_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Computer_Class_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Computer_Class_ZN_1_FLR_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corridor_Pod_1_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_1_ZN_1_FLR_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0005,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corridor_Pod_2_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_2_ZN_1_FLR_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0005,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corridor_Pod_3_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_3_ZN_1_FLR_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0005,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Gym_ZN_1_FLR_1,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Gym_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
