! DOE Commercial Reference Building
! Quick Service Restaurant, new construction 90.1-2004
! Version 1.3_5.0
! EnergyPlus Version 5.0
! ASHRAE Standards 90.1-2004 and 62-1999
!
! Description:  Single story, Two zone building.
! Form:         Area = 232 m2 (2,500 ft2); Number of Stories = 1 plus attic; Shape = rectangle, Aspect ratio = 1.0
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-2004.
!               Opaque constructions: wood frame walls; attic roof; slab-on-grade floor
!               Windows: window-to-wall ratio = 14%
!               Infiltration = 0.4 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              50% of full value when ventilation system on.
! HVAC:         ASHRAE 90.1-2004 PSZ-AC, gas furnace
!               Economizer per 90.1-2004
! Exhaust:      Kitchen exhaust 1557 L/s (3300 cfm), 54% of exhaust make-up air from dining
!               Kitchen exhaust fan modeled as exterior load to avoid getting double make-up air
! Refrigeration: Walk-in cooler and walk-in freezer
!
! Int. gains:   W/m2 (W/ft2)   lights            elec plug       gas plug
!               Kitchen         12.9 (1.2)       301 (28.0)      1292 (120.0)
!               Dining          22.6 (2.1)       129 (12.0)         0
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                None
! Air Primary Loops:              PSZ-AC:1; PSZ-AC:2
! Plant Loops:                    SHWSys1
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:DX:SingleSpeed; Coil:Cooling:DX:TwoSpeed; Coil:Heating:Gas
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
!***** NOTICE *****
!***** The Reference Buildings were prepared as an account of work sponsored by an *****
!***** agency of the United States government. Neither the United States *****
!***** government nor any agency thereof, nor any of their employees, makes *****
!***** any warranty, express or implied, or assumes any legal liability or *****
!***** responsibility for the accuracy, completeness, or usefulness of any *****
!***** information, apparatus, product, or process disclosed, or represents *****
!***** that its use would not infringe privately owned rights. Reference *****
!***** herein to any specific commercial product, process, or service by *****
!***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
!***** constitute or imply its endorsement, recommendation, or favoring by *****
!***** the United States government or any agency thereof. The views and *****
!***** opinions of authors expressed herein do not necessarily state or *****
!***** reflect those of the United States government or any agency thereof. *****
!***** Access to and use of the Reference Buildings imposes the following obligations *****
!***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
!***** any publication(s) that that result from the use of Reference Buildings. *****
!***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
!***** advertising or publicity that implies endorsement or promotion of any *****
!***** products, services or commercial entities. *****
! Reference citation for the Commercial Reference Buildings:
! Deru, M.; Field, K.; Studer, D.; Benne, K.; Griffith, B.; Torcellini, P;
! Halverson, M.; Winiarski, D.; Liu, B.; Rosenberg, M.; Huang, J.;
! Yazdanian, M.; Crawley, D. (2010).
! U.S. Department of Energy Commercial Reference Building Models of the National Building Stock.
! Washington, DC: U.S. Department of Energy, Energy Efficiency and
! Renewable Energy, Office of Building Technologies.
! ***GENERAL SIMULATION PARAMETERS***
! Number of Zones: 3

  Version,7.2;

  SimulationControl,
    YES,                     !- Do Zone Sizing Calculation
    YES,                     !- Do System Sizing Calculation
    YES,                     !- Do Plant Sizing Calculation
    NO,                      !- Run Simulation for Sizing Periods
    YES;                     !- Run Simulation for Weather File Run Periods

  Building,
    Ref Bldg Quick Service Restaurant New2004_v1.3_5.0,  !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1.0000;                  !- Number of Times Runperiod to be Repeated

! ***HOLIDAYS & DAYLIGHT SAVINGS***

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

! ***SCHEDULE TYPES***

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name

! ***ALWAYS ON SCHEDULE***

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! ***MISC SIMULATION PARAMETERS***

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;

  ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;      !- Algorithm

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    4;                       !- Timesteps in Averaging Window

  ConvergenceLimits,
    2,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  ShadowCalculation,
    7,                       !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

  Timestep,4;

! WeatherFileName=USA_MT_Helena_TMY2.epw

  Site:Location,
    USA MT-HELENA,           !- Name
    46.58,                   !- Latitude {deg}
    -112.00,                 !- Longitude {deg}
    -7.00,                   !- Time Zone {hr}
    1188;                    !- Elevation {m}

! HELENA_MT_USA Annual Heating 99.6%, MaxDB=-27.3°C

  SizingPeriod:DesignDay,
    HELENA Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -27.3,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -27.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    87844.,                  !- Barometric Pressure {Pa}
    1.7,                     !- Wind Speed {m/s}
    300,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

! HELENA_MT_USA Annual Cooling (WB=>MDB) .4%, MDB=28.4°C WB=17.7°C

  SizingPeriod:DesignDay,
    HELENA Ann Clg .4% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.4,                    !- Maximum Dry-Bulb Temperature {C}
    15.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    17.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    87844.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

  Site:WaterMainsTemperature,
    CORRELATION,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    6.76,                    !- Annual Average Outdoor Air Temperature {C}
    27.70;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

  Site:GroundTemperature:BuildingSurface,19.119,19.149,19.147,19.203,19.279,20.043,21.320,20.987,19.824,19.408,19.293,19.174;

! ***OPAQUE CONSTRUCTIONS AND MATERIALS***
! Exterior Walls

  Construction,
    Wood Frame Non-res Ext Wall,  !- Name
    Wood Siding,             !- Outside Layer
    Wood Frame NonRes Wall Insulation,  !- Layer 2
    1/2IN Gypsum;            !- Layer 3

  Material,
    Wood Frame NonRes Wall Insulation,  !- Name
    MediumRough,             !- Roughness
    0.0812847864409827,      !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Roof

  Construction,
    Attic Non-res Floor,     !- Name
    1/2IN Gypsum,            !- Outside Layer
    AtticFloor NonRes Insulation,  !- Layer 2
    1/2IN Gypsum;            !- Layer 3

  Construction,
    Attic Non-res Roof,      !- Name
    Roof Membrane,           !- Outside Layer
    Metal Decking;           !- Layer 2

  Material,
    AtticFloor NonRes Insulation,  !- Name
    MediumRough,             !- Roughness
    0.302609558350619,       !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Slab on grade, unheated

  Construction,
    ext-slab,                !- Name
    HW CONCRETE;             !- Outside Layer

! Interior Walls

  Construction,
    int-walls,               !- Name
    1/2IN Gypsum,            !- Outside Layer
    1/2IN Gypsum;            !- Layer 2

! ***WINDOW/DOOR CONSTRUCTIONS AND MATERIALS***

  Construction,
    Window Non-res Fixed,    !- Name
    NonRes Fixed Assembly Window;  !- Outside Layer

  WindowMaterial:SimpleGlazingSystem,
    NonRes Fixed Assembly Window,  !- Name
    3.23646,                 !- U-Factor {W/m2-K}
    0.39,                    !- Solar Heat Gain Coefficient
    ;                        !- Visible Transmittance

! ***COMMON CONSTRUCTIONS AND MATERIALS***

  Construction,
    DropCeiling,             !- Name
    Std AC02;                !- Outside Layer

  Construction,
    AIR-WALL,                !- Name
    MAT-AIR-WALL;            !- Outside Layer

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    Wood Siding,             !- Name
    MediumSmooth,            !- Roughness
    0.0100,                  !- Thickness {m}
    0.1100,                  !- Conductivity {W/m-K}
    544.6200,                !- Density {kg/m3}
    1210.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7800,                  !- Solar Absorptance
    0.7800;                  !- Visible Absorptance

  Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

  Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.6918,                  !- Conductivity {W/m-K}
    1858.0000,               !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

  Material,
    8IN CONCRETE HW,         !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Metal Siding,            !- Name
    Smooth,                  !- Roughness
    0.0015,                  !- Thickness {m}
    44.9600,                 !- Conductivity {W/m-K}
    7688.8600,               !- Density {kg/m3}
    410.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.2000,                  !- Solar Absorptance
    0.2000;                  !- Visible Absorptance

  Material,
    HW CONCRETE,             !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

  Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    Metal Roofing,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Acoustic tile for drop ceiling

  Material,
    Std AC02,                !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance

  Material:NoMass,
    MAT-AIR-WALL,            !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

! ZONE LIST:
! Dining
! Kitchen
! attic
! ***ZONES***

  Zone,
    Dining,                  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Kitchen,                 !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    attic,                   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    3.0488,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

! ***WALLS***

  BuildingSurface:Detailed,
    Dining_Ceiling,          !- Name
    Ceiling,                 !- Surface Type
    Attic Non-res Floor,     !- Construction Name
    Dining,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    attic-floor-dining,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6214,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,3.0488,  !- X,Y,Z ==> Vertex 2 {m}
    15.2428,0.0000,3.0488,  !- X,Y,Z ==> Vertex 3 {m}
    15.2428,7.6214,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Floor,            !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Dining,                  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2428,7.6214,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    15.2428,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6214,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Wall_East,        !- Name
    Wall,                    !- Surface Type
    Wood Frame Non-res Ext Wall,  !- Construction Name
    Dining,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2428,0.0000,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    15.2428,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.2428,7.6214,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2428,7.6214,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Wall_North,       !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Dining,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Dining_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2428,7.6214,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    15.2428,7.6214,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6214,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6214,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Kitchen,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Dining_Wall_North,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6214,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6214,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.2428,7.6214,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2428,7.6214,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Wall_South,       !- Name
    Wall,                    !- Surface Type
    Wood Frame Non-res Ext Wall,  !- Construction Name
    Dining,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.2428,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2428,0.0000,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Dining_Wall_West,        !- Name
    Wall,                    !- Surface Type
    Wood Frame Non-res Ext Wall,  !- Construction Name
    Dining,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,7.6214,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6214,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Ceiling,         !- Name
    Ceiling,                 !- Surface Type
    Attic Non-res Floor,     !- Construction Name
    Kitchen,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    attic-floor-kitchen,     !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,15.2428,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6214,3.0488,  !- X,Y,Z ==> Vertex 2 {m}
    15.2428,7.6214,3.0488,  !- X,Y,Z ==> Vertex 3 {m}
    15.2428,15.2428,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Floor,           !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Kitchen,                 !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2428,15.2428,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    15.2428,7.6214,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6214,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,15.2428,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Wall_East,       !- Name
    Wall,                    !- Surface Type
    Wood Frame Non-res Ext Wall,  !- Construction Name
    Kitchen,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2428,7.6214,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    15.2428,7.6214,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.2428,15.2428,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2428,15.2428,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Wall_North,      !- Name
    Wall,                    !- Surface Type
    Wood Frame Non-res Ext Wall,  !- Construction Name
    Kitchen,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2428,15.2428,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    15.2428,15.2428,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,15.2428,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,15.2428,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Kitchen_Wall_West,       !- Name
    Wall,                    !- Surface Type
    Wood Frame Non-res Ext Wall,  !- Construction Name
    Kitchen,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,15.2428,3.0488,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,15.2428,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6214,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,7.6214,3.0488;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    attic-floor-dining,      !- Name
    Floor,                   !- Surface Type
    Attic Non-res Floor,     !- Construction Name
    attic,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Dining_Ceiling,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.6214,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.2428,7.6214,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2428,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    attic-floor-kitchen,     !- Name
    Floor,                   !- Surface Type
    Attic Non-res Floor,     !- Construction Name
    attic,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Kitchen_Ceiling,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2428,15.2428,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    15.2428,7.6214,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,7.6214,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,15.2428,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    east-roof,               !- Name
    Roof,                    !- Surface Type
    Attic Non-res Roof,      !- Construction Name
    attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    15.2428,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    15.2428,15.2428,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    12.7023,7.6214,2.5405;  !- X,Y,Z ==> Vertex 3 {m}

  BuildingSurface:Detailed,
    north-roof,              !- Name
    Roof,                    !- Surface Type
    Attic Non-res Roof,      !- Construction Name
    attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2428,15.2428,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,15.2428,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.5405,7.6214,2.5405,  !- X,Y,Z ==> Vertex 3 {m}
    12.7023,7.6214,2.5405;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    south-roof,              !- Name
    Roof,                    !- Surface Type
    Attic Non-res Roof,      !- Construction Name
    attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    15.2428,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    12.7023,7.6214,2.5405,  !- X,Y,Z ==> Vertex 3 {m}
    2.5405,7.6214,2.5405;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    west-roof,               !- Name
    Roof,                    !- Surface Type
    Attic Non-res Roof,      !- Construction Name
    attic,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    3,                       !- Number of Vertices
    0.0000,15.2428,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.5405,7.6214,2.5405;  !- X,Y,Z ==> Vertex 3 {m}

! ***WINDOWS & DOORS***

  FenestrationSurface:Detailed,
    Dining_Wall_East_Window, !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Dining_Wall_East,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    15.2428,0.2540,1.9817,  !- X,Y,Z ==> Vertex 1 {m}
    15.2428,0.2540,1.0671,  !- X,Y,Z ==> Vertex 2 {m}
    15.2428,7.3673,1.0671,  !- X,Y,Z ==> Vertex 3 {m}
    15.2428,7.3673,1.9817;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Dining_Wall_South_Window,!- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Dining_Wall_South,       !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.5080,0.0000,1.9817,  !- X,Y,Z ==> Vertex 1 {m}
    0.5080,0.0000,1.0671,  !- X,Y,Z ==> Vertex 2 {m}
    14.7350,0.0000,1.0671,  !- X,Y,Z ==> Vertex 3 {m}
    14.7350,0.0000,1.9817;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    Dining_Wall_West_Window, !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Dining_Wall_West,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.0000,7.3673,1.9817,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,7.3673,1.0671,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.2540,1.0671,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.2540,1.9817;  !- X,Y,Z ==> Vertex 4 {m}

! ***GEOMETRY RULES***

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System

! ***PEOPLE***

  People,
    Dining People,           !- Name
    Dining,                  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    1.39,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Kitchen People,          !- Name
    Kitchen,                 !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    6.25,                    !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

! ***LIGHTS***

  Lights,
    Dining_Lights,           !- Name
    Dining,                  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    22.6,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Kitchen_Lights,          !- Name
    Kitchen,                 !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12.9,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

! ***EQUIPMENT GAINS***

  ElectricEquipment,
    Dining_MiscElec_Equip,   !- Name
    Dining,                  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    15000,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2500,                  !- Fraction Latent
    0.3000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscElec;                !- End-Use Subcategory

  ElectricEquipment,
    Kitchen_MiscElec_Equip,  !- Name
    Kitchen,                 !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    35000,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2500,                  !- Fraction Latent
    0.3000,                  !- Fraction Radiant
    0.3000,                  !- Fraction Lost
    MiscElec;                !- End-Use Subcategory

  ElectricEquipment,
    Kitchen_ExhFan_Equip,    !- Name
    Kitchen,                 !- Zone or ZoneList Name
    Kitchen_Exhaust_SCH,     !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    577,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.0000,                  !- Fraction Radiant
    1.0000,                  !- Fraction Lost
    KitchenExhFan;           !- End-Use Subcategory

  GasEquipment,
    Kitchen_MiscGas_Equip,   !- Name
    Kitchen,                 !- Zone or ZoneList Name
    GAS_EQUIP_SCH,           !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    150055,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/Person}
    0.1000,                  !- Fraction Latent
    0.2000,                  !- Fraction Radiant
    0.7000,                  !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    MiscGas;                 !- End-Use Subcategory

! ***EXTERIOR LOADS***

  Exterior:Lights,
    Exterior Facade Lighting,!- Name
    ALWAYS_ON,               !- Schedule Name
    2529,                    !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Exterior Facade Lighting;!- End-Use Subcategory

! ***INFILTRATION***

  ZoneInfiltration:DesignFlowRate,
    Dining_Infiltration,     !- Name
    Dining,                  !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

! Extra infiltration for attic/wall boundary.

  ZoneInfiltration:DesignFlowRate,
    Kitchen_Infiltration,    !- Name
    Kitchen,                 !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

! ***INTERNAL MASS***

  InternalMass,
    Dining Internal Mass,    !- Name
    InteriorFurnishings,     !- Construction Name
    Dining,                  !- Zone Name
    232.3430;                !- Surface Area {m2}

  InternalMass,
    Kitchen Internal Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    Kitchen,                 !- Zone Name
    232.3430;                !- Surface Area {m2}

! ***INTERNAL GAINS SCHEDULES***

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekday,            !- Field 2
    Until: 06:00,0.10,       !- Field 3
    Until: 08:00,0.35,       !- Field 5
    Until: 10:00,0.25,       !- Field 7
    Until: 14:00,0.35,       !- Field 9
    Until: 17:00,0.25,       !- Field 11
    Until: 20:00,0.35,       !- Field 13
    Until: 24:00,0.25,       !- Field 15
    For: Saturday,           !- Field 17
    Until: 06:00,0.10,       !- Field 18
    Until: 08:00,0.35,       !- Field 20
    Until: 10:00,0.25,       !- Field 22
    Until: 14:00,0.35,       !- Field 24
    Until: 17:00,0.25,       !- Field 26
    Until: 20:00,0.35,       !- Field 28
    Until: 24:00,0.25,       !- Field 30
    For: SummerDesignDay,    !- Field 32
    Until: 24:00,0.35,       !- Field 33
    For: WinterDesignDay,    !- Field 35
    Until: 24:00,0.0,        !- Field 36
    For: Sunday Holidays AllOtherDays, !- Field 38
    Until: 06:00,0.10,       !- Field 39
    Until: 08:00,0.35,       !- Field 41
    Until: 10:00,0.25,       !- Field 43
    Until: 14:00,0.35,       !- Field 45
    Until: 17:00,0.25,       !- Field 47
    Until: 20:00,0.35,       !- Field 49
    Until: 24:00,0.25;       !- Field 51

  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,1.0,        !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.0,        !- Field 6
    For: Weekday Saturday Sunday Holidays AllOtherDays, !- Field 8
    Until: 01:00,0.45,       !- Field 9
    Until: 05:00,0.15,       !- Field 11
    Until: 06:00,0.45,       !- Field 13
    Until: 24:00,0.90;       !- Field 15

  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0.05,       !- Field 3
    Until: 05:00,0.0,        !- Field 5
    Until: 06:00,0.05,       !- Field 7
    Until: 07:00,0.1,        !- Field 9
    Until: 09:00,0.4,        !- Field 11
    Until: 10:00,0.3,        !- Field 13
    Until: 11:00,0.2,        !- Field 15
    Until: 12:00,0.5,        !- Field 17
    Until: 13:00,0.8,        !- Field 19
    Until: 14:00,0.7,        !- Field 21
    Until: 15:00,0.4,        !- Field 23
    Until: 16:00,0.2,        !- Field 25
    Until: 17:00,0.25,       !- Field 27
    Until: 18:00,0.5,        !- Field 29
    Until: 21:00,0.55,       !- Field 31
    Until: 22:00,0.5,        !- Field 33
    Until: 23:00,0.35,       !- Field 35
    Until: 24:00,0.2,        !- Field 37
    For: SummerDesignDay,    !- Field 39
    Until: 24:00,1.0,        !- Field 40
    For: WinterDesignDay,    !- Field 42
    Until: 24:00,0.0,        !- Field 43
    For: Saturday Sunday Holidays AllOtherDays, !- Field 45
    Until: 01:00,0.05,       !- Field 46
    Until: 05:00,0.0,        !- Field 48
    Until: 07:00,0.05,       !- Field 50
    Until: 10:00,0.3,        !- Field 52
    Until: 11:00,0.2,        !- Field 54
    Until: 12:00,0.45,       !- Field 56
    Until: 13:00,0.6,        !- Field 58
    Until:14:00,0.5,         !- Field 60
    Until: 15:00,0.35,       !- Field 62
    Until: 18:00,0.3,        !- Field 64
    Until: 21:00,0.55,       !- Field 66
    Until: 22:00,0.5,        !- Field 68
    Until: 23:00,0.35,       !- Field 70
    Until: 24:00,0.2;        !- Field 72

  Schedule:Compact,
    GAS_EQUIP_SCH,           !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,0.25,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,0.0,        !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 05:00,0.02,       !- Field 9
    Until: 06:00,0.03,       !- Field 11
    Until: 07:00,0.09,       !- Field 13
    Until: 08:00,0.14,       !- Field 15
    Until: 10:00,0.10,       !- Field 17
    Until: 11:00,0.22,       !- Field 19
    Until: 12:00,0.27,       !- Field 21
    Until: 13:00,0.24,       !- Field 23
    Until: 14:00,0.21,       !- Field 25
    Until: 15:00,0.14,       !- Field 27
    Until:16:00,0.13,        !- Field 29
    Until:17:00,0.15,        !- Field 31
    Until: 20:00,0.17,       !- Field 33
    Until: 21:00,0.15,       !- Field 35
    Until: 22:00,0.14,       !- Field 37
    Until: 23:00,0.12,       !- Field 39
    Until: 24:00,0.02;       !- Field 41

  Schedule:Compact,
    INFIL_HALF_ON_SCH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 05:00,1.0,        !- Field 3
    Until: 24:00,0.5,        !- Field 5
    For: Saturday WinterDesignDay, !- Field 7
    Until: 05:00,1.0,        !- Field 8
    Until: 24:00,0.5,        !- Field 10
    For: Sunday Holidays AllOtherDays, !- Field 12
    Until: 05:00,1.0,        !- Field 13
    Until: 24:00,0.5;        !- Field 15

  Schedule:Compact,
    Kitchen_Exhaust_SCH,     !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 01:00,1.0,        !- Field 3
    Until: 05:00,0.0,        !- Field 5
    Until: 24:00,1.0;        !- Field 7

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  ZoneInfiltration:DesignFlowRate,
    attic_Infiltration,      !- Name
    attic,                   !- Zone or ZoneList Name
    ALWAYS_ON,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    1.0,                     !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

! ***TRANSFER AIR***

  ZoneMixing,
    Kitchen Exhaust Fanmixing_0,  !- Name
    Kitchen,                 !- Zone Name
    HVACOperationSchd,       !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    0.834532374100719,       !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Dining,                  !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

! ***HVAC EQUIPMENT***

  Fan:ConstantVolume,
    PSZ-AC_1:1_Fan,          !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.546,                   !- Fan Efficiency
    622.0,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.84,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Air Inlet Node Name
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ConstantVolume,
    PSZ-AC_2:2_Fan,          !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.546,                   !- Fan Efficiency
    622.0,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.84,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Air Inlet Node Name
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ZoneExhaust,
    Dining Exhaust Fan,      !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    1.0,                     !- Fan Efficiency
    1.0e-006,                !- Pressure Rise {Pa}
    0.834532374100719,       !- Maximum Flow Rate {m3/s}
    Dining Exhaust Fan Node, !- Air Inlet Node Name
    Dining Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    Zone Exhaust Fans;       !- End-Use Subcategory

  Fan:ZoneExhaust,
    Kitchen Exhaust Fan,     !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    1.0,                     !- Fan Efficiency
    1.0e-006,                !- Pressure Rise {Pa}
    0.72246762589928,        !- Maximum Flow Rate {m3/s}
    Kitchen Exhaust Fan Node,!- Air Inlet Node Name
    Kitchen Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    Zone Exhaust Fans;       !- End-Use Subcategory

  Coil:Heating:Gas,
    PSZ-AC_1:1_HeatC,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.78,                    !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Air Outlet Node Name
    PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Gas,
    PSZ-AC_2:2_HeatC,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Air Outlet Node Name
    PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode;  !- Temperature Setpoint Node Name

  Coil:Cooling:DX:TwoSpeed,
    PSZ-AC_1:1_CoolC DXCoil, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated High Speed Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated High Speed Sensible Heat Ratio
    3.50015986358308,        !- Rated High Speed COP {W/W}
    AUTOSIZE,                !- Rated High Speed Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode,  !- Air Outlet Node Name
    Measured_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Measured_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    No_PLR_Degredation,      !- Part Load Fraction Correlation Curve Name
    AUTOSIZE,                !- Rated Low Speed Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Low Speed Sensible Heat Ratio
    3.55227142482749,        !- Rated Low Speed COP {W/W}
    AUTOSIZE,                !- Rated Low Speed Air Flow Rate {m3/s}
    Measured_LowSpeedCoolCapLSFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Measured_LowSpeedCoolEIRLSFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC_2:2_CoolC DXCoil, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.66668442928701,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode,  !- Air Outlet Node Name
    Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  ZoneHVAC:EquipmentList,
    Dining Equipment,        !- Name
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Dining Exhaust Fan,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
    Dining Direct Air,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Kitchen Equipment,       !- Name
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Kitchen Exhaust Fan,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
    Kitchen Direct Air,      !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

! ***SIZING & CONTROLS***

  Sizing:Zone,
    Dining,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Dining,          !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Dining,          !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Kitchen,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Kitchen,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Kitchen,         !- Name
    Flow/Zone,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    0.72246762589928;        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Dining Thermostat,       !- Name
    Dining,                  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Dining DualSPSched;      !- Control 1 Name

  ZoneControl:Thermostat,
    Kitchen Thermostat,      !- Name
    Kitchen,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Kitchen DualSPSched;     !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Dining DualSPSched,      !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Kitchen DualSPSched,     !- Name
    HTGSETP_KITCHEN_SCH,     !- Heating Setpoint Temperature Schedule Name
    CLGSETP_KITCHEN_SCH;     !- Cooling Setpoint Temperature Schedule Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrDining,   !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Dining,                  !- Control Zone Name
    Dining Air Node,         !- Zone Node Name
    Dining Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_1:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrKitchen,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Kitchen,                 !- Control Zone Name
    Kitchen Air Node,        !- Zone Node Name
    Kitchen Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_2:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC_1:1,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    PSZ-AC_2:2,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    YES,                     !- 100% Outdoor Air in Cooling
    YES,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Controller:OutdoorAir,
    PSZ-AC_1:1_OA_Controller,!- Name
    PSZ-AC_1:1_OARelief Node,!- Relief Air Outlet Node Name
    PSZ-AC_1:1 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC_1:1_OAInlet Node, !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-AC_2:2_OA_Controller,!- Name
    PSZ-AC_2:2_OARelief Node,!- Relief Air Outlet Node Name
    PSZ-AC_2:2 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC_2:2_OAInlet Node, !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Curve:Quadratic,
    Cool-PLF-fPLR,           !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Cubic,
    ConstantCubic,           !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Biquadratic,
    Cool-Cap-fT,             !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -0.0000068364,           !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Cool-EIR-fT,             !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

!- Stage 1 : Lennox LGE Measured Total Cooling Capacity Function of Temperature Curve
!- bi-quadratic curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
!- wb = entering wet-bulb temperature (C)
!- edb = dry-bulb temperature seen by the condenser (C)

  Curve:Biquadratic,
    Measured_LowSpeedCoolCapLSFT,  !- Name
    0.4136,                  !- Coefficient1 Constant
    0.03105,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.006952,                !- Coefficient4 y
    -0.00021280,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

!- Stage 2 : Lennox LGE Measured Total Cooling Capacity Function of Temperature Curve
!- bi-quadratic curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
!- wb = entering wet-bulb temperature (C)
!- edb = dry-bulb temperature seen by the condenser (C)

  Curve:Biquadratic,
    Measured_CoolCStandard10Ton_CapFT,  !- Name
    0.52357,                 !- Coefficient1 Constant
    0.03478,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -0.001915,               !- Coefficient4 y
    -0.00010838,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

!- Stage 2 : Lennox LGE Measured Total Cooling Capacity Function of Flow Fraction Curve
!- quadratic curve = a + b*ff + c*ff**2
!- ff = fraction of the full load flow

  Curve:Quadratic,
    Measured_CoolCStandard10Ton_CapFF,  !- Name
    0.7685,                  !- Coefficient1 Constant
    0.2315,                  !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.776,                   !- Minimum Value of x
    1.197;                   !- Maximum Value of x

!- Stage 1 : Lennox LGE Measured Energy Input Ratio Function of Temperature Curve
!- bi-quadratic curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
!- wb = entering wet-bulb temperature (C)
!- edb = dry-bulb temperature seen by the condenser (C)

  Curve:Biquadratic,
    Measured_LowSpeedCoolEIRLSFT,  !- Name
    1.1389,                  !- Coefficient1 Constant
    -0.04518,                !- Coefficient2 x
    0.0014298,               !- Coefficient3 x**2
    0.006044,                !- Coefficient4 y
    0.0006745,               !- Coefficient5 y**2
    -0.0012325,              !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

!- Stage 2 : Lennox LGE Measured Energy Input Ratio Function of Temperature Curve
!- bi-quadratic curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
!- wb = entering wet-bulb temperature (C)
!- edb = dry-bulb temperature seen by the condenser (C)

  Curve:Biquadratic,
    Measured_CoolCStandard10Ton_EIRFT,  !- Name
    0.9847,                  !- Coefficient1 Constant
    -0.04285,                !- Coefficient2 x
    0.0013562,               !- Coefficient3 x**2
    0.009934,                !- Coefficient4 y
    0.0006398,               !- Coefficient5 y**2
    -0.0011690,              !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

!- Stage 2 : Lennox LGE Measured Energy Input Ratio Function of Flow Fraction Curve
!- quadratic curve = a + b*ff + c*ff**2
!- ff = fraction of the full load flow

  Curve:Quadratic,
    Measured_CoolCStandard10Ton_EIRFFF,  !- Name
    1.192,                   !- Coefficient1 Constant
    -0.1917,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.776,                   !- Minimum Value of x
    1.197;                   !- Maximum Value of x

!- Part Load Fraction Correlation Curve [Assuming no compressor cycling degredation at part loads]
!- quadratic curve = a + b*PLR + c*PLR**2
!- PLR = part load ratio (sensible cooling load/steady-state sensible cooling capacity)

  Curve:Quadratic,
    No_PLR_Degredation,      !- Name
    1.0,                     !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

! ***AIR LOOPS***

  AirLoopHVAC,
    PSZ-AC_1:1,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_1:1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_1:1 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_1:1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_1:1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_1:1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_1:1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-AC_2:2,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_2:2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_2:2 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_2:2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_2:2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_2:2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_2:2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  CoilSystem:Cooling:DX,
    PSZ-AC_1:1_CoolC,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    PSZ-AC_1:1_CoolC DXCoil; !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PSZ-AC_2:2_CoolC,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC_2:2_CoolC DXCoil; !- Cooling Coil Name

! ***CONNECTIONS***

  ZoneHVAC:EquipmentConnections,
    Dining,                  !- Zone Name
    Dining Equipment,        !- Zone Conditioning Equipment List Name
    Dining Inlet Nodes,      !- Zone Air Inlet Node or NodeList Name
    Dining Exhaust Nodes,    !- Zone Air Exhaust Node or NodeList Name
    Dining Air Node,         !- Zone Air Node Name
    Dining Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Kitchen,                 !- Zone Name
    Kitchen Equipment,       !- Zone Conditioning Equipment List Name
    Kitchen Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    Kitchen Exhaust Nodes,   !- Zone Air Exhaust Node or NodeList Name
    Kitchen Air Node,        !- Zone Air Node Name
    Kitchen Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Dining Exhaust Nodes,    !- Name
    Dining Exhaust Fan Node; !- Node 1 Name

  NodeList,
    Dining Inlet Nodes,      !- Name
    Dining Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    Kitchen Exhaust Nodes,   !- Name
    Kitchen Exhaust Fan Node;!- Node 1 Name

  NodeList,
    Kitchen Inlet Nodes,     !- Name
    Kitchen Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    PSZ-AC_1:1_OANode List,  !- Name
    PSZ-AC_1:1_OAInlet Node; !- Node 1 Name

  NodeList,
    PSZ-AC_2:2_OANode List,  !- Name
    PSZ-AC_2:2_OAInlet Node; !- Node 1 Name

  AirTerminal:SingleDuct:Uncontrolled,
    Dining Direct Air,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Dining Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Kitchen Direct Air,      !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Kitchen Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AvailabilityManagerAssignmentList,
    PSZ-AC_1:1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_1:1 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-AC_2:2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_2:2 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC_1:1 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-AC_2:2 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC_1:1 Air Loop Branches,  !- Name
    PSZ-AC_1:1 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-AC_2:2 Air Loop Branches,  !- Name
    PSZ-AC_2:2 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC_1:1 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_1:1_OA,           !- Component 1 Name
    PSZ-AC_1:1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC_1:1_CoolC,        !- Component 2 Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-AC_1:1_HeatC,        !- Component 3 Name
    PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC_1:1_Fan,          !- Component 4 Name
    PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  Branch,
    PSZ-AC_2:2 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_2:2_OA,           !- Component 1 Name
    PSZ-AC_2:2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC_2:2_CoolC,        !- Component 2 Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-AC_2:2_HeatC,        !- Component 3 Name
    PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC_2:2_Fan,          !- Component 4 Name
    PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  AirLoopHVAC:ControllerList,
    PSZ-AC_1:1_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_1:1_OA_Controller;!- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-AC_2:2_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_2:2_OA_Controller;!- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_1:1_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_1:1_OAMixing Box; !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_2:2_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_2:2_OAMixing Box; !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_1:1_OA,           !- Name
    PSZ-AC_1:1_OA_Controllers,  !- Controller List Name
    PSZ-AC_1:1_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_1:1 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_2:2_OA,           !- Name
    PSZ-AC_2:2_OA_Controllers,  !- Controller List Name
    PSZ-AC_2:2_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_2:2 Availability Manager List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    PSZ-AC_1:1_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-AC_2:2_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:Node,
    PSZ-AC_1:1_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PSZ-AC_2:2_CoolCOA Ref node;  !- Name

  OutdoorAir:Mixer,
    PSZ-AC_1:1_OAMixing Box, !- Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC_1:1_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_1:1_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_1:1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-AC_2:2_OAMixing Box, !- Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC_2:2_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_2:2_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_2:2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC_1:1_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Fan Inlet Node Name
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_1:1_CoolC-PSZ-AC_1:1_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_1:1_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Fan Inlet Node Name
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_1:1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_1:1_HeatC-PSZ-AC_1:1_FanNode,  !- Fan Inlet Node Name
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_2:2_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Fan Inlet Node Name
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_2:2_CoolC-PSZ-AC_2:2_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_2:2_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Fan Inlet Node Name
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_2:2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_2:2_HeatC-PSZ-AC_2:2_FanNode,  !- Fan Inlet Node Name
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_CoolCNode;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC_1:1,              !- Name
    PSZ-AC_1:1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_1:1 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC_2:2,              !- Name
    PSZ-AC_2:2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_2:2 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_1:1 Supply Air Splitter,  !- Name
    PSZ-AC_1:1 Zone Equipment Inlet Node,  !- Inlet Node Name
    Dining Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_2:2 Supply Air Splitter,  !- Name
    PSZ-AC_2:2 Zone Equipment Inlet Node,  !- Inlet Node Name
    Kitchen Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_1:1 Return Air Path,  !- Name
    PSZ-AC_1:1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_1:1 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_2:2 Return Air Path,  !- Name
    PSZ-AC_2:2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_2:2 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_1:1 Return Air Mixer,  !- Name
    PSZ-AC_1:1 Zone Equipment Outlet Node,  !- Outlet Node Name
    Dining Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_2:2 Return Air Mixer,  !- Name
    PSZ-AC_2:2 Zone Equipment Outlet Node,  !- Outlet Node Name
    Kitchen Return Air Node Name;  !- Inlet 1 Node Name

! ***SCHEDULES***

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    CLGSETP_KITCHEN_SCH,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,30,         !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 01:00,26,         !- Field 6
    Until: 05:00,30,         !- Field 8
    Until: 24:00,26;         !- Field 10

  Schedule:Compact,
    HTGSETP_KITCHEN_SCH,     !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,15.6,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,19,         !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 01:00,19,         !- Field 9
    Until: 05:00,15.6,       !- Field 11
    Until: 24:00,19;         !- Field 13

  Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,30,         !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 01:00,24,         !- Field 6
    Until: 05:00,30,         !- Field 8
    Until: 24:00,24;         !- Field 10

  Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,15.6,       !- Field 3
    For: WinterDesignDay,    !- Field 5
    Until: 24:00,21,         !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 01:00,21,         !- Field 9
    Until: 05:00,15.6,       !- Field 11
    Until: 24:00,21;         !- Field 13

  Schedule:Compact,
    HVACOperationSchd,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 01:00,1.0,        !- Field 3
    Until: 05:00,0.0,        !- Field 5
    Until: 24:00,1.0;        !- Field 7

  Schedule:Compact,
    MinOA_Sched,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 01:00,1.0,        !- Field 3
    Until: 05:00,0.0,        !- Field 5
    Until: 24:00,1.0;        !- Field 7

  Curve:Quadratic,
    RACK1_RackCOPfTCurve,    !- Name
    1.7603,                  !- Coefficient1 Constant
    -0.0377,                 !- Coefficient2 x
    0.0004,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

  Curve:Quadratic,
    RACK1_RackCondFanCurve2, !- Name
    0.0000,                  !- Coefficient1 Constant
    0.0286,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

  Curve:Quadratic,
    RACK2_RackCOPfTCurve,    !- Name
    1.0000,                  !- Coefficient1 Constant
    0.0000,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    50.0000;                 !- Maximum Value of x

  Curve:Cubic,
    Kitchen_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.020376,                !- Coefficient1 Constant
    0.00024378,              !- Coefficient2 x
    0.0000114,               !- Coefficient3 x**2
    0.0000001811,            !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    Kitchen_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    -0.0000602558,           !- Coefficient3 x**2
    0.00000123732,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Refrigeration:Case,
    Kitchen_Case:1_WALKINFREEZER,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Kitchen,                 !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    688.0000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1000,                  !- Rated Latent Heat Ratio
    0.4000,                  !- Rated Runtime Fraction
    2.4400,                  !- Case Length {m}
    -23.0000,                !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Kitchen_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    74.0000,                 !- Standard Case Fan Power per Unit Length {W/m}
    74.0000,                 !- Operating Case Fan Power per Unit Length {W/m}
    33.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    BLDG_LIGHT_SCH,          !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.0000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    1291.7,                  !- Case Defrost Power per Unit Length {W/m}
    Electric,                !- Case Defrost Type
    Kitchen_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    Kitchen_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
    Kitchen_Case:1_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

  Refrigeration:Case,
    Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Kitchen,                 !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    734.0000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.0800,                  !- Rated Latent Heat Ratio
    0.8500,                  !- Rated Runtime Fraction
    3.0500,                  !- Case Length {m}
    2.0000,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Kitchen_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
    66.0000,                 !- Standard Case Fan Power per Unit Length {W/m}
    66.0000,                 !- Operating Case Fan Power per Unit Length {W/m}
    33.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    BLDG_LIGHT_SCH,          !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.2000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    0.0000,                  !- Case Defrost Power per Unit Length {W/m}
    None,                    !- Case Defrost Type
    ,                        !- Case Defrost Schedule Name
    ,                        !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0500,                  !- Under Case HVAC Return Air Fraction
    Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched;  !- Refrigerated Case Restocking Schedule Name

  Refrigeration:CompressorRack,
    RACK1,                   !- Name
    OUTDOORS,                !- Heat Rejection Location
    1.5000,                  !- Design Compressor Rack COP {W/W}
    RACK1_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
    330.0000,                !- Design Condenser Fan Power {W}
    RACK1_RackCondFanCurve2, !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    RACK1_condenserInlet,    !- Condenser Air Inlet Node Name
    Low Temp Refrigeration,  !- End-Use Subcategory
    Kitchen_Case:1_WALKINFREEZER;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

  Refrigeration:CompressorRack,
    RACK2,                   !- Name
    OUTDOORS,                !- Heat Rejection Location
    3.0000,                  !- Design Compressor Rack COP {W/W}
    RACK2_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
    330.0000,                !- Design Condenser Fan Power {W}
    ,                        !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    RACK2_condenserInlet,    !- Condenser Air Inlet Node Name
    Med Temp Refrigeration,  !- End-Use Subcategory
    Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

  OutdoorAir:Node,
    RACK1_condenserInlet;    !- Name

  OutdoorAir:Node,
    RACK2_condenserInlet;    !- Name

  Schedule:Compact,
    Kitchen_Case:1_WALKINFREEZER_CaseCreditReduxSched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00,0.2,         !- Field 4
    Until: 21:00,0.4,        !- Field 6
    Until: 24:00,0.2;        !- Field 8

  Schedule:Compact,
    Kitchen_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:20,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:20,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Kitchen_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:30,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:30,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Kitchen_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Tuesday Friday,     !- Field 2
    Until: 4:00,0.0,         !- Field 3
    Until: 5:00,725.0,       !- Field 5
    Until: 6:00,417.0,       !- Field 7
    Until: 7:00,290.0,       !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 4:00,0.0,         !- Field 14
    Until: 5:00,125.0,       !- Field 16
    Until: 6:00,117.0,       !- Field 18
    Until: 7:00,90.0,        !- Field 20
    Until: 19:00,0.0,        !- Field 22
    Until: 20:00,125.0,      !- Field 24
    Until: 21:00,117.0,      !- Field 26
    Until: 22:00,90.0,       !- Field 28
    Until: 24:00,0.0;        !- Field 30

  Schedule:Compact,
    Kitchen_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 6:00,0.0,         !- Field 3
    Until: 7:00,50.0,        !- Field 5
    Until: 9:00,70.0,        !- Field 7
    Until: 10:00,80.0,       !- Field 9
    Until: 11:00,70.0,       !- Field 11
    Until: 13:00,50.0,       !- Field 13
    Until: 14:00,80.0,       !- Field 15
    Until: 15:00,90.0,       !- Field 17
    Until: 16:00,80.0,       !- Field 19
    Until: 24:00,0.0;        !- Field 21

! ***SWH EQUIPMENT***

  WaterHeater:Mixed,
    SWHSys1 Water Heater,    !- Name
    0.2,                     !- Tank Volume {m3}
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    845000,                  !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.8,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

  WaterUse:Equipment,
    Kitchen Water Equipment, !- Name
    ,                        !- End-Use Subcategory
    4.21e-005,               !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Kitchen Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Kitchen Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Kitchen,                 !- Zone Name
    Kitchen Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Kitchen Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  PlantEquipmentList,
    SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SWHSys1 Water Heater;    !- Equipment 1 Name

  Pump:VariableSpeed,
    SWHSys1 Pump,            !- Name
    SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Rated Flow Rate {m3/s}
    0.1,                     !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    1,                       !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name

! ***SWH SIZING & CONTROLS***

  Sizing:Plant,
    SWHSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
    SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SWHSys1 Equipment List;  !- Range 1 Equipment List Name

! ***SWH LOOP***

  PlantLoop,
    SWHSys1,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches, !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches, !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

! ***SWH CONNECTIONS***

  BranchList,
    SWHSys1 Demand Branches, !- Name
    SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
    SWHSys1 Demand Load Branch 1,  !- Branch 2 Name
    SWHSys1 Demand Bypass Branch,  !- Branch 3 Name
    SWHSys1 Demand Outlet Branch;  !- Branch 4 Name

  BranchList,
    SWHSys1 Supply Branches, !- Name
    SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

  Branch,
    SWHSys1 Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Kitchen Water Equipment, !- Component 1 Name
    Kitchen Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Kitchen Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Supply Equipment Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SWHSys1 Water Heater,    !- Component 1 Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    SWHSys1 Pump,            !- Component 1 Name
    SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  ConnectorList,
    SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Demand Mixer;    !- Connector 2 Name

  ConnectorList,
    SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Supply Mixer;    !- Connector 2 Name

  WaterUse:Connections,
    Kitchen Water Equipment, !- Name
    Kitchen Water Equipment Water Inlet Node,  !- Inlet Node Name
    Kitchen Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Kitchen Water Equipment; !- Water Use Equipment 1 Name

  Connector:Splitter,
    SWHSys1 Demand Splitter, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    SWHSys1 Demand Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    SWHSys1 Supply Splitter, !- Name
    SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    SWHSys1 Demand Mixer,    !- Name
    SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    SWHSys1 Demand Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    SWHSys1 Supply Mixer,    !- Name
    SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,  !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,  !- Name
    SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,  !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,  !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Outlet Node Name

! ***SWH SCHEDULES***

  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 01:00,0.2,        !- Field 3
    Until: 06:00,0.0,        !- Field 5
    Until: 07:00,0.15,       !- Field 7
    Until: 08:00,0.6,        !- Field 9
    Until: 09:00,0.55,       !- Field 11
    Until: 10:00,0.45,       !- Field 13
    Until: 11:00,0.4,        !- Field 15
    Until: 12:00,0.45,       !- Field 17
    Until: 13:00,0.4,        !- Field 19
    Until: 14:00,0.35,       !- Field 21
    Until: 17:00,0.3,        !- Field 23
    Until: 18:00,0.4,        !- Field 25
    Until: 19:00,0.55,       !- Field 27
    Until: 20:00,0.6,        !- Field 29
    Until: 21:00,0.5,        !- Field 31
    Until: 22:00,0.55,       !- Field 33
    Until: 23:00,0.45,       !- Field 35
    Until: 24:00,0.25,       !- Field 37
    For: Saturday WinterDesignDay, !- Field 39
    Until: 01:00,0.2,        !- Field 40
    Until: 06:00,0.0,        !- Field 42
    Until: 09:00,0.15,       !- Field 44
    Until: 10:00,0.5,        !- Field 46
    Until: 11:00,0.45,       !- Field 48
    Until: 13:00,0.5,        !- Field 50
    Until: 14:00,0.45,       !- Field 52
    Until: 16:00,0.4,        !- Field 54
    Until: 17:00,0.35,       !- Field 56
    Until: 18:00,0.4,        !- Field 58
    Until: 20:00,0.55,       !- Field 60
    Until: 21:00,0.5,        !- Field 62
    Until: 22:00,0.55,       !- Field 64
    Until: 23:00,0.4,        !- Field 66
    Until: 24:00,0.3,        !- Field 68
    For: Sunday Holidays AllOtherDays, !- Field 70
    Until: 01:00,0.25,       !- Field 71
    Until: 06:00,0.0,        !- Field 73
    Until: 10:00,0.15,       !- Field 75
    Until: 12:00,0.5,        !- Field 77
    Until: 14:00,0.4,        !- Field 79
    Until: 17:00,0.3,        !- Field 81
    Until: 18:00,0.4,        !- Field 83
    Until: 20:00,0.5,        !- Field 85
    Until: 21:00,0.4,        !- Field 87
    Until: 22:00,0.5,        !- Field 89
    Until: 23:00,0.4,        !- Field 91
    Until: 24:00,0.2;        !- Field 93

  Schedule:Compact,
    Kitchen Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,49.0;       !- Field 3

  Schedule:Compact,
    Kitchen Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Kitchen Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Kitchen Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,49.0;       !- Field 3

  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

! ***ECONOMICS***
!  MT_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
! NorthWesternEnergy_GS-1_GeneralService, Source http://rates.northwesternenergy.com/choice/GSSecondaryNonDemandrates.aspx, effective 2005-02-01
! NorthWesternEnergy_GS-1_GeneralServiceDemand, source http://rates.northwesternenergy.com/choice/GSSecondaryDemandrates.aspx, effective 2005-02-01

  UtilityCost:Tariff,
    NorthWesternEnergy_GS-1_GeneralServiceDemand,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    8.02,                    !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elec;               !- Group Name

  UtilityCost:Charge:Simple,
    SupplyEnergyCharge,      !- Name
    NorthWesternEnergy_GS-1_GeneralServiceDemand,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.042201;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SupplyDeferredEnergyCharge,  !- Name
    NorthWesternEnergy_GS-1_GeneralServiceDemand,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000139;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    TransmissionDemandCharge,!- Name
    NorthWesternEnergy_GS-1_GeneralServiceDemand,  !- Tariff Name
    TotalDemand,             !- Source Variable
    Annual,                  !- Season
    DemandCharges,           !- Category Variable Name
    2.648963;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    DistributionEnergyCharge,!- Name
    NorthWesternEnergy_GS-1_GeneralServiceDemand,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.004283;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    DistributionDemandCharge,!- Name
    NorthWesternEnergy_GS-1_GeneralServiceDemand,  !- Tariff Name
    TotalDemand,             !- Source Variable
    Annual,                  !- Season
    DemandCharges,           !- Category Variable Name
    5.399851;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    CTC-QFEnergyCharge,      !- Name
    NorthWesternEnergy_GS-1_GeneralServiceDemand,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.002345;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    USBCEnergyCharge,        !- Name
    NorthWesternEnergy_GS-1_GeneralServiceDemand,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.001143;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    TaxofTwoPercent,         !- Name
    NorthWesternEnergy_GS-1_GeneralServiceDemand,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.02;                    !- Cost per Unit Value or Variable Name

!end  NorthWesternEnergy_GS-1_GeneralServiceDemand

  UtilityCost:Tariff,
    NorthWesternEnergy_GS-1_GeneralService,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    6.87,                    !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elec;               !- Group Name

  UtilityCost:Charge:Simple,
    SupplyEnergyCharge,      !- Name
    NorthWesternEnergy_GS-1_GeneralService,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.038175;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SupplyDeferredEnergyCharge,  !- Name
    NorthWesternEnergy_GS-1_GeneralService,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000139;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    TransmissionEnergyCharge,!- Name
    NorthWesternEnergy_GS-1_GeneralService,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.00739;                 !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    DistributionEnergyCharge,!- Name
    NorthWesternEnergy_GS-1_GeneralService,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.034219;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    CTC-QFEnergyCharge,      !- Name
    NorthWesternEnergy_GS-1_GeneralService,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.002345;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    USBCEnergyCharge,        !- Name
    NorthWesternEnergy_GS-1_GeneralService,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.001143;                !- Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MaxDemand1000kw,         !- Name
    NorthWesternEnergy_GS-1_GeneralService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    1000,                    !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofTwoPercent,         !- Name
    NorthWesternEnergy_GS-1_GeneralService,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.02;                    !- Cost per Unit Value or Variable Name

!end  NorthWesternEnergy_GS-1_GeneralService

  UtilityCost:Tariff,
    MT_EIAMonthlyRateGas,    !- Name
    Gas:Facility,            !- Output Meter Name
    MCF,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    0.0,                     !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Gas;                !- Group Name

  UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,    !- Name
    MT_EIAMonthlyRateGas,    !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    MT_MonthlyGasRates;      !- Cost per Unit Value or Variable Name

  UtilityCost:Variable,
    MT_MonthlyGasRates,      !- Name
    MT_EIAMonthlyRateGas,    !- Tariff Name
    Currency,                !- Variable Type
    8.09,                    !- January Value
    8.50,                    !- February Value
    8.64,                    !- March Value
    8.95,                    !- April Value
    9.64,                    !- May Value
    10.33,                   !- June Value
    10.97,                   !- July Value
    11.14,                   !- August Value
    10.37,                   !- September Value
    9.36,                    !- October Value
    7.72,                    !- November Value
    7.66;                    !- December Value

  UtilityCost:Charge:Simple,
    TaxofTwoPercent,         !- Name
    MT_EIAMonthlyRateGas,    !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.02;                    !- Cost per Unit Value or Variable Name

! ***GENERAL REPORTING***

  OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  EnvironmentalImpactFactors,
    0.663,                   !- District Heating Efficiency
    4.18,                    !- District Cooling COP {W/W}
    0.585,                   !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From NOx {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

! Montana electricity source and emission factors based on Deru and Torcellini 2007

  FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    kg,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    3.476,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    2.361E+02,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    9.333E-02,               !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    5.250E-01,               !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.191E-01,               !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    6.667E-03,               !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    7.417E-01,               !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    1.431E-02,               !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    7.583E-03,               !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    5.139E-06,               !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.508E-05,               !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    17.5956,                 !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)

  FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    37631000,                !- Energy per Unit Factor
    1.092,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    5.21E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.99E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.06E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.73E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    1.06E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.68E-04,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    3.59E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.61E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.11E-07,                !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.13E-07,                !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter,Heating:Electricity,hourly;

  Output:Meter,Cooling:Electricity,hourly;

  Output:Meter,InteriorLights:Electricity,hourly;

  Output:Meter,ExteriorLights:Electricity,hourly;

  Output:Meter,InteriorEquipment:Electricity,hourly;

  Output:Meter,ExteriorEquipment:Electricity,hourly;

  Output:Meter,Fans:Electricity,hourly;

  Output:Meter,Pumps:Electricity,hourly;

  Output:Meter,HeatRejection:Electricity,hourly;

  Output:Meter,Humidifier:Electricity,hourly;

  Output:Meter,Refrigeration:Electricity,hourly;

  Output:Meter,WaterSystems:Electricity,hourly;

  Output:Meter,Gas:Facility,hourly;

  Output:Meter,Heating:Gas,hourly;

  Output:Meter,InteriorEquipment:Gas,hourly;

  Output:Meter,WaterSystems:Gas,hourly;

