    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Offices_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Offices_ZN_1_FLR_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Offices_ZN_1_FLR_2,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Offices_ZN_1_FLR_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Offices_ZN_1_FLR_2,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Auditorium_ZN_1_FLR_1 Thermostat,  !- Name
    Auditorium_ZN_1_FLR_1,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Auditorium_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Aux_Gym_ZN_1_FLR_1 Thermostat,  !- Name
    Aux_Gym_ZN_1_FLR_1,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Aux_Gym_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Bathrooms_ZN_1_FLR_1 Thermostat,  !- Name
    Bathrooms_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Bathrooms_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Bathrooms_ZN_1_FLR_2 Thermostat,  !- Name
    Bathrooms_ZN_1_FLR_2,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Bathrooms_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Cafeteria_ZN_1_FLR_1 Thermostat,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Cafeteria_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corner_Class_1_Pod_1_ZN_1_FLR_2 Thermostat,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corner_Class_1_Pod_2_ZN_1_FLR_2 Thermostat,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corner_Class_1_Pod_3_ZN_1_FLR_2 Thermostat,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corner_Class_2_Pod_1_ZN_1_FLR_2 Thermostat,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corner_Class_2_Pod_2_ZN_1_FLR_2 Thermostat,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corner_Class_2_Pod_3_ZN_1_FLR_2 Thermostat,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corridor_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corridor_Pod_1_ZN_1_FLR_2 Thermostat,  !- Name
    Corridor_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Pod_1_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corridor_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corridor_Pod_2_ZN_1_FLR_2 Thermostat,  !- Name
    Corridor_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Pod_2_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corridor_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corridor_Pod_3_ZN_1_FLR_2 Thermostat,  !- Name
    Corridor_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Pod_3_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Gym_ZN_1_FLR_1 Thermostat,  !- Name
    Gym_ZN_1_FLR_1,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Gym_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Kitchen_ZN_1_FLR_1 Thermostat,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Kitchen_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Thermostat,  !- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Lobby_ZN_1_FLR_1 Thermostat,  !- Name
    Lobby_ZN_1_FLR_1,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Lobby_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Lobby_ZN_1_FLR_2 Thermostat,  !- Name
    Lobby_ZN_1_FLR_2,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Lobby_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Main_Corridor_ZN_1_FLR_1 Thermostat,  !- Name
    Main_Corridor_ZN_1_FLR_1,!- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Main_Corridor_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Main_Corridor_ZN_1_FLR_2 Thermostat,  !- Name
    Main_Corridor_ZN_1_FLR_2,!- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Main_Corridor_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mech_ZN_1_FLR_1 Thermostat,  !- Name
    Mech_ZN_1_FLR_1,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mech_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mech_ZN_1_FLR_2 Thermostat,  !- Name
    Mech_ZN_1_FLR_2,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mech_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mult_Class_1_Pod_1_ZN_1_FLR_2 Thermostat,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mult_Class_1_Pod_2_ZN_1_FLR_2 Thermostat,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mult_Class_1_Pod_3_ZN_1_FLR_2 Thermostat,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mult_Class_2_Pod_1_ZN_1_FLR_2 Thermostat,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mult_Class_2_Pod_2_ZN_1_FLR_2 Thermostat,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mult_Class_2_Pod_3_ZN_1_FLR_2 Thermostat,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Offices_ZN_1_FLR_1 Thermostat,  !- Name
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Offices_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Offices_ZN_1_FLR_2 Thermostat,  !- Name
    Offices_ZN_1_FLR_2,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Offices_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Auditorium_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Aux_Gym_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Bathrooms_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Bathrooms_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Cafeteria_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_1_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_2_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_3_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_1_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_2_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_3_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_1_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_1_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_2_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_2_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_3_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Gym_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Kitchen_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Lobby_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Lobby_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Main_Corridor_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Main_Corridor_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mech_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mech_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_1_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_2_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_3_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_1_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_2_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_3_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Offices_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Offices_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrAuditorium_ZN_1_FLR_1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Auditorium_ZN_1_FLR_1,   !- Control Zone Name
    Auditorium_ZN_1_FLR_1 Air Node,  !- Zone Node Name
    Auditorium_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_3:7 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrAux_Gym_ZN_1_FLR_1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Aux_Gym_ZN_1_FLR_1,      !- Control Zone Name
    Aux_Gym_ZN_1_FLR_1 Air Node,  !- Zone Node Name
    Aux_Gym_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_2:6 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrCafeteria_ZN_1_FLR_1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Cafeteria_ZN_1_FLR_1,    !- Control Zone Name
    Cafeteria_ZN_1_FLR_1 Air Node,  !- Zone Node Name
    Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_5:9 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrGym_ZN_1_FLR_1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Gym_ZN_1_FLR_1,          !- Control Zone Name
    Gym_ZN_1_FLR_1 Air Node, !- Zone Node Name
    Gym_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_1:5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrKitchen_ZN_1_FLR_1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Kitchen_ZN_1_FLR_1,      !- Control Zone Name
    Kitchen_ZN_1_FLR_1 Air Node,  !- Zone Node Name
    Kitchen_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_4:8 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC_1:5,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    PSZ-AC_2:6,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    PSZ-AC_3:7,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    PSZ-AC_4:8,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    YES,                     !- 100% Outdoor Air in Cooling
    YES,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    PSZ-AC_5:9,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    VAV_OTHER,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    16.7000,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    VAV_POD_1,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    16.7000,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    VAV_POD_2,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    16.7000,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    VAV_POD_3,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    0.3,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    16.7000,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Controller:OutdoorAir,
    PSZ-AC_1:5_OA_Controller,!- Name
    PSZ-AC_1:5_OARelief Node,!- Relief Air Outlet Node Name
    PSZ-AC_1:5 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_1:5_OA-PSZ-AC_1:5_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC_1:5_OAInlet Node, !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-AC_2:6_OA_Controller,!- Name
    PSZ-AC_2:6_OARelief Node,!- Relief Air Outlet Node Name
    PSZ-AC_2:6 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_2:6_OA-PSZ-AC_2:6_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC_2:6_OAInlet Node, !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-AC_3:7_OA_Controller,!- Name
    PSZ-AC_3:7_OARelief Node,!- Relief Air Outlet Node Name
    PSZ-AC_3:7 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_3:7_OA-PSZ-AC_3:7_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC_3:7_OAInlet Node, !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-AC_4:8_OA_Controller,!- Name
    PSZ-AC_4:8_OARelief Node,!- Relief Air Outlet Node Name
    PSZ-AC_4:8 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_4:8_OA-PSZ-AC_4:8_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC_4:8_OAInlet Node, !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-AC_5:9_OA_Controller,!- Name
    PSZ-AC_5:9_OARelief Node,!- Relief Air Outlet Node Name
    PSZ-AC_5:9 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_5:9_OA-PSZ-AC_5:9_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC_5:9_OAInlet Node, !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    VAV_OTHER_OA_Controller, !- Name
    VAV_OTHER_OARelief Node, !- Relief Air Outlet Node Name
    VAV_OTHER Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,  !- Mixed Air Node Name
    VAV_OTHER_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    VAV_POD_1_OA_Controller, !- Name
    VAV_POD_1_OARelief Node, !- Relief Air Outlet Node Name
    VAV_POD_1 Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- Mixed Air Node Name
    VAV_POD_1_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    VAV_POD_2_OA_Controller, !- Name
    VAV_POD_2_OARelief Node, !- Relief Air Outlet Node Name
    VAV_POD_2 Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,  !- Mixed Air Node Name
    VAV_POD_2_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    VAV_POD_3_OA_Controller, !- Name
    VAV_POD_3_OARelief Node, !- Relief Air Outlet Node Name
    VAV_POD_3 Supply Equipment Inlet Node,  !- Return Air Node Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,  !- Mixed Air Node Name
    VAV_POD_3_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:WaterCoil,
    VAV_OTHER_CoolC_Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,  !- Sensor Node Name
    VAV_OTHER_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV_OTHER_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_OTHER_HeatC-VAV_OTHER_FanNode,  !- Sensor Node Name
    VAV_OTHER_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV_POD_1_CoolC_Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,  !- Sensor Node Name
    VAV_POD_1_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV_POD_1_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_POD_1_HeatC-VAV_POD_1_FanNode,  !- Sensor Node Name
    VAV_POD_1_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV_POD_2_CoolC_Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,  !- Sensor Node Name
    VAV_POD_2_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV_POD_2_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_POD_2_HeatC-VAV_POD_2_FanNode,  !- Sensor Node Name
    VAV_POD_2_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV_POD_3_CoolC_Controller,  !- Name
    Temperature,             !- Control Variable
    Reverse,                 !- Action
    Flow,                    !- Actuator Variable
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,  !- Sensor Node Name
    VAV_POD_3_CoolCDemand Inlet Node,  !- Actuator Node Name
    ,                        !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Controller:WaterCoil,
    VAV_POD_3_HeatC_Controller,  !- Name
    Temperature,             !- Control Variable
    Normal,                  !- Action
    Flow,                    !- Actuator Variable
    VAV_POD_3_HeatC-VAV_POD_3_FanNode,  !- Sensor Node Name
    VAV_POD_3_HeatCDemand Inlet Node,  !- Actuator Node Name
    0.0001,                  !- Controller Convergence Tolerance {deltaC}
    AUTOSIZE,                !- Maximum Actuated Flow {m3/s}
    0.0;                     !- Minimum Actuated Flow {m3/s}

  Curve:Quadratic,
    Cool-PLF-fPLR,           !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Cubic,
    ConstantCubic,           !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Biquadratic,
    Cool-Cap-fT,             !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -0.0000068364,           !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Cool-EIR-fT,             !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

!- Stage 1 : Lennox LGE Measured Total Cooling Capacity Function of Temperature Curve
!- bi-quadratic curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
!- wb = entering wet-bulb temperature (C)
!- edb = dry-bulb temperature seen by the condenser (C)

  Curve:Biquadratic,
    Measured_LowSpeedCoolCapLSFT,  !- Name
    0.4136,                  !- Coefficient1 Constant
    0.03105,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.006952,                !- Coefficient4 y
    -0.00021280,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

!- Stage 2 : Lennox LGE Measured Total Cooling Capacity Function of Temperature Curve
!- bi-quadratic curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
!- wb = entering wet-bulb temperature (C)
!- edb = dry-bulb temperature seen by the condenser (C)

  Curve:Biquadratic,
    Measured_CoolCStandard10Ton_CapFT,  !- Name
    0.52357,                 !- Coefficient1 Constant
    0.03478,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -0.001915,               !- Coefficient4 y
    -0.00010838,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

!- Stage 2 : Lennox LGE Measured Total Cooling Capacity Function of Flow Fraction Curve
!- quadratic curve = a + b*ff + c*ff**2
!- ff = fraction of the full load flow

  Curve:Quadratic,
    Measured_CoolCStandard10Ton_CapFF,  !- Name
    0.7685,                  !- Coefficient1 Constant
    0.2315,                  !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.776,                   !- Minimum Value of x
    1.197;                   !- Maximum Value of x

!- Stage 1 : Lennox LGE Measured Energy Input Ratio Function of Temperature Curve
!- bi-quadratic curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
!- wb = entering wet-bulb temperature (C)
!- edb = dry-bulb temperature seen by the condenser (C)

  Curve:Biquadratic,
    Measured_LowSpeedCoolEIRLSFT,  !- Name
    1.1389,                  !- Coefficient1 Constant
    -0.04518,                !- Coefficient2 x
    0.0014298,               !- Coefficient3 x**2
    0.006044,                !- Coefficient4 y
    0.0006745,               !- Coefficient5 y**2
    -0.0012325,              !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

!- Stage 2 : Lennox LGE Measured Energy Input Ratio Function of Temperature Curve
!- bi-quadratic curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
!- wb = entering wet-bulb temperature (C)
!- edb = dry-bulb temperature seen by the condenser (C)

  Curve:Biquadratic,
    Measured_CoolCStandard10Ton_EIRFT,  !- Name
    0.9847,                  !- Coefficient1 Constant
    -0.04285,                !- Coefficient2 x
    0.0013562,               !- Coefficient3 x**2
    0.009934,                !- Coefficient4 y
    0.0006398,               !- Coefficient5 y**2
    -0.0011690,              !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

!- Stage 2 : Lennox LGE Measured Energy Input Ratio Function of Flow Fraction Curve
!- quadratic curve = a + b*ff + c*ff**2
!- ff = fraction of the full load flow

  Curve:Quadratic,
    Measured_CoolCStandard10Ton_EIRFFF,  !- Name
    1.192,                   !- Coefficient1 Constant
    -0.1917,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.776,                   !- Minimum Value of x
    1.197;                   !- Maximum Value of x

!- Part Load Fraction Correlation Curve [Assuming no compressor cycling degredation at part loads]
!- quadratic curve = a + b*PLR + c*PLR**2
!- PLR = part load ratio (sensible cooling load/steady-state sensible cooling capacity)

  Curve:Quadratic,
    No_PLR_Degredation,      !- Name
    1.0,                     !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

! ***AIR LOOPS***

  AirLoopHVAC,
    PSZ-AC_1:5,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_1:5 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_1:5 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_1:5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_1:5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_1:5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_1:5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-AC_2:6,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_2:6 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_2:6 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_2:6 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_2:6 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_2:6 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_2:6 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-AC_3:7,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_3:7 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_3:7 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_3:7 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_3:7 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_3:7 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_3:7 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-AC_4:8,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_4:8 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_4:8 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_4:8 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_4:8 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_4:8 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_4:8 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-AC_5:9,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_5:9 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_5:9 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_5:9 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_5:9 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_5:9 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_5:9 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    VAV_OTHER,               !- Name
    VAV_OTHER_Controllers,   !- Controller List Name
    VAV_OTHER Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_OTHER Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_OTHER Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_OTHER Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_OTHER Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_OTHER Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    VAV_POD_1,               !- Name
    VAV_POD_1_Controllers,   !- Controller List Name
    VAV_POD_1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_POD_1 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_POD_1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_POD_1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_POD_1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_POD_1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    VAV_POD_2,               !- Name
    VAV_POD_2_Controllers,   !- Controller List Name
    VAV_POD_2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_POD_2 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_POD_2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_POD_2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_POD_2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_POD_2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    VAV_POD_3,               !- Name
    VAV_POD_3_Controllers,   !- Controller List Name
    VAV_POD_3 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    VAV_POD_3 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    VAV_POD_3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    VAV_POD_3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    VAV_POD_3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    VAV_POD_3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  CoilSystem:Cooling:DX,
    PSZ-AC_1:5_CoolC,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_1:5_OA-PSZ-AC_1:5_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC_1:5_CoolC-PSZ-AC_1:5_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC_1:5_CoolC-PSZ-AC_1:5_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC_1:5_CoolC DXCoil; !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PSZ-AC_2:6_CoolC,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_2:6_OA-PSZ-AC_2:6_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC_2:6_CoolC-PSZ-AC_2:6_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC_2:6_CoolC-PSZ-AC_2:6_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC_2:6_CoolC DXCoil; !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PSZ-AC_3:7_CoolC,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_3:7_OA-PSZ-AC_3:7_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC_3:7_CoolC-PSZ-AC_3:7_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC_3:7_CoolC-PSZ-AC_3:7_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC_3:7_CoolC DXCoil; !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PSZ-AC_4:8_CoolC,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_4:8_OA-PSZ-AC_4:8_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC_4:8_CoolC-PSZ-AC_4:8_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC_4:8_CoolC-PSZ-AC_4:8_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC_4:8_CoolC DXCoil; !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PSZ-AC_5:9_CoolC,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_5:9_OA-PSZ-AC_5:9_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC_5:9_CoolC-PSZ-AC_5:9_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC_5:9_CoolC-PSZ-AC_5:9_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC_5:9_CoolC DXCoil; !- Cooling Coil Name

! ***CONNECTIONS***

  ZoneHVAC:EquipmentConnections,
    Auditorium_ZN_1_FLR_1,   !- Zone Name
    Auditorium_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Auditorium_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Auditorium_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Auditorium_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Aux_Gym_ZN_1_FLR_1,      !- Zone Name
    Aux_Gym_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Aux_Gym_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Aux_Gym_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Aux_Gym_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Bathrooms_ZN_1_FLR_1,    !- Zone Name
    Bathrooms_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Bathrooms_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Bathrooms_ZN_1_FLR_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Bathrooms_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Bathrooms_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Bathrooms_ZN_1_FLR_2,    !- Zone Name
    Bathrooms_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
    Bathrooms_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Bathrooms_ZN_1_FLR_2 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Bathrooms_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
    Bathrooms_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    Cafeteria_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Cafeteria_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Cafeteria_ZN_1_FLR_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Cafeteria_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Cafeteria_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Corridor_Pod_1_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Corridor_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_1_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Corridor_Pod_1_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Corridor_Pod_1_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
    Corridor_Pod_1_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_1_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
    Corridor_Pod_1_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Corridor_Pod_2_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Corridor_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_2_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Corridor_Pod_2_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Corridor_Pod_2_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
    Corridor_Pod_2_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_2_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
    Corridor_Pod_2_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Corridor_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Corridor_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Corridor_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Corridor_Pod_3_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
    Corridor_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Corridor_Pod_3_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
    Corridor_Pod_3_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Gym_ZN_1_FLR_1,          !- Zone Name
    Gym_ZN_1_FLR_1 Equipment,!- Zone Conditioning Equipment List Name
    Gym_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Gym_ZN_1_FLR_1 Air Node, !- Zone Air Node Name
    Gym_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    Kitchen_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Kitchen_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    Kitchen_ZN_1_FLR_1 Exhaust Nodes,  !- Zone Air Exhaust Node or NodeList Name
    Kitchen_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Kitchen_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Lobby_ZN_1_FLR_1,        !- Zone Name
    Lobby_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Lobby_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lobby_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Lobby_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Lobby_ZN_1_FLR_2,        !- Zone Name
    Lobby_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
    Lobby_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Lobby_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
    Lobby_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    Main_Corridor_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Main_Corridor_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Main_Corridor_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Main_Corridor_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Main_Corridor_ZN_1_FLR_2,!- Zone Name
    Main_Corridor_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
    Main_Corridor_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Main_Corridor_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
    Main_Corridor_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Mech_ZN_1_FLR_1,         !- Zone Name
    Mech_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Mech_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mech_ZN_1_FLR_1 Air Node,!- Zone Air Node Name
    Mech_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Mech_ZN_1_FLR_2,         !- Zone Name
    Mech_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
    Mech_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mech_ZN_1_FLR_2 Air Node,!- Zone Air Node Name
    Mech_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Offices_ZN_1_FLR_1,      !- Zone Name
    Offices_ZN_1_FLR_1 Equipment,  !- Zone Conditioning Equipment List Name
    Offices_ZN_1_FLR_1 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Offices_ZN_1_FLR_1 Air Node,  !- Zone Air Node Name
    Offices_ZN_1_FLR_1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Offices_ZN_1_FLR_2,      !- Zone Name
    Offices_ZN_1_FLR_2 Equipment,  !- Zone Conditioning Equipment List Name
    Offices_ZN_1_FLR_2 Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Offices_ZN_1_FLR_2 Air Node,  !- Zone Air Node Name
    Offices_ZN_1_FLR_2 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:AirDistributionUnit,
    Bathrooms_ZN_1_FLR_1 VAV Box,  !- Name
    Bathrooms_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Bathrooms_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Bathrooms_ZN_1_FLR_2 VAV Box,  !- Name
    Bathrooms_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Bathrooms_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box,  !- Name
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box,  !- Name
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box,  !- Name
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box,  !- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Lobby_ZN_1_FLR_1 VAV Box,!- Name
    Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lobby_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Lobby_ZN_1_FLR_2 VAV Box,!- Name
    Lobby_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Lobby_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Main_Corridor_ZN_1_FLR_1 VAV Box,  !- Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Main_Corridor_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Main_Corridor_ZN_1_FLR_2 VAV Box,  !- Name
    Main_Corridor_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Main_Corridor_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Mech_ZN_1_FLR_1 VAV Box, !- Name
    Mech_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mech_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Mech_ZN_1_FLR_2 VAV Box, !- Name
    Mech_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mech_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Offices_ZN_1_FLR_1 VAV Box,  !- Name
    Offices_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Offices_ZN_1_FLR_1 VAV Box Component;  !- Air Terminal Name

  ZoneHVAC:AirDistributionUnit,
    Offices_ZN_1_FLR_2 VAV Box,  !- Name
    Offices_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Distribution Unit Outlet Node Name
    AirTerminal:SingleDuct:VAV:Reheat,  !- Air Terminal Object Type
    Offices_ZN_1_FLR_2 VAV Box Component;  !- Air Terminal Name

  NodeList,
    Auditorium_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Auditorium_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    Aux_Gym_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Aux_Gym_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    Bathrooms_ZN_1_FLR_1 Exhaust Nodes,  !- Name
    Bathrooms_ZN_1_FLR_1 Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Bathrooms_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Bathrooms_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Bathrooms_ZN_1_FLR_2 Exhaust Nodes,  !- Name
    Bathrooms_ZN_1_FLR_2 Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Bathrooms_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Bathrooms_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Cafeteria_ZN_1_FLR_1 Exhaust Nodes,  !- Name
    Cafeteria_ZN_1_FLR_1 Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Cafeteria_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Corner_Class_1_Pod_1_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Corner_Class_1_Pod_2_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Corner_Class_1_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Corner_Class_2_Pod_1_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Corner_Class_2_Pod_2_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Corner_Class_2_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Corridor_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Corridor_Pod_1_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Corridor_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Corridor_Pod_2_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Corridor_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Corridor_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Gym_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Gym_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    Kitchen_ZN_1_FLR_1 Exhaust Nodes,  !- Name
    Kitchen_ZN_1_FLR_1 Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Kitchen_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Kitchen_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Inlet Nodes,  !- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Lobby_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Lobby_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Lobby_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Main_Corridor_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Main_Corridor_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Main_Corridor_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Mech_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Mech_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Mech_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Mech_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Mult_Class_1_Pod_1_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Mult_Class_1_Pod_2_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Mult_Class_1_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Mult_Class_2_Pod_1_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Mult_Class_2_Pod_2_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Mult_Class_2_Pod_3_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Offices_ZN_1_FLR_1 Inlet Nodes,  !- Name
    Offices_ZN_1_FLR_1 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    Offices_ZN_1_FLR_2 Inlet Nodes,  !- Name
    Offices_ZN_1_FLR_2 VAV Box Outlet Node Name;  !- Node 1 Name

  NodeList,
    PSZ-AC_1:5_OANode List,  !- Name
    PSZ-AC_1:5_OAInlet Node; !- Node 1 Name

  NodeList,
    PSZ-AC_2:6_OANode List,  !- Name
    PSZ-AC_2:6_OAInlet Node; !- Node 1 Name

  NodeList,
    PSZ-AC_3:7_OANode List,  !- Name
    PSZ-AC_3:7_OAInlet Node; !- Node 1 Name

  NodeList,
    PSZ-AC_4:8_OANode List,  !- Name
    PSZ-AC_4:8_OAInlet Node; !- Node 1 Name

  NodeList,
    PSZ-AC_5:9_OANode List,  !- Name
    PSZ-AC_5:9_OAInlet Node; !- Node 1 Name

  NodeList,
    VAV_OTHER_OANode List,   !- Name
    VAV_OTHER_OAInlet Node;  !- Node 1 Name

  NodeList,
    VAV_POD_1_OANode List,   !- Name
    VAV_POD_1_OAInlet Node;  !- Node 1 Name

  NodeList,
    VAV_POD_2_OANode List,   !- Name
    VAV_POD_2_OAInlet Node;  !- Node 1 Name

  NodeList,
    VAV_POD_3_OANode List,   !- Name
    VAV_POD_3_OAInlet Node;  !- Node 1 Name

  AirTerminal:SingleDuct:Uncontrolled,
    Auditorium_ZN_1_FLR_1 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Auditorium_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Aux_Gym_ZN_1_FLR_1 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Aux_Gym_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Cafeteria_ZN_1_FLR_1 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Gym_ZN_1_FLR_1 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Gym_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Kitchen_ZN_1_FLR_1 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Kitchen_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AvailabilityManagerAssignmentList,
    PSZ-AC_1:5 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_1:5 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-AC_2:6 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_2:6 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-AC_3:7 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_3:7 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-AC_4:8 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_4:8 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-AC_5:9 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_5:9 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    VAV_OTHER Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_OTHER Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    VAV_POD_1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_POD_1 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    VAV_POD_2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_POD_2 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    VAV_POD_3 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    VAV_POD_3 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC_1:5 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-AC_2:6 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-AC_3:7 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-AC_4:8 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-AC_5:9 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    VAV_OTHER Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    VAV_POD_1 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    VAV_POD_2 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    VAV_POD_3 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC_1:5 Air Loop Branches,  !- Name
    PSZ-AC_1:5 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-AC_2:6 Air Loop Branches,  !- Name
    PSZ-AC_2:6 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-AC_3:7 Air Loop Branches,  !- Name
    PSZ-AC_3:7 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-AC_4:8 Air Loop Branches,  !- Name
    PSZ-AC_4:8 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-AC_5:9 Air Loop Branches,  !- Name
    PSZ-AC_5:9 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    VAV_OTHER Air Loop Branches,  !- Name
    VAV_OTHER Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    VAV_POD_1 Air Loop Branches,  !- Name
    VAV_POD_1 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    VAV_POD_2 Air Loop Branches,  !- Name
    VAV_POD_2 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    VAV_POD_3 Air Loop Branches,  !- Name
    VAV_POD_3 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC_1:5 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_1:5_OA,           !- Component 1 Name
    PSZ-AC_1:5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_1:5_OA-PSZ-AC_1:5_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC_1:5_CoolC,        !- Component 2 Name
    PSZ-AC_1:5_OA-PSZ-AC_1:5_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC_1:5_CoolC-PSZ-AC_1:5_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-AC_1:5_HeatC,        !- Component 3 Name
    PSZ-AC_1:5_CoolC-PSZ-AC_1:5_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC_1:5_HeatC-PSZ-AC_1:5_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC_1:5_Fan,          !- Component 4 Name
    PSZ-AC_1:5_HeatC-PSZ-AC_1:5_FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  Branch,
    PSZ-AC_2:6 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_2:6_OA,           !- Component 1 Name
    PSZ-AC_2:6 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_2:6_OA-PSZ-AC_2:6_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC_2:6_CoolC,        !- Component 2 Name
    PSZ-AC_2:6_OA-PSZ-AC_2:6_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC_2:6_CoolC-PSZ-AC_2:6_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-AC_2:6_HeatC,        !- Component 3 Name
    PSZ-AC_2:6_CoolC-PSZ-AC_2:6_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC_2:6_HeatC-PSZ-AC_2:6_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC_2:6_Fan,          !- Component 4 Name
    PSZ-AC_2:6_HeatC-PSZ-AC_2:6_FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  Branch,
    PSZ-AC_3:7 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_3:7_OA,           !- Component 1 Name
    PSZ-AC_3:7 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_3:7_OA-PSZ-AC_3:7_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC_3:7_CoolC,        !- Component 2 Name
    PSZ-AC_3:7_OA-PSZ-AC_3:7_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC_3:7_CoolC-PSZ-AC_3:7_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-AC_3:7_HeatC,        !- Component 3 Name
    PSZ-AC_3:7_CoolC-PSZ-AC_3:7_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC_3:7_HeatC-PSZ-AC_3:7_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC_3:7_Fan,          !- Component 4 Name
    PSZ-AC_3:7_HeatC-PSZ-AC_3:7_FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  Branch,
    PSZ-AC_4:8 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_4:8_OA,           !- Component 1 Name
    PSZ-AC_4:8 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_4:8_OA-PSZ-AC_4:8_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC_4:8_CoolC,        !- Component 2 Name
    PSZ-AC_4:8_OA-PSZ-AC_4:8_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC_4:8_CoolC-PSZ-AC_4:8_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-AC_4:8_HeatC,        !- Component 3 Name
    PSZ-AC_4:8_CoolC-PSZ-AC_4:8_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC_4:8_HeatC-PSZ-AC_4:8_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC_4:8_Fan,          !- Component 4 Name
    PSZ-AC_4:8_HeatC-PSZ-AC_4:8_FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  Branch,
    PSZ-AC_5:9 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_5:9_OA,           !- Component 1 Name
    PSZ-AC_5:9 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_5:9_OA-PSZ-AC_5:9_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC_5:9_CoolC,        !- Component 2 Name
    PSZ-AC_5:9_OA-PSZ-AC_5:9_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC_5:9_CoolC-PSZ-AC_5:9_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-AC_5:9_HeatC,        !- Component 3 Name
    PSZ-AC_5:9_CoolC-PSZ-AC_5:9_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC_5:9_HeatC-PSZ-AC_5:9_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC_5:9_Fan,          !- Component 4 Name
    PSZ-AC_5:9_HeatC-PSZ-AC_5:9_FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  Branch,
    VAV_OTHER Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_OTHER_OA,            !- Component 1 Name
    VAV_OTHER Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV_OTHER_CoolC,         !- Component 2 Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,  !- Component 2 Inlet Node Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_OTHER_HeatC,         !- Component 3 Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_OTHER_HeatC-VAV_OTHER_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_OTHER_Fan,           !- Component 4 Name
    VAV_OTHER_HeatC-VAV_OTHER_FanNode,  !- Component 4 Inlet Node Name
    VAV_OTHER Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  Branch,
    VAV_POD_1 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_POD_1_OA,            !- Component 1 Name
    VAV_POD_1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV_POD_1_CoolC,         !- Component 2 Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- Component 2 Inlet Node Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_POD_1_HeatC,         !- Component 3 Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_POD_1_HeatC-VAV_POD_1_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_POD_1_Fan,           !- Component 4 Name
    VAV_POD_1_HeatC-VAV_POD_1_FanNode,  !- Component 4 Inlet Node Name
    VAV_POD_1 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  Branch,
    VAV_POD_2 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_POD_2_OA,            !- Component 1 Name
    VAV_POD_2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV_POD_2_CoolC,         !- Component 2 Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,  !- Component 2 Inlet Node Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_POD_2_HeatC,         !- Component 3 Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_POD_2_HeatC-VAV_POD_2_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_POD_2_Fan,           !- Component 4 Name
    VAV_POD_2_HeatC-VAV_POD_2_FanNode,  !- Component 4 Inlet Node Name
    VAV_POD_2 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  Branch,
    VAV_POD_3 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    VAV_POD_3_OA,            !- Component 1 Name
    VAV_POD_3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    Coil:Cooling:Water,      !- Component 2 Object Type
    VAV_POD_3_CoolC,         !- Component 2 Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,  !- Component 2 Inlet Node Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Water,      !- Component 3 Object Type
    VAV_POD_3_HeatC,         !- Component 3 Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode,  !- Component 3 Inlet Node Name
    VAV_POD_3_HeatC-VAV_POD_3_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:VariableVolume,      !- Component 4 Object Type
    VAV_POD_3_Fan,           !- Component 4 Name
    VAV_POD_3_HeatC-VAV_POD_3_FanNode,  !- Component 4 Inlet Node Name
    VAV_POD_3 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  AirLoopHVAC:ControllerList,
    PSZ-AC_1:5_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_1:5_OA_Controller;!- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-AC_2:6_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_2:6_OA_Controller;!- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-AC_3:7_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_3:7_OA_Controller;!- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-AC_4:8_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_4:8_OA_Controller;!- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-AC_5:9_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_5:9_OA_Controller;!- Controller 1 Name

  AirLoopHVAC:ControllerList,
    VAV_OTHER_Controllers,   !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_OTHER_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_OTHER_HeatC_Controller;  !- Controller 2 Name

  AirLoopHVAC:ControllerList,
    VAV_OTHER_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_OTHER_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    VAV_POD_1_Controllers,   !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_POD_1_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_POD_1_HeatC_Controller;  !- Controller 2 Name

  AirLoopHVAC:ControllerList,
    VAV_POD_1_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_POD_1_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    VAV_POD_2_Controllers,   !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_POD_2_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_POD_2_HeatC_Controller;  !- Controller 2 Name

  AirLoopHVAC:ControllerList,
    VAV_POD_2_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_POD_2_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    VAV_POD_3_Controllers,   !- Name
    Controller:WaterCoil,    !- Controller 1 Object Type
    VAV_POD_3_CoolC_Controller,  !- Controller 1 Name
    Controller:WaterCoil,    !- Controller 2 Object Type
    VAV_POD_3_HeatC_Controller;  !- Controller 2 Name

  AirLoopHVAC:ControllerList,
    VAV_POD_3_OA_Controllers,!- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    VAV_POD_3_OA_Controller; !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_1:5_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_1:5_OAMixing Box; !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_2:6_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_2:6_OAMixing Box; !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_3:7_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_3:7_OAMixing Box; !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_4:8_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_4:8_OAMixing Box; !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_5:9_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_5:9_OAMixing Box; !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_OTHER_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_OTHER_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_POD_1_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_POD_1_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_POD_2_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_POD_2_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    VAV_POD_3_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    VAV_POD_3_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_1:5_OA,           !- Name
    PSZ-AC_1:5_OA_Controllers,  !- Controller List Name
    PSZ-AC_1:5_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_1:5 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_2:6_OA,           !- Name
    PSZ-AC_2:6_OA_Controllers,  !- Controller List Name
    PSZ-AC_2:6_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_2:6 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_3:7_OA,           !- Name
    PSZ-AC_3:7_OA_Controllers,  !- Controller List Name
    PSZ-AC_3:7_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_3:7 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_4:8_OA,           !- Name
    PSZ-AC_4:8_OA_Controllers,  !- Controller List Name
    PSZ-AC_4:8_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_4:8 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_5:9_OA,           !- Name
    PSZ-AC_5:9_OA_Controllers,  !- Controller List Name
    PSZ-AC_5:9_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_5:9 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    VAV_OTHER_OA,            !- Name
    VAV_OTHER_OA_Controllers,!- Controller List Name
    VAV_OTHER_OA_Equipment,  !- Outdoor Air Equipment List Name
    VAV_OTHER Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    VAV_POD_1_OA,            !- Name
    VAV_POD_1_OA_Controllers,!- Controller List Name
    VAV_POD_1_OA_Equipment,  !- Outdoor Air Equipment List Name
    VAV_POD_1 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    VAV_POD_2_OA,            !- Name
    VAV_POD_2_OA_Controllers,!- Controller List Name
    VAV_POD_2_OA_Equipment,  !- Outdoor Air Equipment List Name
    VAV_POD_2 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    VAV_POD_3_OA,            !- Name
    VAV_POD_3_OA_Controllers,!- Controller List Name
    VAV_POD_3_OA_Equipment,  !- Outdoor Air Equipment List Name
    VAV_POD_3 Availability Manager List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    PSZ-AC_1:5_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-AC_2:6_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-AC_3:7_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-AC_4:8_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-AC_5:9_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    VAV_OTHER_OANode List;   !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    VAV_POD_1_OANode List;   !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    VAV_POD_2_OANode List;   !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    VAV_POD_3_OANode List;   !- Node or NodeList Name 1

  OutdoorAir:Node,
    PSZ-AC_1:5_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PSZ-AC_2:6_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PSZ-AC_3:7_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PSZ-AC_4:8_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PSZ-AC_5:9_CoolCOA Ref node;  !- Name

  OutdoorAir:Mixer,
    PSZ-AC_1:5_OAMixing Box, !- Name
    PSZ-AC_1:5_OA-PSZ-AC_1:5_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC_1:5_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_1:5_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_1:5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-AC_2:6_OAMixing Box, !- Name
    PSZ-AC_2:6_OA-PSZ-AC_2:6_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC_2:6_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_2:6_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_2:6 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-AC_3:7_OAMixing Box, !- Name
    PSZ-AC_3:7_OA-PSZ-AC_3:7_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC_3:7_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_3:7_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_3:7 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-AC_4:8_OAMixing Box, !- Name
    PSZ-AC_4:8_OA-PSZ-AC_4:8_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC_4:8_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_4:8_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_4:8 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-AC_5:9_OAMixing Box, !- Name
    PSZ-AC_5:9_OA-PSZ-AC_5:9_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC_5:9_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_5:9_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_5:9 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    VAV_OTHER_OAMixing Box,  !- Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode,  !- Mixed Air Node Name
    VAV_OTHER_OAInlet Node,  !- Outdoor Air Stream Node Name
    VAV_OTHER_OARelief Node, !- Relief Air Stream Node Name
    VAV_OTHER Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    VAV_POD_1_OAMixing Box,  !- Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode,  !- Mixed Air Node Name
    VAV_POD_1_OAInlet Node,  !- Outdoor Air Stream Node Name
    VAV_POD_1_OARelief Node, !- Relief Air Stream Node Name
    VAV_POD_1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    VAV_POD_2_OAMixing Box,  !- Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode,  !- Mixed Air Node Name
    VAV_POD_2_OAInlet Node,  !- Outdoor Air Stream Node Name
    VAV_POD_2_OARelief Node, !- Relief Air Stream Node Name
    VAV_POD_2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    VAV_POD_3_OAMixing Box,  !- Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode,  !- Mixed Air Node Name
    VAV_POD_3_OAInlet Node,  !- Outdoor Air Stream Node Name
    VAV_POD_3_OARelief Node, !- Relief Air Stream Node Name
    VAV_POD_3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC_1:5_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_1:5_HeatC-PSZ-AC_1:5_FanNode,  !- Fan Inlet Node Name
    PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_1:5_CoolC-PSZ-AC_1:5_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_1:5_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_1:5_HeatC-PSZ-AC_1:5_FanNode,  !- Fan Inlet Node Name
    PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_1:5_HeatC-PSZ-AC_1:5_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_1:5_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_1:5_HeatC-PSZ-AC_1:5_FanNode,  !- Fan Inlet Node Name
    PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_1:5_OA-PSZ-AC_1:5_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_2:6_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_2:6_HeatC-PSZ-AC_2:6_FanNode,  !- Fan Inlet Node Name
    PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_2:6_CoolC-PSZ-AC_2:6_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_2:6_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_2:6_HeatC-PSZ-AC_2:6_FanNode,  !- Fan Inlet Node Name
    PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_2:6_HeatC-PSZ-AC_2:6_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_2:6_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_2:6_HeatC-PSZ-AC_2:6_FanNode,  !- Fan Inlet Node Name
    PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_2:6_OA-PSZ-AC_2:6_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_3:7_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_3:7_HeatC-PSZ-AC_3:7_FanNode,  !- Fan Inlet Node Name
    PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_3:7_CoolC-PSZ-AC_3:7_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_3:7_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_3:7_HeatC-PSZ-AC_3:7_FanNode,  !- Fan Inlet Node Name
    PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_3:7_HeatC-PSZ-AC_3:7_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_3:7_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_3:7_HeatC-PSZ-AC_3:7_FanNode,  !- Fan Inlet Node Name
    PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_3:7_OA-PSZ-AC_3:7_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_4:8_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_4:8_HeatC-PSZ-AC_4:8_FanNode,  !- Fan Inlet Node Name
    PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_4:8_CoolC-PSZ-AC_4:8_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_4:8_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_4:8_HeatC-PSZ-AC_4:8_FanNode,  !- Fan Inlet Node Name
    PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_4:8_HeatC-PSZ-AC_4:8_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_4:8_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_4:8_HeatC-PSZ-AC_4:8_FanNode,  !- Fan Inlet Node Name
    PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_4:8_OA-PSZ-AC_4:8_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_5:9_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_5:9_HeatC-PSZ-AC_5:9_FanNode,  !- Fan Inlet Node Name
    PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_5:9_CoolC-PSZ-AC_5:9_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_5:9_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_5:9_HeatC-PSZ-AC_5:9_FanNode,  !- Fan Inlet Node Name
    PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_5:9_HeatC-PSZ-AC_5:9_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_5:9_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_5:9_HeatC-PSZ-AC_5:9_FanNode,  !- Fan Inlet Node Name
    PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC_5:9_OA-PSZ-AC_5:9_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_OTHER_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_OTHER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_OTHER_HeatC-VAV_OTHER_FanNode,  !- Fan Inlet Node Name
    VAV_OTHER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_OTHER_CoolC-VAV_OTHER_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_OTHER_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_OTHER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_OTHER_HeatC-VAV_OTHER_FanNode,  !- Fan Inlet Node Name
    VAV_OTHER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_OTHER_HeatC-VAV_OTHER_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_OTHER_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_OTHER Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_OTHER_HeatC-VAV_OTHER_FanNode,  !- Fan Inlet Node Name
    VAV_OTHER Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_OTHER_OA-VAV_OTHER_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_POD_1_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_1_HeatC-VAV_POD_1_FanNode,  !- Fan Inlet Node Name
    VAV_POD_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_1_CoolC-VAV_POD_1_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_POD_1_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_1_HeatC-VAV_POD_1_FanNode,  !- Fan Inlet Node Name
    VAV_POD_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_1_HeatC-VAV_POD_1_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_POD_1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_1_HeatC-VAV_POD_1_FanNode,  !- Fan Inlet Node Name
    VAV_POD_1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_1_OA-VAV_POD_1_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_POD_2_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_2_HeatC-VAV_POD_2_FanNode,  !- Fan Inlet Node Name
    VAV_POD_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_2_CoolC-VAV_POD_2_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_POD_2_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_2_HeatC-VAV_POD_2_FanNode,  !- Fan Inlet Node Name
    VAV_POD_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_2_HeatC-VAV_POD_2_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_POD_2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_2_HeatC-VAV_POD_2_FanNode,  !- Fan Inlet Node Name
    VAV_POD_2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_2_OA-VAV_POD_2_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_POD_3_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_3_HeatC-VAV_POD_3_FanNode,  !- Fan Inlet Node Name
    VAV_POD_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_3_CoolC-VAV_POD_3_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_POD_3_HeatC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_3_HeatC-VAV_POD_3_FanNode,  !- Fan Inlet Node Name
    VAV_POD_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_3_HeatC-VAV_POD_3_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    VAV_POD_3_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    VAV_POD_3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    VAV_POD_3_HeatC-VAV_POD_3_FanNode,  !- Fan Inlet Node Name
    VAV_POD_3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    VAV_POD_3_OA-VAV_POD_3_CoolCNode;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC_1:5,              !- Name
    PSZ-AC_1:5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_1:5 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC_2:6,              !- Name
    PSZ-AC_2:6 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_2:6 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC_3:7,              !- Name
    PSZ-AC_3:7 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_3:7 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC_4:8,              !- Name
    PSZ-AC_4:8 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_4:8 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC_5:9,              !- Name
    PSZ-AC_5:9 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_5:9 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    VAV_OTHER,               !- Name
    VAV_OTHER Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_OTHER Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    VAV_POD_1,               !- Name
    VAV_POD_1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_POD_1 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    VAV_POD_2,               !- Name
    VAV_POD_2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_POD_2 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    VAV_POD_3,               !- Name
    VAV_POD_3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    VAV_POD_3 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_1:5 Supply Air Splitter,  !- Name
    PSZ-AC_1:5 Zone Equipment Inlet Node,  !- Inlet Node Name
    Gym_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_2:6 Supply Air Splitter,  !- Name
    PSZ-AC_2:6 Zone Equipment Inlet Node,  !- Inlet Node Name
    Aux_Gym_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_3:7 Supply Air Splitter,  !- Name
    PSZ-AC_3:7 Zone Equipment Inlet Node,  !- Inlet Node Name
    Auditorium_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_4:8 Supply Air Splitter,  !- Name
    PSZ-AC_4:8 Zone Equipment Inlet Node,  !- Inlet Node Name
    Kitchen_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_5:9 Supply Air Splitter,  !- Name
    PSZ-AC_5:9 Zone Equipment Inlet Node,  !- Inlet Node Name
    Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    VAV_OTHER Supply Air Splitter,  !- Name
    VAV_OTHER Zone Equipment Inlet Node,  !- Inlet Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    Main_Corridor_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    Lobby_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    Lobby_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    Bathrooms_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
    Bathrooms_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
    Offices_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
    Offices_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
    Mech_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 10 Node Name
    Mech_ZN_1_FLR_2 VAV Box Inlet Node Name;  !- Outlet 11 Node Name

  AirLoopHVAC:ZoneSplitter,
    VAV_POD_1 Supply Air Splitter,  !- Name
    VAV_POD_1 Zone Equipment Inlet Node,  !- Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node Name;  !- Outlet 10 Node Name

  AirLoopHVAC:ZoneSplitter,
    VAV_POD_2 Supply Air Splitter,  !- Name
    VAV_POD_2 Zone Equipment Inlet Node,  !- Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node Name;  !- Outlet 10 Node Name

  AirLoopHVAC:ZoneSplitter,
    VAV_POD_3 Supply Air Splitter,  !- Name
    VAV_POD_3 Zone Equipment Inlet Node,  !- Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 1 Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Outlet 2 Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 3 Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Outlet 4 Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 5 Node Name
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Outlet 6 Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 7 Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Outlet 8 Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Outlet 9 Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name;  !- Outlet 10 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_1:5 Return Air Path,  !- Name
    PSZ-AC_1:5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_1:5 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_2:6 Return Air Path,  !- Name
    PSZ-AC_2:6 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_2:6 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_3:7 Return Air Path,  !- Name
    PSZ-AC_3:7 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_3:7 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_4:8 Return Air Path,  !- Name
    PSZ-AC_4:8 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_4:8 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_5:9 Return Air Path,  !- Name
    PSZ-AC_5:9 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_5:9 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    VAV_OTHER Return Air Path,  !- Name
    VAV_OTHER Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_OTHER Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    VAV_POD_1 Return Air Path,  !- Name
    VAV_POD_1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_POD_1 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    VAV_POD_2 Return Air Path,  !- Name
    VAV_POD_2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_POD_2 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    VAV_POD_3 Return Air Path,  !- Name
    VAV_POD_3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    VAV_POD_3 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_1:5 Return Air Mixer,  !- Name
    PSZ-AC_1:5 Zone Equipment Outlet Node,  !- Outlet Node Name
    Gym_ZN_1_FLR_1 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_2:6 Return Air Mixer,  !- Name
    PSZ-AC_2:6 Zone Equipment Outlet Node,  !- Outlet Node Name
    Aux_Gym_ZN_1_FLR_1 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_3:7 Return Air Mixer,  !- Name
    PSZ-AC_3:7 Zone Equipment Outlet Node,  !- Outlet Node Name
    Auditorium_ZN_1_FLR_1 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_4:8 Return Air Mixer,  !- Name
    PSZ-AC_4:8 Zone Equipment Outlet Node,  !- Outlet Node Name
    Kitchen_ZN_1_FLR_1 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_5:9 Return Air Mixer,  !- Name
    PSZ-AC_5:9 Zone Equipment Outlet Node,  !- Outlet Node Name
    Cafeteria_ZN_1_FLR_1 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_OTHER Return Air Mixer,  !- Name
    VAV_OTHER Zone Equipment Outlet Node,  !- Outlet Node Name
    Main_Corridor_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 1 Node Name
    Main_Corridor_ZN_1_FLR_2 Return Air Node Name,  !- Inlet 2 Node Name
    Lobby_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 3 Node Name
    Lobby_ZN_1_FLR_2 Return Air Node Name,  !- Inlet 4 Node Name
    Bathrooms_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 5 Node Name
    Bathrooms_ZN_1_FLR_2 Return Air Node Name,  !- Inlet 6 Node Name
    Offices_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 7 Node Name
    Offices_ZN_1_FLR_2 Return Air Node Name,  !- Inlet 8 Node Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Return Air Node Name,  !- Inlet 9 Node Name
    Mech_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 10 Node Name
    Mech_ZN_1_FLR_2 Return Air Node Name;  !- Inlet 11 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_POD_1 Return Air Mixer,  !- Name
    VAV_POD_1 Zone Equipment Outlet Node,  !- Outlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 1 Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 Return Air Node Name,  !- Inlet 2 Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 3 Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 Return Air Node Name,  !- Inlet 4 Node Name
    Corridor_Pod_1_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 5 Node Name
    Corridor_Pod_1_ZN_1_FLR_2 Return Air Node Name,  !- Inlet 6 Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 7 Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 Return Air Node Name,  !- Inlet 8 Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 9 Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 Return Air Node Name;  !- Inlet 10 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_POD_2 Return Air Mixer,  !- Name
    VAV_POD_2 Zone Equipment Outlet Node,  !- Outlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 1 Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 Return Air Node Name,  !- Inlet 2 Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 3 Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 Return Air Node Name,  !- Inlet 4 Node Name
    Corridor_Pod_2_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 5 Node Name
    Corridor_Pod_2_ZN_1_FLR_2 Return Air Node Name,  !- Inlet 6 Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 7 Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 Return Air Node Name,  !- Inlet 8 Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 9 Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 Return Air Node Name;  !- Inlet 10 Node Name

  AirLoopHVAC:ZoneMixer,
    VAV_POD_3 Return Air Mixer,  !- Name
    VAV_POD_3 Zone Equipment Outlet Node,  !- Outlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 1 Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 Return Air Node Name,  !- Inlet 2 Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 3 Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 Return Air Node Name,  !- Inlet 4 Node Name
    Corridor_Pod_3_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 5 Node Name
    Corridor_Pod_3_ZN_1_FLR_2 Return Air Node Name,  !- Inlet 6 Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 7 Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 Return Air Node Name,  !- Inlet 8 Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Return Air Node Name,  !- Inlet 9 Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 Return Air Node Name;  !- Inlet 10 Node Name

! ***SCHEDULES***

  Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 24:00,24,         !- Field 3
    For: WeekEnds Holidays WinterDesignDay, !- Field 5
    Until: 24:00,27,         !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 06:00,27,         !- Field 9
    Until: 21:00,24,         !- Field 11
    Until: 24:00,27,         !- Field 13
    Through: 9/1,            !- Field 15
    For: SummerDesignDay,    !- Field 16
    Until: 24:00,24,         !- Field 17
    For: WeekEnds Holidays WinterDesignDay, !- Field 19
    Until: 24:00,27,         !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 07:00,27,         !- Field 23
    Until: 18:00,24,         !- Field 25
    Until: 24:00,27,         !- Field 27
    Through: 12/31,          !- Field 29
    For: SummerDesignDay,    !- Field 30
    Until: 24:00,24,         !- Field 31
    For: WeekEnds Holidays WinterDesignDay, !- Field 33
    Until: 24:00,27,         !- Field 34
    For: AllOtherDays,       !- Field 36
    Until: 06:00,27,         !- Field 37
    Until: 21:00,24,         !- Field 39
    Until: 24:00,27;         !- Field 41

  Schedule:Compact,
    CLGSETP_SCH_BathCorrMechKitchen,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: SummerDesignDay,    !- Field 2
    Until: 06:00,27,         !- Field 3
    Until: 21:00,24,         !- Field 5
    Until: 24:00,27,         !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 24:00,27;         !- Field 10

  Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 24:00,21,         !- Field 3
    For: WeekEnds Holidays SummerDesignDay, !- Field 5
    Until: 24:00,16,         !- Field 6
    For: AllOtherDays,       !- Field 8
    Until: 06:00,16,         !- Field 9
    Until: 21:00,21,         !- Field 11
    Until: 24:00,16,         !- Field 13
    Through: 9/1,            !- Field 15
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,21,         !- Field 17
    For: WeekEnds Holidays SummerDesignDay, !- Field 19
    Until: 24:00,16,         !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 07:00,16,         !- Field 23
    Until: 18:00,21,         !- Field 25
    Until: 24:00,16,         !- Field 27
    Through: 12/31,          !- Field 29
    For: WinterDesignDay,    !- Field 30
    Until: 24:00,21,         !- Field 31
    For: WeekEnds Holidays SummerDesignDay, !- Field 33
    Until: 24:00,16,         !- Field 34
    For: AllOtherDays,       !- Field 36
    Until: 06:00,16,         !- Field 37
    Until: 21:00,21,         !- Field 39
    Until: 24:00,16;         !- Field 41

  Schedule:Compact,
    HTGSETP_SCH_BathCorrMechKitchen,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay,    !- Field 2
    Until: 06:00,16,         !- Field 3
    Until: 21:00,21,         !- Field 5
    Until: 24:00,16,         !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 24:00,16;         !- Field 10

  Schedule:Compact,
    HVACOperationSchd,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 21:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 24:00,0;          !- Field 10

  Schedule:Compact,
    MinOA_Sched,             !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 21:00,1,          !- Field 5
    Until: 24:00,0,          !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 24:00,0;          !- Field 10

  Schedule:Compact,
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,12.8;       !- Field 3

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

! ***EQUIPMENT***

  Boiler:HotWater,
    HeatSys1 Boiler,         !- Name
    NATURALGAS,              !- Fuel Type
    AUTOSIZE,                !- Nominal Capacity {W}
    0.78,                    !- Nominal Thermal Efficiency
    LeavingBoiler,           !- Efficiency Curve Temperature Evaluation Variable
    ,                        !- Normalized Boiler Efficiency Curve Name
    82.2000,                 !- Design Water Outlet Temperature {C}
    AUTOSIZE,                !- Design Water Flow Rate {m3/s}
    0.0,                     !- Minimum Part Load Ratio
    1.2,                     !- Maximum Part Load Ratio
    1.0,                     !- Optimum Part Load Ratio
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Boiler Water Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,  !- Boiler Water Outlet Node Name
    95.0,                    !- Water Outlet Upper Temperature Limit {C}
    VariableFlow,            !- Boiler Flow Mode
    0.0000,                  !- Parasitic Electric Load {W}
    1.0000;                  !- Sizing Factor

  SetpointManager:Scheduled,
    HeatSys1 Boiler Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  Chiller:Electric:EIR,
    CoolSys1 Chiller,        !- Name
    AUTOSIZE,                !- Reference Capacity {W}
    2.8,                     !- Reference COP {W/W}
    6.6700,                  !- Reference Leaving Chilled Water Temperature {C}
    35.0,                    !- Reference Entering Condenser Fluid Temperature {C}
    AutoSize,                !- Reference Chilled Water Flow Rate {m3/s}
    AutoSize,                !- Reference Condenser Fluid Flow Rate {m3/s}
    Air-Cooled Default 90.1-2004 Cap_fT,  !- Cooling Capacity Function of Temperature Curve Name
    Air-Cooled Default 90.1-2004 EIR_fT,  !- Electric Input to Cooling Output Ratio Function of Temperature Curve Name
    Air-Cooled GTE 150tons Default 90.1-2004 EIR_fPLR,  !- Electric Input to Cooling Output Ratio Function of Part Load Ratio Curve Name
    0.15,                    !- Minimum Part Load Ratio
    1.0,                     !- Maximum Part Load Ratio
    0.8,                     !- Optimum Part Load Ratio
    0.15,                    !- Minimum Unloading Ratio
    CoolSys1 Pump-CoolSys1 ChillerNode,  !- Chilled Water Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node,  !- Chilled Water Outlet Node Name
    CoolSys1 Chillercondenser OA inlet,  !- Condenser Inlet Node Name
    CoolSys1 Chillercondenser outlet,  !- Condenser Outlet Node Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Condenser Fan Power Ratio {W/W}
    ,                        !- Compressor Motor Efficiency
    2.0000,                  !- Leaving Chilled Water Lower Temperature Limit {C}
    VariableFlow,            !- Chiller Flow Mode
    0.0000,                  !- Design Heat Recovery Water Flow Rate {m3/s}
    ,                        !- Heat Recovery Inlet Node Name
    ,                        !- Heat Recovery Outlet Node Name
    1.0000;                  !- Sizing Factor

  SetpointManager:Scheduled,
    CoolSys1 Chiller Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  Pump:VariableSpeed,
    CoolSys1 Pump,           !- Name
    CoolSys1 Supply Inlet Node,  !- Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name

  Pump:VariableSpeed,
    HeatSys1 Pump,           !- Name
    HeatSys1 Supply Inlet Node,  !- Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name

  PlantEquipmentList,
    CoolSys1 Equipment List, !- Name
    Chiller:Electric:EIR,    !- Equipment 1 Object Type
    CoolSys1 Chiller;        !- Equipment 1 Name

  PlantEquipmentList,
    HeatSys1 Equipment List, !- Name
    Boiler:HotWater,         !- Equipment 1 Object Type
    HeatSys1 Boiler;         !- Equipment 1 Name

! ***SIZING & CONTROLS***

  Sizing:Plant,
    CoolSys1,                !- Plant or Condenser Loop Name
    Cooling,                 !- Loop Type
    6.67,                    !- Design Loop Exit Temperature {C}
    6.67;                    !- Loop Design Temperature Difference {deltaC}

  Sizing:Plant,
    HeatSys1,                !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    82.2,                    !- Design Loop Exit Temperature {C}
    11.1;                    !- Loop Design Temperature Difference {deltaC}

  SetpointManager:Scheduled,
    CoolSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    CW-Loop-Temp-Schedule,   !- Schedule Name
    CoolSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    HeatSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    HW-Loop-Temp-Schedule,   !- Schedule Name
    HeatSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    VAV_OTHER SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
    VAV_OTHER Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    VAV_POD_1 SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
    VAV_POD_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    VAV_POD_2 SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
    VAV_POD_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:Scheduled,
    VAV_POD_3 SAT setpoint,  !- Name
    Temperature,             !- Control Variable
    Seasonal-Reset-Supply-Air-Temp-Sch,  !- Schedule Name
    VAV_POD_3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  PlantEquipmentOperationSchemes,
    CoolSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:CoolingLoad,  !- Control Scheme 1 Object Type
    CoolSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperationSchemes,
    HeatSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    HeatSys1 Operation Scheme,  !- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    HeatSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    HeatSys1 Equipment List; !- Range 1 Equipment List Name

  PlantEquipmentOperation:CoolingLoad,
    CoolSys1 Operation Scheme,  !- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    100000000000000,         !- Load Range 1 Upper Limit {W}
    CoolSys1 Equipment List; !- Range 1 Equipment List Name

! Curve adapted by R. Lord for ANSI/ASHRAE/IESNA 90.1-2004 performance
! for an air-cooled chiller

  Curve:Biquadratic,
    Air-Cooled Default 90.1-2004 Cap_fT,  !- Name
    1.0433811,               !- Coefficient1 Constant
    0.0407077,               !- Coefficient2 x
    0.0004506,               !- Coefficient3 x**2
    -0.0041514,              !- Coefficient4 y
    -0.0000886,              !- Coefficient5 y**2
    -0.0003467,              !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    20.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0;                    !- Maximum Value of y

! Curve adapted by R. Lord for ANSI/ASHRAE/IESNA 90.1-2004 performance
! for an air-cooled chiller

  Curve:Biquadratic,
    Air-Cooled Default 90.1-2004 EIR_fT,  !- Name
    0.5961915,               !- Coefficient1 Constant
    -0.0099496,              !- Coefficient2 x
    0.0007888,               !- Coefficient3 x**2
    0.0004506,               !- Coefficient4 y
    0.0004875,               !- Coefficient5 y**2
    -0.0007623,              !- Coefficient6 x*y
    0.0,                     !- Minimum Value of x
    20.0,                    !- Maximum Value of x
    0.0,                     !- Minimum Value of y
    50.0;                    !- Maximum Value of y

! ***LOOP***

  PlantLoop,
    CoolSys1,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    CoolSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    CoolSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    98.0,                    !- Maximum Loop Temperature {C}
    1.0,                     !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    CoolSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    CoolSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    CoolSys1 Supply Branches,!- Plant Side Branch List Name
    CoolSys1 Supply Connectors,  !- Plant Side Connector List Name
    CoolSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    CoolSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    CoolSys1 Demand Branches,!- Demand Side Branch List Name
    CoolSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

  PlantLoop,
    HeatSys1,                !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    HeatSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    HeatSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    100.0,                   !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    HeatSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    HeatSys1 Supply Branches,!- Plant Side Branch List Name
    HeatSys1 Supply Connectors,  !- Plant Side Connector List Name
    HeatSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    HeatSys1 Demand Branches,!- Demand Side Branch List Name
    HeatSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

! ***CONNECTIONS***

  BranchList,
    CoolSys1 Demand Branches,!- Name
    CoolSys1 Demand Inlet Branch,  !- Branch 1 Name
    CoolSys1 Demand Load Branch 1,  !- Branch 2 Name
    CoolSys1 Demand Load Branch 2,  !- Branch 3 Name
    CoolSys1 Demand Load Branch 3,  !- Branch 4 Name
    CoolSys1 Demand Load Branch 4,  !- Branch 5 Name
    CoolSys1 Demand Bypass Branch,  !- Branch 6 Name
    CoolSys1 Demand Outlet Branch;  !- Branch 7 Name

  BranchList,
    CoolSys1 Supply Branches,!- Name
    CoolSys1 Supply Inlet Branch,  !- Branch 1 Name
    CoolSys1 Supply Equipment Branch,  !- Branch 2 Name
    CoolSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    CoolSys1 Supply Outlet Branch;  !- Branch 4 Name

  BranchList,
    HeatSys1 Demand Branches,!- Name
    HeatSys1 Demand Inlet Branch,  !- Branch 1 Name
    HeatSys1 Demand Load Branch 1,  !- Branch 2 Name
    HeatSys1 Demand Load Branch 2,  !- Branch 3 Name
    HeatSys1 Demand Load Branch 3,  !- Branch 4 Name
    HeatSys1 Demand Load Branch 4,  !- Branch 5 Name
    HeatSys1 Demand Load Branch 5,  !- Branch 6 Name
    HeatSys1 Demand Load Branch 6,  !- Branch 7 Name
    HeatSys1 Demand Load Branch 7,  !- Branch 8 Name
    HeatSys1 Demand Load Branch 8,  !- Branch 9 Name
    HeatSys1 Demand Load Branch 9,  !- Branch 10 Name
    HeatSys1 Demand Load Branch 10,  !- Branch 11 Name
    HeatSys1 Demand Load Branch 11,  !- Branch 12 Name
    HeatSys1 Demand Load Branch 12,  !- Branch 13 Name
    HeatSys1 Demand Load Branch 13,  !- Branch 14 Name
    HeatSys1 Demand Load Branch 14,  !- Branch 15 Name
    HeatSys1 Demand Load Branch 15,  !- Branch 16 Name
    HeatSys1 Demand Load Branch 16,  !- Branch 17 Name
    HeatSys1 Demand Load Branch 17,  !- Branch 18 Name
    HeatSys1 Demand Load Branch 18,  !- Branch 19 Name
    HeatSys1 Demand Load Branch 19,  !- Branch 20 Name
    HeatSys1 Demand Load Branch 20,  !- Branch 21 Name
    HeatSys1 Demand Load Branch 21,  !- Branch 22 Name
    HeatSys1 Demand Load Branch 22,  !- Branch 23 Name
    HeatSys1 Demand Load Branch 23,  !- Branch 24 Name
    HeatSys1 Demand Load Branch 24,  !- Branch 25 Name
    HeatSys1 Demand Load Branch 25,  !- Branch 26 Name
    HeatSys1 Demand Load Branch 26,  !- Branch 27 Name
    HeatSys1 Demand Load Branch 27,  !- Branch 28 Name
    HeatSys1 Demand Load Branch 28,  !- Branch 29 Name
    HeatSys1 Demand Load Branch 29,  !- Branch 30 Name
    HeatSys1 Demand Load Branch 30,  !- Branch 31 Name
    HeatSys1 Demand Load Branch 31,  !- Branch 32 Name
    HeatSys1 Demand Load Branch 32,  !- Branch 33 Name
    HeatSys1 Demand Load Branch 33,  !- Branch 34 Name
    HeatSys1 Demand Load Branch 34,  !- Branch 35 Name
    HeatSys1 Demand Load Branch 35,  !- Branch 36 Name
    HeatSys1 Demand Load Branch 36,  !- Branch 37 Name
    HeatSys1 Demand Load Branch 37,  !- Branch 38 Name
    HeatSys1 Demand Load Branch 38,  !- Branch 39 Name
    HeatSys1 Demand Load Branch 39,  !- Branch 40 Name
    HeatSys1 Demand Load Branch 40,  !- Branch 41 Name
    HeatSys1 Demand Load Branch 41,  !- Branch 42 Name
    HeatSys1 Demand Load Branch 42,  !- Branch 43 Name
    HeatSys1 Demand Load Branch 43,  !- Branch 44 Name
    HeatSys1 Demand Load Branch 44,  !- Branch 45 Name
    HeatSys1 Demand Load Branch 45,  !- Branch 46 Name
    HeatSys1 Demand Bypass Branch,  !- Branch 47 Name
    HeatSys1 Demand Outlet Branch;  !- Branch 48 Name

  BranchList,
    HeatSys1 Supply Branches,!- Name
    HeatSys1 Supply Inlet Branch,  !- Branch 1 Name
    HeatSys1 Supply Equipment Branch,  !- Branch 2 Name
    HeatSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    HeatSys1 Supply Outlet Branch;  !- Branch 4 Name

  Branch,
    CoolSys1 Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Bypass Pipe,  !- Component 1 Name
    CoolSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Inlet Pipe,  !- Component 1 Name
    CoolSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_POD_1_CoolC,         !- Component 1 Name
    VAV_POD_1_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_POD_1_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_POD_2_CoolC,         !- Component 1 Name
    VAV_POD_2_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_POD_2_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 3,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_POD_3_CoolC,         !- Component 1 Name
    VAV_POD_3_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_POD_3_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Load Branch 4,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Cooling:Water,      !- Component 1 Object Type
    VAV_OTHER_CoolC,         !- Component 1 Name
    VAV_OTHER_CoolCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_OTHER_CoolCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Demand Outlet Pipe,  !- Component 1 Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Supply Equipment Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Chiller:Electric:EIR,    !- Component 1 Object Type
    CoolSys1 Chiller,        !- Component 1 Name
    CoolSys1 Pump-CoolSys1 ChillerNode,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    CoolSys1 Pump,           !- Component 1 Name
    CoolSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    CoolSys1 Pump-CoolSys1 ChillerNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    CoolSys1 Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    CoolSys1 Supply Outlet Pipe,  !- Component 1 Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    CoolSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Bypass Pipe,  !- Component 1 Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Inlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 10,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 11,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 12,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 13,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 14,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 15,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 16,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 17,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 18,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 19,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 20,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 21,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 22,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 23,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 24,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 25,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 26,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 27,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 28,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 29,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 3,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 30,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 31,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 32,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Main_Corridor_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Main_Corridor_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Main_Corridor_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 33,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lobby_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 34,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Lobby_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Lobby_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Lobby_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 35,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Bathrooms_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Bathrooms_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Bathrooms_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 36,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Bathrooms_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Bathrooms_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Bathrooms_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 37,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Offices_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Offices_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Offices_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 38,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Offices_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Offices_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Offices_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 39,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 4,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 40,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mech_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mech_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Mech_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 41,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mech_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Mech_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Mech_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 42,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_POD_1_HeatC,         !- Component 1 Name
    VAV_POD_1_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_POD_1_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 43,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_POD_2_HeatC,         !- Component 1 Name
    VAV_POD_2_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_POD_2_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 44,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_POD_3_HeatC,         !- Component 1 Name
    VAV_POD_3_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_POD_3_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 45,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    VAV_OTHER_HeatC,         !- Component 1 Name
    VAV_OTHER_HeatCDemand Inlet Node,  !- Component 1 Inlet Node Name
    VAV_OTHER_HeatCDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 5,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 6,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 7,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 8,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Component 1 Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Load Branch 9,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Coil:Heating:Water,      !- Component 1 Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Component 1 Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Component 1 Inlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Demand Outlet Pipe,  !- Component 1 Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Supply Equipment Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Boiler:HotWater,         !- Component 1 Object Type
    HeatSys1 Boiler,         !- Component 1 Name
    HeatSys1 Pump-HeatSys1 BoilerNode,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    HeatSys1 Pump,           !- Component 1 Name
    HeatSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    HeatSys1 Pump-HeatSys1 BoilerNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    HeatSys1 Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    HeatSys1 Supply Outlet Pipe,  !- Component 1 Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    HeatSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  OutdoorAir:Node,
    CoolSys1 Chillercondenser OA inlet;  !- Name

  ConnectorList,
    CoolSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Demand Mixer;   !- Connector 2 Name

  ConnectorList,
    CoolSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    CoolSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    CoolSys1 Supply Mixer;   !- Connector 2 Name

  ConnectorList,
    HeatSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Demand Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Demand Mixer;   !- Connector 2 Name

  ConnectorList,
    HeatSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    HeatSys1 Supply Splitter,!- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    HeatSys1 Supply Mixer;   !- Connector 2 Name

  Connector:Splitter,
    CoolSys1 Demand Splitter,!- Name
    CoolSys1 Demand Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    CoolSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    CoolSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    CoolSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    CoolSys1 Demand Bypass Branch;  !- Outlet Branch 5 Name

  Connector:Splitter,
    CoolSys1 Supply Splitter,!- Name
    CoolSys1 Supply Inlet Branch,  !- Inlet Branch Name
    CoolSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    CoolSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Splitter,
    HeatSys1 Demand Splitter,!- Name
    HeatSys1 Demand Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
    HeatSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
    HeatSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
    HeatSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
    HeatSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
    HeatSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
    HeatSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
    HeatSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
    HeatSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
    HeatSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
    HeatSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
    HeatSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name
    HeatSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name
    HeatSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name
    HeatSys1 Demand Load Branch 27,  !- Outlet Branch 27 Name
    HeatSys1 Demand Load Branch 28,  !- Outlet Branch 28 Name
    HeatSys1 Demand Load Branch 29,  !- Outlet Branch 29 Name
    HeatSys1 Demand Load Branch 30,  !- Outlet Branch 30 Name
    HeatSys1 Demand Load Branch 31,  !- Outlet Branch 31 Name
    HeatSys1 Demand Load Branch 32,  !- Outlet Branch 32 Name
    HeatSys1 Demand Load Branch 33,  !- Outlet Branch 33 Name
    HeatSys1 Demand Load Branch 34,  !- Outlet Branch 34 Name
    HeatSys1 Demand Load Branch 35,  !- Outlet Branch 35 Name
    HeatSys1 Demand Load Branch 36,  !- Outlet Branch 36 Name
    HeatSys1 Demand Load Branch 37,  !- Outlet Branch 37 Name
    HeatSys1 Demand Load Branch 38,  !- Outlet Branch 38 Name
    HeatSys1 Demand Load Branch 39,  !- Outlet Branch 39 Name
    HeatSys1 Demand Load Branch 40,  !- Outlet Branch 40 Name
    HeatSys1 Demand Load Branch 41,  !- Outlet Branch 41 Name
    HeatSys1 Demand Load Branch 42,  !- Outlet Branch 42 Name
    HeatSys1 Demand Load Branch 43,  !- Outlet Branch 43 Name
    HeatSys1 Demand Load Branch 44,  !- Outlet Branch 44 Name
    HeatSys1 Demand Load Branch 45,  !- Outlet Branch 45 Name
    HeatSys1 Demand Bypass Branch;  !- Outlet Branch 46 Name

  Connector:Splitter,
    HeatSys1 Supply Splitter,!- Name
    HeatSys1 Supply Inlet Branch,  !- Inlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    CoolSys1 Demand Mixer,   !- Name
    CoolSys1 Demand Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    CoolSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    CoolSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    CoolSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    CoolSys1 Demand Bypass Branch;  !- Inlet Branch 5 Name

  Connector:Mixer,
    CoolSys1 Supply Mixer,   !- Name
    CoolSys1 Supply Outlet Branch,  !- Outlet Branch Name
    CoolSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    CoolSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Connector:Mixer,
    HeatSys1 Demand Mixer,   !- Name
    HeatSys1 Demand Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    HeatSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    HeatSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    HeatSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    HeatSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    HeatSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    HeatSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    HeatSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    HeatSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    HeatSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    HeatSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
    HeatSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
    HeatSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
    HeatSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
    HeatSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
    HeatSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
    HeatSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
    HeatSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
    HeatSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
    HeatSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
    HeatSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
    HeatSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
    HeatSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
    HeatSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
    HeatSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
    HeatSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name
    HeatSys1 Demand Load Branch 27,  !- Inlet Branch 27 Name
    HeatSys1 Demand Load Branch 28,  !- Inlet Branch 28 Name
    HeatSys1 Demand Load Branch 29,  !- Inlet Branch 29 Name
    HeatSys1 Demand Load Branch 30,  !- Inlet Branch 30 Name
    HeatSys1 Demand Load Branch 31,  !- Inlet Branch 31 Name
    HeatSys1 Demand Load Branch 32,  !- Inlet Branch 32 Name
    HeatSys1 Demand Load Branch 33,  !- Inlet Branch 33 Name
    HeatSys1 Demand Load Branch 34,  !- Inlet Branch 34 Name
    HeatSys1 Demand Load Branch 35,  !- Inlet Branch 35 Name
    HeatSys1 Demand Load Branch 36,  !- Inlet Branch 36 Name
    HeatSys1 Demand Load Branch 37,  !- Inlet Branch 37 Name
    HeatSys1 Demand Load Branch 38,  !- Inlet Branch 38 Name
    HeatSys1 Demand Load Branch 39,  !- Inlet Branch 39 Name
    HeatSys1 Demand Load Branch 40,  !- Inlet Branch 40 Name
    HeatSys1 Demand Load Branch 41,  !- Inlet Branch 41 Name
    HeatSys1 Demand Load Branch 42,  !- Inlet Branch 42 Name
    HeatSys1 Demand Load Branch 43,  !- Inlet Branch 43 Name
    HeatSys1 Demand Load Branch 44,  !- Inlet Branch 44 Name
    HeatSys1 Demand Load Branch 45,  !- Inlet Branch 45 Name
    HeatSys1 Demand Bypass Branch;  !- Inlet Branch 46 Name

  Connector:Mixer,
    HeatSys1 Supply Mixer,   !- Name
    HeatSys1 Supply Outlet Branch,  !- Outlet Branch Name
    HeatSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    HeatSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Pipe:Adiabatic,
    CoolSys1 Demand Bypass Pipe,  !- Name
    CoolSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    CoolSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Demand Inlet Pipe,  !- Name
    CoolSys1 Demand Inlet Node,  !- Inlet Node Name
    CoolSys1 Demand Inlet Pipe-CoolSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Demand Outlet Pipe,  !- Name
    CoolSys1 Demand Mixer-CoolSys1 Demand Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Equipment Bypass Pipe,  !- Name
    CoolSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    CoolSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    CoolSys1 Supply Outlet Pipe,  !- Name
    CoolSys1 Supply Mixer-CoolSys1 Supply Outlet Pipe,  !- Inlet Node Name
    CoolSys1 Supply Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Bypass Pipe,  !- Name
    HeatSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Inlet Pipe,  !- Name
    HeatSys1 Demand Inlet Node,  !- Inlet Node Name
    HeatSys1 Demand Inlet Pipe-HeatSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Demand Outlet Pipe,  !- Name
    HeatSys1 Demand Mixer-HeatSys1 Demand Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Supply Equipment Bypass Pipe,  !- Name
    HeatSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    HeatSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    HeatSys1 Supply Outlet Pipe,  !- Name
    HeatSys1 Supply Mixer-HeatSys1 Supply Outlet Pipe,  !- Inlet Node Name
    HeatSys1 Supply Outlet Node;  !- Outlet Node Name

! ***SCHEDULES***

  Schedule:Compact,
    CW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,6.7;        !- Field 3

  Schedule:Compact,
    HW-Loop-Temp-Schedule,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,67;         !- Field 3

  Schedule:Compact,
    PlantOnSched,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Curve:Quadratic,
    RACK1_RackCOPfTCurve,    !- Name
    1.7603,                  !- Coefficient1 Constant
    -0.0377,                 !- Coefficient2 x
    0.0004,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

  Curve:Quadratic,
    RACK1_RackCondFanCurve2, !- Name
    0.0000,                  !- Coefficient1 Constant
    0.0286,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

  Curve:Quadratic,
    RACK2_RackCOPfTCurve,    !- Name
    1.0000,                  !- Coefficient1 Constant
    0.0000,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    50.0000;                 !- Maximum Value of x

  Curve:Cubic,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.020376,                !- Coefficient1 Constant
    0.00024378,              !- Coefficient2 x
    0.0000114,               !- Coefficient3 x**2
    0.0000001811,            !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    -0.0000602558,           !- Coefficient3 x**2
    0.00000123732,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  OutdoorAir:Node,
    RACK1_condenserInlet;    !- Name

  OutdoorAir:Node,
    RACK2_condenserInlet;    !- Name

  Refrigeration:Case,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    734.0000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1000,                  !- Rated Latent Heat Ratio
    0.4000,                  !- Rated Runtime Fraction
    7.3200,                  !- Case Length {m}
    -23.0000,                !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    68.3000,                 !- Standard Case Fan Power per Unit Length {W/m}
    68.3000,                 !- Operating Case Fan Power per Unit Length {W/m}
    33.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    BLDG_LIGHT_SCH,          !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.0000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    410.0000,                !- Case Defrost Power per Unit Length {W/m}
    ELECTRIC,                !- Case Defrost Type
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

  Refrigeration:Case,
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    734.0000,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.0800,                  !- Rated Latent Heat Ratio
    0.8500,                  !- Rated Runtime Fraction
    7.3200,                  !- Case Length {m}
    2.0000,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
    55.0000,                 !- Standard Case Fan Power per Unit Length {W/m}
    55.0000,                 !- Operating Case Fan Power per Unit Length {W/m}
    33.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    BLDG_LIGHT_SCH,          !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.2000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    0.0000,                  !- Case Defrost Power per Unit Length {W/m}
    NONE,                    !- Case Defrost Type
    ,                        !- Case Defrost Schedule Name
    ,                        !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched;  !- Refrigerated Case Restocking Schedule Name

  Refrigeration:CompressorRack,
    RACK1,                   !- Name
    OUTDOORS,                !- Heat Rejection Location
    1.5000,                  !- Design Compressor Rack COP {W/W}
    RACK1_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
    750.0000,                !- Design Condenser Fan Power {W}
    RACK1_RackCondFanCurve2, !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    RACK1_condenserInlet,    !- Condenser Air Inlet Node Name
    Low Temp Refrigeration,  !- End-Use Subcategory
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

  Refrigeration:CompressorRack,
    RACK2,                   !- Name
    OUTDOORS,                !- Heat Rejection Location
    3.0000,                  !- Design Compressor Rack COP {W/W}
    RACK2_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
    750.0000,                !- Design Condenser Fan Power {W}
    ,                        !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    RACK2_condenserInlet,    !- Condenser Air Inlet Node Name
    Med Temp Refrigeration,  !- End-Use Subcategory
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

  Schedule:Compact,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseCreditReduxSched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00,0.2,         !- Field 4
    Until: 21:00,0.4,        !- Field 6
    Until: 24:00,0.2;        !- Field 8

  Schedule:Compact,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:20,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:20,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:30,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:30,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Kitchen_ZN_1_FLR_1_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Tuesday Friday,     !- Field 2
    Until: 4:00,0.0,         !- Field 3
    Until: 5:00,725.0,       !- Field 5
    Until: 6:00,417.0,       !- Field 7
    Until: 7:00,290.0,       !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 4:00,0.0,         !- Field 14
    Until: 5:00,125.0,       !- Field 16
    Until: 6:00,117.0,       !- Field 18
    Until: 7:00,90.0,        !- Field 20
    Until: 19:00,0.0,        !- Field 22
    Until: 20:00,125.0,      !- Field 24
    Until: 21:00,117.0,      !- Field 26
    Until: 22:00,90.0,       !- Field 28
    Until: 24:00,0.0;        !- Field 30

  Schedule:Compact,
    Kitchen_ZN_1_FLR_1_Case:2_SELFCONTAINEDDISPLAYCASE_CaseStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 6:00,0.0,         !- Field 3
    Until: 7:00,50.0,        !- Field 5
    Until: 9:00,70.0,        !- Field 7
    Until: 10:00,80.0,       !- Field 9
    Until: 11:00,70.0,       !- Field 11
    Until: 13:00,50.0,       !- Field 13
    Until: 14:00,80.0,       !- Field 15
    Until: 15:00,90.0,       !- Field 17
    Until: 16:00,80.0,       !- Field 19
    Until: 24:00,0.0;        !- Field 21

! ***SWH EQUIPMENT***

  WaterHeater:Mixed,
    SWHSys1 Water Heater,    !- Name
    3.0,                     !- Tank Volume {m3}
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    845000,                  !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.8,                     !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

  Pump:VariableSpeed,
    SWHSys1 Pump,            !- Name
    SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name

  WaterUse:Equipment,
    Bathrooms_ZN_1_FLR_1 SHW_default,  !- Name
    SHW_default,             !- End-Use Subcategory
    5.486e-005,              !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,  !- Target Temperature Schedule Name
    Hot Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Bathrooms_ZN_1_FLR_1,    !- Zone Name
    Sensible fract sched,    !- Sensible Fraction Schedule Name
    Latent fract sched;      !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Bathrooms_ZN_1_FLR_2 SHW_default,  !- Name
    SHW_default,             !- End-Use Subcategory
    5.486e-005,              !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,  !- Target Temperature Schedule Name
    Hot Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Bathrooms_ZN_1_FLR_2,    !- Zone Name
    Sensible fract sched,    !- Sensible Fraction Schedule Name
    Latent fract sched;      !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Gym_ZN_1_FLR_1 SHW_default,  !- Name
    SHW_default,             !- End-Use Subcategory
    0.0001992,               !- Peak Flow Rate {m3/s}
    Showers_SWH_SCH,         !- Flow Rate Fraction Schedule Name
    SHW_default Temp Sched,  !- Target Temperature Schedule Name
    Hot Supply Temp Sched,   !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Gym_ZN_1_FLR_1,          !- Zone Name
    Sensible fract sched,    !- Sensible Fraction Schedule Name
    Latent fract sched;      !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Kitchen_ZN_1_FLR_1 SHW_default,  !- Name
    SHW_default,             !- End-Use Subcategory
    0.0001399,               !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    SHW_Kitchen Temp Sched,  !- Target Temperature Schedule Name
    Kitchen Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    Sensible fract sched,    !- Sensible Fraction Schedule Name
    Latent fract sched;      !- Latent Fraction Schedule Name

  PlantEquipmentList,
    SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SWHSys1 Water Heater;    !- Equipment 1 Name

! ***SWH SIZING & CONTROLS***

  Sizing:Plant,
    SWHSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
    SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SWHSys1 Equipment List;  !- Range 1 Equipment List Name

! ***SWH LOOP***

  PlantLoop,
    SWHSys1,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches, !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches, !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

! ***SWH CONNECTIONS***

  BranchList,
    SWHSys1 Demand Branches, !- Name
    SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
    SWHSys1 Demand Load Branch 1,  !- Branch 2 Name
    SWHSys1 Demand Load Branch 2,  !- Branch 3 Name
    SWHSys1 Demand Load Branch 3,  !- Branch 4 Name
    SWHSys1 Demand Load Branch 4,  !- Branch 5 Name
    SWHSys1 Demand Bypass Branch,  !- Branch 6 Name
    SWHSys1 Demand Outlet Branch;  !- Branch 7 Name

  BranchList,
    SWHSys1 Supply Branches, !- Name
    SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

  Branch,
    SWHSys1 Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Bathrooms_ZN_1_FLR_1 SHW_default,  !- Component 1 Name
    Bathrooms_ZN_1_FLR_1 SHW_default Water Inlet Node,  !- Component 1 Inlet Node Name
    Bathrooms_ZN_1_FLR_1 SHW_default Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Bathrooms_ZN_1_FLR_2 SHW_default,  !- Component 1 Name
    Bathrooms_ZN_1_FLR_2 SHW_default Water Inlet Node,  !- Component 1 Inlet Node Name
    Bathrooms_ZN_1_FLR_2 SHW_default Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 3,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Gym_ZN_1_FLR_1 SHW_default,  !- Component 1 Name
    Gym_ZN_1_FLR_1 SHW_default Water Inlet Node,  !- Component 1 Inlet Node Name
    Gym_ZN_1_FLR_1 SHW_default Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 4,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Kitchen_ZN_1_FLR_1 SHW_default,  !- Component 1 Name
    Kitchen_ZN_1_FLR_1 SHW_default Water Inlet Node,  !- Component 1 Inlet Node Name
    Kitchen_ZN_1_FLR_1 SHW_default Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Supply Equipment Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SWHSys1 Water Heater,    !- Component 1 Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    SWHSys1 Pump,            !- Component 1 Name
    SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  ConnectorList,
    SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Demand Mixer;    !- Connector 2 Name

  ConnectorList,
    SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Supply Mixer;    !- Connector 2 Name

  WaterUse:Connections,
    Bathrooms_ZN_1_FLR_1 SHW_default,  !- Name
    Bathrooms_ZN_1_FLR_1 SHW_default Water Inlet Node,  !- Inlet Node Name
    Bathrooms_ZN_1_FLR_1 SHW_default Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Bathrooms_ZN_1_FLR_1 SHW_default;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    Bathrooms_ZN_1_FLR_2 SHW_default,  !- Name
    Bathrooms_ZN_1_FLR_2 SHW_default Water Inlet Node,  !- Inlet Node Name
    Bathrooms_ZN_1_FLR_2 SHW_default Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Bathrooms_ZN_1_FLR_2 SHW_default;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    Gym_ZN_1_FLR_1 SHW_default,  !- Name
    Gym_ZN_1_FLR_1 SHW_default Water Inlet Node,  !- Inlet Node Name
    Gym_ZN_1_FLR_1 SHW_default Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Gym_ZN_1_FLR_1 SHW_default;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    Kitchen_ZN_1_FLR_1 SHW_default,  !- Name
    Kitchen_ZN_1_FLR_1 SHW_default Water Inlet Node,  !- Inlet Node Name
    Kitchen_ZN_1_FLR_1 SHW_default Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Kitchen_ZN_1_FLR_1 SHW_default;  !- Water Use Equipment 1 Name

  Connector:Splitter,
    SWHSys1 Demand Splitter, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    SWHSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    SWHSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    SWHSys1 Demand Bypass Branch;  !- Outlet Branch 5 Name

  Connector:Splitter,
    SWHSys1 Supply Splitter, !- Name
    SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    SWHSys1 Demand Mixer,    !- Name
    SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    SWHSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    SWHSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    SWHSys1 Demand Bypass Branch;  !- Inlet Branch 5 Name

  Connector:Mixer,
    SWHSys1 Supply Mixer,    !- Name
    SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,  !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,  !- Name
    SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,  !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,  !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Outlet Node Name

! ***SWH SCHEDULES***

  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/15,           !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.05,       !- Field 3
    Until: 08:00,0.1,        !- Field 5
    Until: 09:00,0.34,       !- Field 7
    Until: 10:00,0.6,        !- Field 9
    Until: 11:00,0.63,       !- Field 11
    Until: 12:00,0.72,       !- Field 13
    Until: 13:00,0.79,       !- Field 15
    Until: 14:00,0.83,       !- Field 17
    Until: 15:00,0.61,       !- Field 19
    Until: 16:00,0.65,       !- Field 21
    Until: 18:00,0.1,        !- Field 23
    Until: 19:00,0.19,       !- Field 25
    Until: 20:00,0.25,       !- Field 27
    Until: 22:00,0.22,       !- Field 29
    Until: 23:00,0.12,       !- Field 31
    Until: 24:00,0.09,       !- Field 33
    For: Saturday WinterDesignDay, !- Field 35
    Until: 09:00,0.03,       !- Field 36
    Until: 13:00,0.05,       !- Field 38
    Until: 24:00,0.03,       !- Field 40
    For: Sunday Holidays AllOtherDays, !- Field 42
    Until: 08:00,0.03,       !- Field 43
    Until: 14:00,0.05,       !- Field 45
    Until: 24:00,0.03,       !- Field 47
    Through: 9/15,           !- Field 49
    For: Weekdays SummerDesignDay, !- Field 50
    Until: 07:00,0.05,       !- Field 51
    Until: 18:00,0.1,        !- Field 53
    Until: 19:00,0.19,       !- Field 55
    Until: 20:00,0.25,       !- Field 57
    Until: 22:00,0.22,       !- Field 59
    Until: 23:00,0.12,       !- Field 61
    Until: 24:00,0.09,       !- Field 63
    For: Saturday WinterDesignDay, !- Field 65
    Until: 09:00,0.03,       !- Field 66
    Until: 13:00,0.05,       !- Field 68
    Until: 24:00,0.03,       !- Field 70
    For: Sunday Holidays AllOtherDays, !- Field 72
    Until: 08:00,0.03,       !- Field 73
    Until: 14:00,0.05,       !- Field 75
    Until: 24:00,0.03,       !- Field 77
    Through: 12/31,          !- Field 79
    For: Weekdays SummerDesignDay, !- Field 80
    Until: 07:00,0.05,       !- Field 81
    Until: 08:00,0.1,        !- Field 83
    Until: 09:00,0.34,       !- Field 85
    Until: 10:00,0.6,        !- Field 87
    Until: 11:00,0.63,       !- Field 89
    Until: 12:00,0.72,       !- Field 91
    Until: 13:00,0.79,       !- Field 93
    Until: 14:00,0.83,       !- Field 95
    Until: 15:00,0.61,       !- Field 97
    Until: 16:00,0.65,       !- Field 99
    Until: 18:00,0.1,        !- Field 101
    Until: 19:00,0.19,       !- Field 103
    Until: 20:00,0.25,       !- Field 105
    Until: 22:00,0.22,       !- Field 107
    Until: 23:00,0.12,       !- Field 109
    Until: 24:00,0.09,       !- Field 111
    For: Saturday WinterDesignDay, !- Field 113
    Until: 09:00,0.03,       !- Field 114
    Until: 13:00,0.05,       !- Field 116
    Until: 24:00,0.03,       !- Field 118
    For: Sunday Holidays AllOtherDays, !- Field 120
    Until: 08:00,0.03,       !- Field 121
    Until: 14:00,0.05,       !- Field 123
    Until: 24:00,0.03;       !- Field 125

  Schedule:Compact,
    Showers_SWH_SCH,         !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 08:00,0.6,        !- Field 5
    Until: 16:00,0.5,        !- Field 7
    Until: 19:00,1.0,        !- Field 9
    Until: 24:00,0,          !- Field 11
    For: WeekEnds,           !- Field 13
    Until: 10:00,0,          !- Field 14
    Until: 11:00,0.4,        !- Field 16
    Until: 16:00,0.14,       !- Field 18
    Until: 21:00,0,          !- Field 20
    Until: 22:00,0.8,        !- Field 22
    Until: 24:00,0,          !- Field 24
    For: WinterDesignDay Holidays AllOtherDays, !- Field 26
    Until: 24:00,0,          !- Field 27
    Through: 9/1,            !- Field 29
    For: Weekdays SummerDesignDay, !- Field 30
    Until: 08:00,0,          !- Field 31
    Until: 09:00,0.3,        !- Field 33
    Until: 16:00,0.1,        !- Field 35
    Until: 24:00,0,          !- Field 37
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 39
    Until: 24:00,0,          !- Field 40
    Through: 12/31,          !- Field 42
    For: Weekdays SummerDesignDay, !- Field 43
    Until: 07:00,0,          !- Field 44
    Until: 08:00,0.6,        !- Field 46
    Until: 16:00,0.5,        !- Field 48
    Until: 19:00,1.0,        !- Field 50
    Until: 24:00,0,          !- Field 52
    For: WeekEnds,           !- Field 54
    Until: 10:00,0,          !- Field 55
    Until: 11:00,0.4,        !- Field 57
    Until: 16:00,0.14,       !- Field 59
    Until: 21:00,0,          !- Field 61
    Until: 22:00,0.8,        !- Field 63
    Until: 24:00,0,          !- Field 65
    For: WinterDesignDay Holidays AllOtherDays, !- Field 67
    Until: 24:00,0;          !- Field 68

  Schedule:Compact,
    Latent fract sched,      !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Sensible fract sched,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Hot Supply Temp Sched,   !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,43.3;       !- Field 3

  Schedule:Compact,
    SHW_default Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,43.3;       !- Field 3

  Schedule:Compact,
    Kitchen Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,49.0;       !- Field 3

  Schedule:Compact,
    SHW_Kitchen Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,49.0;       !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

! ***ECONOMICS***
!  GA_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
!  GeorgiaPow_GS-2_GeneralService, Source TAP and , Effective 2002-03-01
!  GeorgiaPow_PLS-3_PowerLightSmall, source http://www.southerncompany.com/gapower/pricing/gpc-pdf/pls-3.pdf, Effective 2002-03-01
!  GeorgiaPow_PLM-3_PowerLightMedium, source http://www.southerncompany.com/gapower/pricing/gpc-pdf/plm-3.pdf, Effective  2002-03-01
!  GeorgiaPow_PLL-3_PowerLightLarge, source http://www.southerncompany.com/gapower/pricing/gpc-pdf/pll-3.pdf, effective 2002-03-01
!  Fuel cost rider from http://www.southerncompany.com/gapower/pricing/gpc-pdf/fcr-16.pdf

  Schedule:Compact,
    GeorgiaPowerSeasonSchedule,  !- Name
    Number,                  !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,3,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  UtilityCost:Tariff,
    GeorgiaPow_PLL-3_PowerLightLarge,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    GeorgiaPowerSeasonSchedule,  !- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    15.75,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Block,
    AnnualEnergyCharge,      !- Name
    GeorgiaPow_PLL-3_PowerLightLarge,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    3000,                    !- Block Size 1 Value or Variable Name
    0.10099,                 !- Block 1 Cost per Unit Value or Variable Name
    7000,                    !- Block Size 2 Value or Variable Name
    0.09186,                 !- Block 2 Cost per Unit Value or Variable Name
    190000,                  !- Block Size 3 Value or Variable Name
    0.07860,                 !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.06096;                 !- Block 4 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    AnnualaddedEnergyCharge, !- Name
    GeorgiaPow_PLL-3_PowerLightLarge,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    200,                     !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    200,                     !- Block Size 2 Value or Variable Name
    0.01040,                 !- Block 2 Cost per Unit Value or Variable Name
    200,                     !- Block Size 3 Value or Variable Name
    0.00822,                 !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.00594;                 !- Block 4 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SummerFuelCostRiderEnergyCharge,  !- Name
    GeorgiaPow_PLL-3_PowerLightLarge,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.019843;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    WinterFuelCostRiderEnergyCharge,  !- Name
    GeorgiaPow_PLL-3_PowerLightLarge,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.016524;                !- Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MinDemand500kw,          !- Name
    GeorgiaPow_PLL-3_PowerLightLarge,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Minimum,                 !- Qualify Type
    500,                     !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    12;                      !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofSevenPercent,       !- Name
    GeorgiaPow_PLL-3_PowerLightLarge,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.07;                    !- Cost per Unit Value or Variable Name

!end GeorgiaPow_PLL-3_PowerLightLarge

  UtilityCost:Tariff,
    GeorgiaPow_PLM-3_PowerLightMedium,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    GeorgiaPowerSeasonSchedule,  !- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    14.00,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Block,
    AnnualEnergyCharge,      !- Name
    GeorgiaPow_PLM-3_PowerLightMedium,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    3000,                    !- Block Size 1 Value or Variable Name
    0.08757,                 !- Block 1 Cost per Unit Value or Variable Name
    7000,                    !- Block Size 2 Value or Variable Name
    0.08026,                 !- Block 2 Cost per Unit Value or Variable Name
    190000,                  !- Block Size 3 Value or Variable Name
    0.06910,                 !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.05355;                 !- Block 4 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    AnnualaddedEnergyCharge, !- Name
    GeorgiaPow_PLM-3_PowerLightMedium,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    200,                     !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    200,                     !- Block Size 2 Value or Variable Name
    0.00892,                 !- Block 2 Cost per Unit Value or Variable Name
    200,                     !- Block Size 3 Value or Variable Name
    0.00672,                 !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.00586;                 !- Block 4 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SummerFuelCostRiderEnergyCharge,  !- Name
    GeorgiaPow_PLM-3_PowerLightMedium,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.019843;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    WinterFuelCostRiderEnergyCharge,  !- Name
    GeorgiaPow_PLM-3_PowerLightMedium,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.016524;                !- Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MinDemand30kw,           !- Name
    GeorgiaPow_PLM-3_PowerLightMedium,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Minimum,                 !- Qualify Type
    30,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    12;                      !- Number of Months

  UtilityCost:Qualify,
    MaxDemand500kw,          !- Name
    GeorgiaPow_PLM-3_PowerLightMedium,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    500,                     !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofSevenPercent,       !- Name
    GeorgiaPow_PLM-3_PowerLightMedium,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.07;                    !- Cost per Unit Value or Variable Name

!end GeorgiaPow_PLM-3_PowerLightMedium

  UtilityCost:Tariff,
    GeorgiaPow_PLS-3_PowerLightSmall,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    GeorgiaPowerSeasonSchedule,  !- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    14.00,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Block,
    AnnualEnergyCharge,      !- Name
    GeorgiaPow_PLS-3_PowerLightSmall,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    25,                      !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    2975,                    !- Block Size 2 Value or Variable Name
    0.08808,                 !- Block 2 Cost per Unit Value or Variable Name
    7000,                    !- Block Size 3 Value or Variable Name
    0.08367,                 !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.07220;                 !- Block 4 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    AnnualaddedEnergyCharge, !- Name
    GeorgiaPow_PLS-3_PowerLightSmall,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    200,                     !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    200,                     !- Block Size 2 Value or Variable Name
    0.00890,                 !- Block 2 Cost per Unit Value or Variable Name
    200,                     !- Block Size 3 Value or Variable Name
    0.0067,                  !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.00586;                 !- Block 4 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SummerFuelCostRiderEnergyCharge,  !- Name
    GeorgiaPow_PLS-3_PowerLightSmall,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.019843;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    WinterFuelCostRiderEnergyCharge,  !- Name
    GeorgiaPow_PLS-3_PowerLightSmall,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.016524;                !- Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MaxDemand30kw,           !- Name
    GeorgiaPow_PLS-3_PowerLightSmall,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    30,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofSevenPercent,       !- Name
    GeorgiaPow_PLS-3_PowerLightSmall,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.07;                    !- Cost per Unit Value or Variable Name

!end  GeorgiaPow_PLS-3_PowerLightSmall

  UtilityCost:Tariff,
    GeorgiaPow_GS-2_GeneralService,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    GeorgiaPowerSeasonSchedule,  !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    13.25,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Block,
    AnnualEnergyCharge,      !- Name
    GeorgiaPow_GS-2_GeneralService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    25,                      !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 2 Value or Variable Name
    0.08327;                 !- Block 2 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SummerFuelCostRiderEnergyCharge,  !- Name
    GeorgiaPow_GS-2_GeneralService,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.019843;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    WinterFuelCostRiderEnergyCharge,  !- Name
    GeorgiaPow_GS-2_GeneralService,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.016524;                !- Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MaxDemand30kw,           !- Name
    GeorgiaPow_GS-2_GeneralService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    30,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months

  UtilityCost:Qualify,
    MaxEnergy30OOkwh,        !- Name
    GeorgiaPow_GS-2_GeneralService,  !- Tariff Name
    TotalEnergy,             !- Variable Name
    Maximum,                 !- Qualify Type
    3000,                    !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofSevenPercent,       !- Name
    GeorgiaPow_GS-2_GeneralService,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.07;                    !- Cost per Unit Value or Variable Name

!end  GeorgiaPow_GS-2_GeneralService,

  UtilityCost:Tariff,
    GA_EIAMonthlyRateGas,    !- Name
    Gas:Facility,            !- Output Meter Name
    MCF,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    0.0,                     !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Gas;                !- Group Name

  UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,    !- Name
    GA_EIAMonthlyRateGas,    !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    GA_MonthlyGasRates;      !- Cost per Unit Value or Variable Name

  UtilityCost:Variable,
    GA_MonthlyGasRates,      !- Name
    GA_EIAMonthlyRateGas,    !- Tariff Name
    Currency,                !- Variable Type
    9.24,                    !- January Value
    10.07,                   !- February Value
    10.36,                   !- March Value
    10.86,                   !- April Value
    11.95,                   !- May Value
    13.50,                   !- June Value
    12.50,                   !- July Value
    12.65,                   !- August Value
    12.07,                   !- September Value
    10.93,                   !- October Value
    9.39,                    !- November Value
    8.18;                    !- December Value

  UtilityCost:Charge:Simple,
    TaxofSixPercent,         !- Name
    GA_EIAMonthlyRateGas,    !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.06;                    !- Cost per Unit Value or Variable Name

! ***GENERAL REPORTING***

  OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  EnvironmentalImpactFactors,
    0.663,                   !- District Heating Efficiency
    4.18,                    !- District Cooling COP {W/W}
    0.585,                   !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From NOx {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

!  Georgia electricity source and emission factors based on Deru and Torcellini 2007

  FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    kg,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    3.364,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    1.942E+02,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    6.556E-02,               !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    3.722E-01,               !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    3.750E-01,               !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    4.722E-03,               !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    9.750E-01,               !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    1.006E-02,               !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    9.583E-03,               !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    3.556E-06,               !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    1.728E-05,               !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    1.734333,                !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)

  FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    37631000,                !- Energy per Unit Factor
    1.092,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    5.21E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.99E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.06E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.73E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    1.06E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.68E-04,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    3.59E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.61E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.11E-07,                !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.13E-07,                !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

  Curve:Quadratic,
    Air-Cooled GTE 150tons Default 90.1-2004 EIR_fPLR,  !- Name
    0.0727,                  !- Coefficient1 Constant
    0.953,                   !- Coefficient2 x
    -0.0266,                 !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.2;                     !- Maximum Value of x

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter,Heating:Electricity,hourly;

  Output:Meter,Cooling:Electricity,hourly;

  Output:Meter,InteriorLights:Electricity,hourly;

  Output:Meter,ExteriorLights:Electricity,hourly;

  Output:Meter,InteriorEquipment:Electricity,hourly;

  Output:Meter,ExteriorEquipment:Electricity,hourly;

  Output:Meter,Fans:Electricity,hourly;

  Output:Meter,Pumps:Electricity,hourly;

  Output:Meter,HeatRejection:Electricity,hourly;

  Output:Meter,Humidifier:Electricity,hourly;

  Output:Meter,Refrigeration:Electricity,hourly;

  Output:Meter,WaterSystems:Electricity,hourly;

  Output:Meter,Gas:Facility,hourly;

  Output:Meter,Heating:Gas,hourly;

  Output:Meter,InteriorEquipment:Gas,hourly;

  Output:Meter,WaterSystems:Gas,hourly;

