    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Offices_ZN_1_FLR_1 People,  !- Name
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_Offices,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    20.0,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Offices_ZN_1_FLR_2 People,  !- Name
    Offices_ZN_1_FLR_2,      !- Zone or ZoneList Name
    BLDG_OCC_SCH_Offices,    !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    20.0,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

! ***LIGHTS***

  Lights,
    Auditorium_ZN_1_FLR_1_Lights,  !- Name
    Auditorium_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12.08,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Aux_Gym_ZN_1_FLR_1_Lights,  !- Name
    Aux_Gym_ZN_1_FLR_1,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.81,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Bathrooms_ZN_1_FLR_1_Lights,  !- Name
    Bathrooms_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.6,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Bathrooms_ZN_1_FLR_2_Lights,  !- Name
    Bathrooms_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.6,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Cafeteria_ZN_1_FLR_1_Lights,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.38,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Lights,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Lights,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Lights,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Lights,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Lights,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Lights,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Lights,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Pod_1_ZN_1_FLR_1_Lights,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.38,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Pod_1_ZN_1_FLR_2_Lights,  !- Name
    Corridor_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.25,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Pod_2_ZN_1_FLR_1_Lights,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.25,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Pod_2_ZN_1_FLR_2_Lights,  !- Name
    Corridor_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.25,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Pod_3_ZN_1_FLR_1_Lights,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.25,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Corridor_Pod_3_ZN_1_FLR_2_Lights,  !- Name
    Corridor_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.25,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Gym_ZN_1_FLR_1_Lights,   !- Name
    Gym_ZN_1_FLR_1,          !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.38,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Kitchen_ZN_1_FLR_1_Lights,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.76,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_Lights,  !- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    16.33,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lobby_ZN_1_FLR_1_Lights, !- Name
    Lobby_ZN_1_FLR_1,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Lobby_ZN_1_FLR_2_Lights, !- Name
    Lobby_ZN_1_FLR_2,        !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    12.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Main_Corridor_ZN_1_FLR_1_Lights,  !- Name
    Main_Corridor_ZN_1_FLR_1,!- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.25,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Main_Corridor_ZN_1_FLR_2_Lights,  !- Name
    Main_Corridor_ZN_1_FLR_2,!- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    9.25,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mech_ZN_1_FLR_1_Lights,  !- Name
    Mech_ZN_1_FLR_1,         !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.05,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mech_ZN_1_FLR_2_Lights,  !- Name
    Mech_ZN_1_FLR_2,         !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    8.05,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    14.38,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Lights,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Lights,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Lights,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Lights,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Lights,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Lights,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Lights,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.52,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Offices_ZN_1_FLR_1_Lights,  !- Name
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20.09,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Offices_ZN_1_FLR_2_Lights,  !- Name
    Offices_ZN_1_FLR_2,      !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    20.09,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.3700,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

! ***EQUIPMENT GAINS***

  ElectricEquipment,
    Auditorium_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Auditorium_ZN_1_FLR_1,   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Aux_Gym_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Aux_Gym_ZN_1_FLR_1,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Bathrooms_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Bathrooms_ZN_1_FLR_1,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Bathrooms_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Bathrooms_ZN_1_FLR_2,    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Cafeteria_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList Name
    KITCHEN_ELEC_EQUIP_SCH,  !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    19.26,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Corridor_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Corridor_Pod_1_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Corridor_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Corridor_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Corridor_Pod_2_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Corridor_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Corridor_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Corridor_Pod_3_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Corridor_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Gym_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Gym_ZN_1_FLR_1,          !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Kitchen_ZN_1_FLR_1_ExhFan_Equip,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    Kitchen_Exhaust_SCH,     !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    699,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.0000,                  !- Fraction Radiant
    1.0000,                  !- Fraction Lost
    KitchenExhFan;           !- End-Use Subcategory

  ElectricEquipment,
    Kitchen_ZN_1_FLR_1_MiscElec_Equip,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    KITCHEN_ELEC_EQUIP_SCH,  !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    47994,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.2500,                  !- Fraction Latent
    0.3000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Lost
    MiscElec;                !- End-Use Subcategory

  ElectricEquipment,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Lobby_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Lobby_ZN_1_FLR_1,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Lobby_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Lobby_ZN_1_FLR_2,        !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Main_Corridor_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Main_Corridor_ZN_1_FLR_1,!- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Main_Corridor_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Main_Corridor_ZN_1_FLR_2,!- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Mech_ZN_1_FLR_1_Elevators_Equip,  !- Name
    Mech_ZN_1_FLR_1,         !- Zone or ZoneList Name
    BLDG_ELEVATORS,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    32109.8901098901,        !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    Elevators;               !- End-Use Subcategory

  ElectricEquipment,
    Mech_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mech_ZN_1_FLR_1,         !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Mech_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Mech_ZN_1_FLR_2,         !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.0,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.0,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Offices_ZN_1_FLR_1_PlugMisc_Equip,  !- Name
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.8,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Offices_ZN_1_FLR_2_PlugMisc_Equip,  !- Name
    Offices_ZN_1_FLR_2,      !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    10.8,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    General;                 !- End-Use Subcategory

  GasEquipment,
    Kitchen_ZN_1_FLR_1_MiscGas_Equip,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    KITCHEN_GAS_EQUIP_SCH,   !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    241713,                  !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/Person}
    0.1000,                  !- Fraction Latent
    0.2000,                  !- Fraction Radiant
    0.7000,                  !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    MiscGas;                 !- End-Use Subcategory

! ***EXTERIOR LOADS***

  Exterior:Lights,
    Exterior Facade Lighting,!- Name
    ALWAYS_ON,               !- Schedule Name
    21874,                   !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Exterior Facade Lighting;!- End-Use Subcategory

! ***INFILTRATION***

  ZoneInfiltration:DesignFlowRate,
    Auditorium_ZN_1_FLR_1_Infiltration,  !- Name
    Auditorium_ZN_1_FLR_1,   !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Aux_Gym_ZN_1_FLR_1_Infiltration,  !- Name
    Aux_Gym_ZN_1_FLR_1,      !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Bathrooms_ZN_1_FLR_1_Infiltration,  !- Name
    Bathrooms_ZN_1_FLR_1,    !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Bathrooms_ZN_1_FLR_2_Infiltration,  !- Name
    Bathrooms_ZN_1_FLR_2,    !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Cafeteria_ZN_1_FLR_1_Infiltration,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_1_ZN_1_FLR_2_Infiltration,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_2_ZN_1_FLR_2_Infiltration,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_1_Pod_3_ZN_1_FLR_2_Infiltration,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_1_ZN_1_FLR_2_Infiltration,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_2_ZN_1_FLR_2_Infiltration,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corner_Class_2_Pod_3_ZN_1_FLR_2_Infiltration,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_1_ZN_1_FLR_2_Infiltration,  !- Name
    Corridor_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_2_ZN_1_FLR_2_Infiltration,  !- Name
    Corridor_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Corridor_Pod_3_ZN_1_FLR_2_Infiltration,  !- Name
    Corridor_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

! Infiltration from roof/wall boundary.

  ZoneInfiltration:DesignFlowRate,
    Gym_ZN_1_FLR_1_Infiltration,  !- Name
    Gym_ZN_1_FLR_1,          !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    AirChanges/Hour,         !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Flow per Exterior Surface Area {m3/s-m2}
    0.14,                    !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Kitchen_ZN_1_FLR_1_Infiltration,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2_Infiltration,  !- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Lobby_ZN_1_FLR_1_Infiltration,  !- Name
    Lobby_ZN_1_FLR_1,        !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Lobby_ZN_1_FLR_2_Infiltration,  !- Name
    Lobby_ZN_1_FLR_2,        !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Main_Corridor_ZN_1_FLR_1_Infiltration,  !- Name
    Main_Corridor_ZN_1_FLR_1,!- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Main_Corridor_ZN_1_FLR_2_Infiltration,  !- Name
    Main_Corridor_ZN_1_FLR_2,!- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_1_ZN_1_FLR_2_Infiltration,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_2_ZN_1_FLR_2_Infiltration,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_1_Pod_3_ZN_1_FLR_2_Infiltration,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_1_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_1_ZN_1_FLR_2_Infiltration,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_2_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_2_ZN_1_FLR_2_Infiltration,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_3_ZN_1_FLR_1_Infiltration,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Mult_Class_2_Pod_3_ZN_1_FLR_2_Infiltration,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Offices_ZN_1_FLR_1_Infiltration,  !- Name
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Offices_ZN_1_FLR_2_Infiltration,  !- Name
    Offices_ZN_1_FLR_2,      !- Zone or ZoneList Name
    INFIL_SCH,               !- Schedule Name
    Flow/ExteriorWallArea,   !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

! ***INTERNAL MASS***

  InternalMass,
    Auditorium_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Auditorium_ZN_1_FLR_1,   !- Zone Name
    1976.0000;               !- Surface Area {m2}

  InternalMass,
    Aux_Gym_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Aux_Gym_ZN_1_FLR_1,      !- Zone Name
    2496.0000;               !- Surface Area {m2}

  InternalMass,
    Bathrooms_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Bathrooms_ZN_1_FLR_1,    !- Zone Name
    420.0000;                !- Surface Area {m2}

  InternalMass,
    Bathrooms_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Bathrooms_ZN_1_FLR_2,    !- Zone Name
    420.0000;                !- Surface Area {m2}

  InternalMass,
    Cafeteria_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Cafeteria_ZN_1_FLR_1,    !- Zone Name
    1248.0000;               !- Surface Area {m2}

  InternalMass,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_1_Pod_1_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_1_Pod_2_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_1_Pod_3_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_2_Pod_1_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_2_Pod_2_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Corner_Class_2_Pod_3_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
    198.0000;                !- Surface Area {m2}

  InternalMass,
    Corridor_Pod_1_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone Name
    640.0000;                !- Surface Area {m2}

  InternalMass,
    Corridor_Pod_1_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Pod_1_ZN_1_FLR_2,  !- Zone Name
    640.0000;                !- Surface Area {m2}

  InternalMass,
    Corridor_Pod_2_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone Name
    640.0000;                !- Surface Area {m2}

  InternalMass,
    Corridor_Pod_2_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Pod_2_ZN_1_FLR_2,  !- Zone Name
    640.0000;                !- Surface Area {m2}

  InternalMass,
    Corridor_Pod_3_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone Name
    640.0000;                !- Surface Area {m2}

  InternalMass,
    Corridor_Pod_3_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Corridor_Pod_3_ZN_1_FLR_2,  !- Zone Name
    640.0000;                !- Surface Area {m2}

  InternalMass,
    Gym_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Gym_ZN_1_FLR_1,          !- Zone Name
    3952.0000;               !- Surface Area {m2}

  InternalMass,
    Kitchen_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    432.0000;                !- Surface Area {m2}

  InternalMass,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone Name
    1680.0000;               !- Surface Area {m2}

  InternalMass,
    Lobby_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Lobby_ZN_1_FLR_1,        !- Zone Name
    420.0000;                !- Surface Area {m2}

  InternalMass,
    Lobby_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Lobby_ZN_1_FLR_2,        !- Zone Name
    420.0000;                !- Surface Area {m2}

  InternalMass,
    Main_Corridor_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Main_Corridor_ZN_1_FLR_1,!- Zone Name
    2280.0000;               !- Surface Area {m2}

  InternalMass,
    Main_Corridor_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Main_Corridor_ZN_1_FLR_2,!- Zone Name
    2280.0000;               !- Surface Area {m2}

  InternalMass,
    Mech_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mech_ZN_1_FLR_1,         !- Zone Name
    684.0000;                !- Surface Area {m2}

  InternalMass,
    Mech_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mech_ZN_1_FLR_2,         !- Zone Name
    684.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_1_Pod_1_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_1_Pod_2_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_1_Pod_3_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_2_Pod_1_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_2_Pod_2_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Mult_Class_2_Pod_3_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone Name
    954.0000;                !- Surface Area {m2}

  InternalMass,
    Offices_ZN_1_FLR_1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Offices_ZN_1_FLR_1,      !- Zone Name
    1064.0000;               !- Surface Area {m2}

  InternalMass,
    Offices_ZN_1_FLR_2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    Offices_ZN_1_FLR_2,      !- Zone Name
    1064.0000;               !- Surface Area {m2}

! ***INTERNAL GAINS SCHEDULES***

  Schedule:Compact,
    Kitchen_Exhaust_SCH,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0,          !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0,          !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 24:00,0;          !- Field 10

  Schedule:Compact,
    BLDG_ELEVATORS,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0.00,       !- Field 3
    Until: 15:00,0.30,       !- Field 5
    Until: 16:00,0.15,       !- Field 7
    Until: 24:00,0.00,       !- Field 9
    For: AllOtherDays,       !- Field 11
    Until: 24:00,0.00;       !- Field 12

  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0.35,       !- Field 3
    Until: 17:00,0.95,       !- Field 5
    Until: 24:00,0.35,       !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 24:00,0.35,       !- Field 10
    Through: 9/1,            !- Field 12
    For: Weekdays SummerDesignDay, !- Field 13
    Until: 08:00,0.25,       !- Field 14
    Until: 17:00,0.5,        !- Field 16
    Until: 24:00,0.25,       !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,0.25,       !- Field 21
    Through: 12/31,          !- Field 23
    For: Weekdays SummerDesignDay, !- Field 24
    Until: 08:00,0.35,       !- Field 25
    Until: 17:00,0.95,       !- Field 27
    Until: 24:00,0.35,       !- Field 29
    For: AllOtherDays,       !- Field 31
    Until: 24:00,0.35;       !- Field 32

  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0.1773,     !- Field 3
    Until: 21:00,0.9,        !- Field 5
    Until: 24:00,0.1773,     !- Field 7
    For: AllOtherDays,       !- Field 9
    Until: 24:00,0.1773,     !- Field 10
    Through: 9/1,            !- Field 12
    For: Weekdays SummerDesignDay, !- Field 13
    Until: 08:00,0.1773,     !- Field 14
    Until: 20:00,0.5,        !- Field 16
    Until: 24:00,0.1773,     !- Field 18
    For: AllOtherDays,       !- Field 20
    Until: 24:00,0.1773,     !- Field 21
    Through: 12/31,          !- Field 23
    For: Weekdays SummerDesignDay, !- Field 24
    Until: 07:00,0.1773,     !- Field 25
    Until: 21:00,0.9,        !- Field 27
    Until: 24:00,0.1773,     !- Field 29
    For: AllOtherDays,       !- Field 31
    Until: 24:00,0.1773;     !- Field 32

  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 16:00,0.70,       !- Field 5
    Until: 21:00,0.15,       !- Field 7
    Until: 24:00,0,          !- Field 9
    For: AllOtherDays,       !- Field 11
    Until: 24:00,0,          !- Field 12
    Through: 9/1,            !- Field 14
    For: Weekdays SummerDesignDay, !- Field 15
    Until: 08:00,0,          !- Field 16
    Until: 21:00,0.15,       !- Field 18
    Until: 24:00,0,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 12/31,          !- Field 25
    For: Weekdays SummerDesignDay, !- Field 26
    Until: 08:00,0,          !- Field 27
    Until: 16:00,0.70,       !- Field 29
    Until: 21:00,0.15,       !- Field 31
    Until: 24:00,0,          !- Field 33
    For: AllOtherDays,       !- Field 35
    Until: 24:00,0;          !- Field 36

  Schedule:Compact,
    BLDG_OCC_SCH_Auditorium, !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 15:00,0.25,       !- Field 5
    Until: 17:00,0.95,       !- Field 7
    Until: 20:00,0.10,       !- Field 9
    Until: 24:00,0,          !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 24:00,0,          !- Field 14
    Through: 9/1,            !- Field 16
    For: Weekdays SummerDesignDay, !- Field 17
    Until: 08:00,0,          !- Field 18
    Until: 17:00,0.15,       !- Field 20
    Until: 19:00,0.35,       !- Field 22
    Until: 24:00,0,          !- Field 24
    For: AllOtherDays,       !- Field 26
    Until: 24:00,0,          !- Field 27
    Through: 12/31,          !- Field 29
    For: Weekdays SummerDesignDay, !- Field 30
    Until: 08:00,0,          !- Field 31
    Until: 15:00,0.25,       !- Field 33
    Until: 17:00,0.95,       !- Field 35
    Until: 20:00,0.10,       !- Field 37
    Until: 24:00,0,          !- Field 39
    For: AllOtherDays,       !- Field 41
    Until: 24:00,0;          !- Field 42

  Schedule:Compact,
    BLDG_OCC_SCH_Cafeteria,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 07:00,0,          !- Field 3
    Until: 09:00,0.15,       !- Field 5
    Until: 11:00,0.05,       !- Field 7
    Until: 13:00,0.95,       !- Field 9
    Until: 15:00,0.15,       !- Field 11
    Until: 24:00,0,          !- Field 13
    For: AllOtherDays,       !- Field 15
    Until: 24:00,0,          !- Field 16
    Through: 9/1,            !- Field 18
    For: Weekdays SummerDesignDay, !- Field 19
    Until: 09:00,0,          !- Field 20
    Until: 15:00,0.25,       !- Field 22
    Until: 24:00,0,          !- Field 24
    For: AllOtherDays,       !- Field 26
    Until: 24:00,0,          !- Field 27
    Through: 12/31,          !- Field 29
    For: Weekdays SummerDesignDay, !- Field 30
    Until: 07:00,0,          !- Field 31
    Until: 09:00,0.15,       !- Field 33
    Until: 11:00,0.05,       !- Field 35
    Until: 13:00,0.95,       !- Field 37
    Until: 15:00,0.15,       !- Field 39
    Until: 24:00,0,          !- Field 41
    For: AllOtherDays,       !- Field 43
    Until: 24:00,0;          !- Field 44

  Schedule:Compact,
    BLDG_OCC_SCH_Extend,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 16:00,0.70,       !- Field 5
    Until: 21:00,0.70,       !- Field 7
    Until: 24:00,0,          !- Field 9
    For: AllOtherDays,       !- Field 11
    Until: 24:00,0,          !- Field 12
    Through: 9/1,            !- Field 14
    For: Weekdays SummerDesignDay, !- Field 15
    Until: 08:00,0,          !- Field 16
    Until: 17:00,0.5,        !- Field 18
    Until: 21:00,0.5,        !- Field 20
    Until: 24:00,0,          !- Field 22
    For: AllOtherDays,       !- Field 24
    Until: 24:00,0,          !- Field 25
    Through: 12/31,          !- Field 27
    For: Weekdays SummerDesignDay, !- Field 28
    Until: 08:00,0,          !- Field 29
    Until: 17:00,0.70,       !- Field 31
    Until: 21:00,0.70,       !- Field 33
    Until: 24:00,0,          !- Field 35
    For: AllOtherDays,       !- Field 37
    Until: 24:00,0;          !- Field 38

  Schedule:Compact,
    BLDG_OCC_SCH_Gym,        !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 16:00,0.35,       !- Field 5
    Until: 21:00,0.95,       !- Field 7
    Until: 24:00,0,          !- Field 9
    For: AllOtherDays,       !- Field 11
    Until: 24:00,0,          !- Field 12
    Through: 9/1,            !- Field 14
    For: Weekdays SummerDesignDay, !- Field 15
    Until: 08:00,0,          !- Field 16
    Until: 16:00,0.35,       !- Field 18
    Until: 21:00,0.35,       !- Field 20
    Until: 24:00,0,          !- Field 22
    For: AllOtherDays,       !- Field 24
    Until: 24:00,0,          !- Field 25
    Through: 12/31,          !- Field 27
    For: Weekdays SummerDesignDay, !- Field 28
    Until: 08:00,0,          !- Field 29
    Until: 16:00,0.35,       !- Field 31
    Until: 21:00,0.95,       !- Field 33
    Until: 24:00,0,          !- Field 35
    For: AllOtherDays,       !- Field 37
    Until: 24:00,0;          !- Field 38

  Schedule:Compact,
    BLDG_OCC_SCH_Offices,    !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0,          !- Field 3
    Until: 17:00,0.95,       !- Field 5
    Until: 21:00,0.15,       !- Field 7
    Until: 24:00,0,          !- Field 9
    For: AllOtherDays,       !- Field 11
    Until: 24:00,0,          !- Field 12
    Through: 9/1,            !- Field 14
    For: Weekdays SummerDesignDay, !- Field 15
    Until: 08:00,0,          !- Field 16
    Until: 17:00,0.5,        !- Field 18
    Until: 24:00,0,          !- Field 20
    For: AllOtherDays,       !- Field 22
    Until: 24:00,0,          !- Field 23
    Through: 12/31,          !- Field 25
    For: Weekdays SummerDesignDay, !- Field 26
    Until: 08:00,0,          !- Field 27
    Until: 17:00,0.95,       !- Field 29
    Until: 21:00,0.15,       !- Field 31
    Until: 24:00,0,          !- Field 33
    For: AllOtherDays,       !- Field 35
    Until: 24:00,0;          !- Field 36

  Schedule:Compact,
    KITCHEN_ELEC_EQUIP_SCH,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0.1,        !- Field 3
    Until: 10:00,0.15,       !- Field 5
    Until: 13:00,0.25,       !- Field 7
    Until: 15:00,0.15,       !- Field 9
    Until: 24:00,0.1,        !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 24:00,0.1,        !- Field 14
    Through: 9/1,            !- Field 16
    For: Weekdays SummerDesignDay, !- Field 17
    Until: 08:00,0.1,        !- Field 18
    Until: 10:00,0.13,       !- Field 20
    Until: 13:00,0.20,       !- Field 22
    Until: 15:00,0.13,       !- Field 24
    Until: 24:00,0.1,        !- Field 26
    For: AllOtherDays,       !- Field 28
    Until: 24:00,0.1,        !- Field 29
    Through: 12/31,          !- Field 31
    For: Weekdays SummerDesignDay, !- Field 32
    Until: 08:00,0.1,        !- Field 33
    Until: 10:00,0.15,       !- Field 35
    Until: 13:00,0.25,       !- Field 37
    Until: 15:00,0.15,       !- Field 39
    Until: 24:00,0.1,        !- Field 41
    For: AllOtherDays,       !- Field 43
    Until: 24:00,0.1;        !- Field 44

  Schedule:Compact,
    KITCHEN_GAS_EQUIP_SCH,   !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 6/30,           !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 08:00,0.02,       !- Field 3
    Until: 10:00,0.15,       !- Field 5
    Until: 13:00,0.2,        !- Field 7
    Until: 15:00,0.1,        !- Field 9
    Until: 24:00,0.02,       !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 24:00,0.02,       !- Field 14
    Through: 9/1,            !- Field 16
    For: Weekdays SummerDesignDay, !- Field 17
    Until: 08:00,0.02,       !- Field 18
    Until: 10:00,0.1,        !- Field 20
    Until: 13:00,0.15,       !- Field 22
    Until: 15:00,0.1,        !- Field 24
    Until: 24:00,0.02,       !- Field 26
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 28
    Until: 24:00,0.02,       !- Field 29
    Through: 12/31,          !- Field 31
    For: Weekdays SummerDesignDay, !- Field 32
    Until: 08:00,0.02,       !- Field 33
    Until: 10:00,0.15,       !- Field 35
    Until: 13:00,0.2,        !- Field 37
    Until: 15:00,0.1,        !- Field 39
    Until: 24:00,0.02,       !- Field 41
    For: WeekEnds WinterDesignDay Holidays AllOtherDays, !- Field 43
    Until: 24:00,0.02;       !- Field 44

  Schedule:Compact,
    INFIL_SCH,               !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 07:00,1,          !- Field 3
    Until: 21:00,0.5,        !- Field 5
    Until: 24:00,1;          !- Field 7

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120;        !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.1,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.6,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.1;        !- Field 11

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0;          !- Field 3

! ***TRANSFER AIR***

  ZoneMixing,
    Kitchen_ZN_1_FLR_1 Exhaust Fanmixing_0,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone Name
    HVACOperationSchd,       !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    1.6288,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Cafeteria_ZN_1_FLR_1,    !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

! ***HVAC EQUIPMENT***

  Fan:ConstantVolume,
    CAV_OTHER_Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6045,                  !- Fan Efficiency
    1017.592,                !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    CAV_OTHER_HeatC-CAV_OTHER_FanNode,  !- Air Inlet Node Name
    CAV_OTHER Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ConstantVolume,
    CAV_POD_1_Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6006,                  !- Fan Efficiency
    1017.592,                !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.924,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    CAV_POD_1_HeatC-CAV_POD_1_FanNode,  !- Air Inlet Node Name
    CAV_POD_1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ConstantVolume,
    CAV_POD_2_Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6006,                  !- Fan Efficiency
    1017.592,                !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.924,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    CAV_POD_2_HeatC-CAV_POD_2_FanNode,  !- Air Inlet Node Name
    CAV_POD_2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ConstantVolume,
    CAV_POD_3_Fan,           !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6006,                  !- Fan Efficiency
    1017.592,                !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.924,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    CAV_POD_3_HeatC-CAV_POD_3_FanNode,  !- Air Inlet Node Name
    CAV_POD_3 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ConstantVolume,
    PSZ-AC_1:5_Fan,          !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6045,                  !- Fan Efficiency
    1017.592,                !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_1:5_HeatC-PSZ-AC_1:5_FanNode,  !- Air Inlet Node Name
    PSZ-AC_1:5 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ConstantVolume,
    PSZ-AC_2:6_Fan,          !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.5915,                  !- Fan Efficiency
    1109.648,                !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.91,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_2:6_HeatC-PSZ-AC_2:6_FanNode,  !- Air Inlet Node Name
    PSZ-AC_2:6 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ConstantVolume,
    PSZ-AC_3:7_Fan,          !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.5915,                  !- Fan Efficiency
    1109.648,                !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.91,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_3:7_HeatC-PSZ-AC_3:7_FanNode,  !- Air Inlet Node Name
    PSZ-AC_3:7 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ConstantVolume,
    PSZ-AC_4:8_Fan,          !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.53625,                 !- Fan Efficiency
    622.0,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_4:8_HeatC-PSZ-AC_4:8_FanNode,  !- Air Inlet Node Name
    PSZ-AC_4:8 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ConstantVolume,
    PSZ-AC_5:9_Fan,          !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.5915,                  !- Fan Efficiency
    1109.648,                !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.91,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_5:9_HeatC-PSZ-AC_5:9_FanNode,  !- Air Inlet Node Name
    PSZ-AC_5:9 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ZoneExhaust,
    Bathrooms_ZN_1_FLR_1 Exhaust Fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.338,                   !- Fan Efficiency
    125.0000,                !- Pressure Rise {Pa}
    0.3000,                  !- Maximum Flow Rate {m3/s}
    Bathrooms_ZN_1_FLR_1 Exhaust Fan Node,  !- Air Inlet Node Name
    Bathrooms_ZN_1_FLR_1 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    Zone Exhaust Fans;       !- End-Use Subcategory

  Fan:ZoneExhaust,
    Bathrooms_ZN_1_FLR_2 Exhaust Fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.338,                   !- Fan Efficiency
    125.0000,                !- Pressure Rise {Pa}
    0.3000,                  !- Maximum Flow Rate {m3/s}
    Bathrooms_ZN_1_FLR_2 Exhaust Fan Node,  !- Air Inlet Node Name
    Bathrooms_ZN_1_FLR_2 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    Zone Exhaust Fans;       !- End-Use Subcategory

  Fan:ZoneExhaust,
    Cafeteria_ZN_1_FLR_1 Exhaust Fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    1.0,                     !- Fan Efficiency
    1.0e-006,                !- Pressure Rise {Pa}
    1.6288,                  !- Maximum Flow Rate {m3/s}
    Cafeteria_ZN_1_FLR_1 Exhaust Fan Node,  !- Air Inlet Node Name
    Cafeteria_ZN_1_FLR_1 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    Zone Exhaust Fans;       !- End-Use Subcategory

  Fan:ZoneExhaust,
    Kitchen_ZN_1_FLR_1 Exhaust Fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    1.0,                     !- Fan Efficiency
    1.0e-006,                !- Pressure Rise {Pa}
    0.2592,                  !- Maximum Flow Rate {m3/s}
    Kitchen_ZN_1_FLR_1 Exhaust Fan Node,  !- Air Inlet Node Name
    Kitchen_ZN_1_FLR_1 Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    Zone Exhaust Fans;       !- End-Use Subcategory

  Coil:Heating:Gas,
    PSZ-AC_1:5_HeatC,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.78,                    !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_1:5_CoolC-PSZ-AC_1:5_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC_1:5_HeatC-PSZ-AC_1:5_FanNode,  !- Air Outlet Node Name
    PSZ-AC_1:5_HeatC-PSZ-AC_1:5_FanNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Gas,
    PSZ-AC_2:6_HeatC,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.78,                    !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_2:6_CoolC-PSZ-AC_2:6_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC_2:6_HeatC-PSZ-AC_2:6_FanNode,  !- Air Outlet Node Name
    PSZ-AC_2:6_HeatC-PSZ-AC_2:6_FanNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Gas,
    PSZ-AC_3:7_HeatC,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.78,                    !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_3:7_CoolC-PSZ-AC_3:7_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC_3:7_HeatC-PSZ-AC_3:7_FanNode,  !- Air Outlet Node Name
    PSZ-AC_3:7_HeatC-PSZ-AC_3:7_FanNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Gas,
    PSZ-AC_4:8_HeatC,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.78,                    !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_4:8_CoolC-PSZ-AC_4:8_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC_4:8_HeatC-PSZ-AC_4:8_FanNode,  !- Air Outlet Node Name
    PSZ-AC_4:8_HeatC-PSZ-AC_4:8_FanNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Gas,
    PSZ-AC_5:9_HeatC,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.78,                    !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_5:9_CoolC-PSZ-AC_5:9_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC_5:9_HeatC-PSZ-AC_5:9_FanNode,  !- Air Outlet Node Name
    PSZ-AC_5:9_HeatC-PSZ-AC_5:9_FanNode;  !- Temperature Setpoint Node Name

  Coil:Cooling:DX:TwoSpeed,
    CAV_OTHER_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated High Speed Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated High Speed Sensible Heat Ratio
    3.13380581903442,        !- Rated High Speed COP {W/W}
    AUTOSIZE,                !- Rated High Speed Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    CAV_OTHER_OA-CAV_OTHER_CoolCNode,  !- Air Inlet Node Name
    CAV_OTHER_CoolC-CAV_OTHER_HeatCNode,  !- Air Outlet Node Name
    Measured_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Measured_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    No_PLR_Degredation,      !- Part Load Fraction Correlation Curve Name
    AUTOSIZE,                !- Rated Low Speed Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Low Speed Sensible Heat Ratio
    3.18046297763047,        !- Rated Low Speed COP {W/W}
    AUTOSIZE,                !- Rated Low Speed Air Flow Rate {m3/s}
    Measured_LowSpeedCoolCapLSFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Measured_LowSpeedCoolEIRLSFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name

  Coil:Cooling:DX:TwoSpeed,
    CAV_POD_1_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated High Speed Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated High Speed Sensible Heat Ratio
    3.13380581903442,        !- Rated High Speed COP {W/W}
    AUTOSIZE,                !- Rated High Speed Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    CAV_POD_1_OA-CAV_POD_1_CoolCNode,  !- Air Inlet Node Name
    CAV_POD_1_CoolC-CAV_POD_1_HeatCNode,  !- Air Outlet Node Name
    Measured_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Measured_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    No_PLR_Degredation,      !- Part Load Fraction Correlation Curve Name
    AUTOSIZE,                !- Rated Low Speed Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Low Speed Sensible Heat Ratio
    3.18046297763047,        !- Rated Low Speed COP {W/W}
    AUTOSIZE,                !- Rated Low Speed Air Flow Rate {m3/s}
    Measured_LowSpeedCoolCapLSFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Measured_LowSpeedCoolEIRLSFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name

  Coil:Cooling:DX:TwoSpeed,
    CAV_POD_2_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated High Speed Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated High Speed Sensible Heat Ratio
    3.13380581903442,        !- Rated High Speed COP {W/W}
    AUTOSIZE,                !- Rated High Speed Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    CAV_POD_2_OA-CAV_POD_2_CoolCNode,  !- Air Inlet Node Name
    CAV_POD_2_CoolC-CAV_POD_2_HeatCNode,  !- Air Outlet Node Name
    Measured_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Measured_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    No_PLR_Degredation,      !- Part Load Fraction Correlation Curve Name
    AUTOSIZE,                !- Rated Low Speed Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Low Speed Sensible Heat Ratio
    3.18046297763047,        !- Rated Low Speed COP {W/W}
    AUTOSIZE,                !- Rated Low Speed Air Flow Rate {m3/s}
    Measured_LowSpeedCoolCapLSFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Measured_LowSpeedCoolEIRLSFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name

  Coil:Cooling:DX:TwoSpeed,
    CAV_POD_3_CoolC DXCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated High Speed Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated High Speed Sensible Heat Ratio
    3.13380581903442,        !- Rated High Speed COP {W/W}
    AUTOSIZE,                !- Rated High Speed Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    CAV_POD_3_OA-CAV_POD_3_CoolCNode,  !- Air Inlet Node Name
    CAV_POD_3_CoolC-CAV_POD_3_HeatCNode,  !- Air Outlet Node Name
    Measured_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Measured_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    No_PLR_Degredation,      !- Part Load Fraction Correlation Curve Name
    AUTOSIZE,                !- Rated Low Speed Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Low Speed Sensible Heat Ratio
    3.18046297763047,        !- Rated Low Speed COP {W/W}
    AUTOSIZE,                !- Rated Low Speed Air Flow Rate {m3/s}
    Measured_LowSpeedCoolCapLSFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Measured_LowSpeedCoolEIRLSFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC_1:5_CoolC DXCoil, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.13380581903442,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_1:5_OA-PSZ-AC_1:5_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC_1:5_CoolC-PSZ-AC_1:5_HeatCNode,  !- Air Outlet Node Name
    Measured_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Measured_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    No_PLR_Degredation;      !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC_2:6_CoolC DXCoil, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.23372055845678,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_2:6_OA-PSZ-AC_2:6_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC_2:6_CoolC-PSZ-AC_2:6_HeatCNode,  !- Air Outlet Node Name
    Measured_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Measured_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    No_PLR_Degredation;      !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC_3:7_CoolC DXCoil, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.23372055845678,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_3:7_OA-PSZ-AC_3:7_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC_3:7_CoolC-PSZ-AC_3:7_HeatCNode,  !- Air Outlet Node Name
    Measured_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Measured_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    No_PLR_Degredation;      !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC_4:8_CoolC DXCoil, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.66668442928701,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_4:8_OA-PSZ-AC_4:8_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC_4:8_CoolC-PSZ-AC_4:8_HeatCNode,  !- Air Outlet Node Name
    Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC_5:9_CoolC DXCoil, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.23372055845678,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_5:9_OA-PSZ-AC_5:9_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC_5:9_CoolC-PSZ-AC_5:9_HeatCNode,  !- Air Outlet Node Name
    Measured_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Measured_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    No_PLR_Degredation;      !- Part Load Fraction Correlation Curve Name

  Coil:Heating:Water,
    Bathrooms_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Bathrooms_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Bathrooms_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Bathrooms_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Bathrooms_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Bathrooms_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Bathrooms_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Bathrooms_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Bathrooms_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Bathrooms_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Lobby_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Lobby_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Lobby_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Lobby_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Lobby_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Lobby_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Lobby_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Lobby_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Main_Corridor_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Main_Corridor_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Main_Corridor_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Main_Corridor_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Main_Corridor_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Mech_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mech_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mech_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mech_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Mech_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Mech_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mech_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mech_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mech_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Mech_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Offices_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Offices_ZN_1_FLR_1 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Offices_ZN_1_FLR_1 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Offices_ZN_1_FLR_1 VAV Box Damper Node,  !- Air Inlet Node Name
    Offices_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    Offices_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    Offices_ZN_1_FLR_2 VAV Box Reheat CoilDemand Inlet Node,  !- Water Inlet Node Name
    Offices_ZN_1_FLR_2 VAV Box Reheat CoilDemand Outlet Node,  !- Water Outlet Node Name
    Offices_ZN_1_FLR_2 VAV Box Damper Node,  !- Air Inlet Node Name
    Offices_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    CAV_OTHER_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    CAV_OTHER_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    CAV_OTHER_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    CAV_OTHER_CoolC-CAV_OTHER_HeatCNode,  !- Air Inlet Node Name
    CAV_OTHER_HeatC-CAV_OTHER_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    CAV_POD_1_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    CAV_POD_1_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    CAV_POD_1_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    CAV_POD_1_CoolC-CAV_POD_1_HeatCNode,  !- Air Inlet Node Name
    CAV_POD_1_HeatC-CAV_POD_1_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    CAV_POD_2_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    CAV_POD_2_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    CAV_POD_2_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    CAV_POD_2_CoolC-CAV_POD_2_HeatCNode,  !- Air Inlet Node Name
    CAV_POD_2_HeatC-CAV_POD_2_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  Coil:Heating:Water,
    CAV_POD_3_HeatC,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- U-Factor Times Area Value {W/K}
    AUTOSIZE,                !- Maximum Water Flow Rate {m3/s}
    CAV_POD_3_HeatCDemand Inlet Node,  !- Water Inlet Node Name
    CAV_POD_3_HeatCDemand Outlet Node,  !- Water Outlet Node Name
    CAV_POD_3_CoolC-CAV_POD_3_HeatCNode,  !- Air Inlet Node Name
    CAV_POD_3_HeatC-CAV_POD_3_FanNode,  !- Air Outlet Node Name
    UFactorTimesAreaAndDesignWaterFlowRate,  !- Performance Input Method
    AUTOSIZE,                !- Rated Capacity {W}
    82.2,                    !- Rated Inlet Water Temperature {C}
    16.6,                    !- Rated Inlet Air Temperature {C}
    71.1,                    !- Rated Outlet Water Temperature {C}
    32.2,                    !- Rated Outlet Air Temperature {C}
    ;                        !- Rated Ratio for Air and Water Convection

  AirTerminal:SingleDuct:VAV:Reheat,
    Bathrooms_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Bathrooms_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Bathrooms_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Bathrooms_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Bathrooms_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Bathrooms_ZN_1_FLR_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Bathrooms_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Bathrooms_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Bathrooms_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Bathrooms_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Lobby_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Lobby_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Lobby_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Lobby_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Lobby_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Lobby_ZN_1_FLR_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Lobby_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Lobby_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Lobby_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Lobby_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Main_Corridor_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Main_Corridor_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Main_Corridor_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Main_Corridor_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Main_Corridor_ZN_1_FLR_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Main_Corridor_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Main_Corridor_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Main_Corridor_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Main_Corridor_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Mech_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Mech_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mech_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mech_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mech_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Mech_ZN_1_FLR_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Mech_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mech_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mech_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mech_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Offices_ZN_1_FLR_1 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Offices_ZN_1_FLR_1 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Offices_ZN_1_FLR_1 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Offices_ZN_1_FLR_1 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Offices_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  AirTerminal:SingleDuct:VAV:Reheat,
    Offices_ZN_1_FLR_2 VAV Box Component,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Offices_ZN_1_FLR_2 VAV Box Damper Node,  !- Damper Air Outlet Node Name
    Offices_ZN_1_FLR_2 VAV Box Inlet Node Name,  !- Air Inlet Node Name
    AUTOSIZE,                !- Maximum Air Flow Rate {m3/s}
    Constant,                !- Zone Minimum Air Flow Input Method
    0.3,                     !- Constant Minimum Air Flow Fraction
    ,                        !- Fixed Minimum Air Flow Rate {m3/s}
    ,                        !- Minimum Air Flow Fraction Schedule Name
    Coil:Heating:Water,      !- Reheat Coil Object Type
    Offices_ZN_1_FLR_2 VAV Box Reheat Coil,  !- Reheat Coil Name
    AUTOSIZE,                !- Maximum Hot Water or Steam Flow Rate {m3/s}
    0.0,                     !- Minimum Hot Water or Steam Flow Rate {m3/s}
    Offices_ZN_1_FLR_2 VAV Box Outlet Node Name,  !- Air Outlet Node Name
    0.001,                   !- Convergence Tolerance
    ;                        !- Damper Heating Action

  ZoneHVAC:EquipmentList,
    Auditorium_ZN_1_FLR_1 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Auditorium_ZN_1_FLR_1 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Aux_Gym_ZN_1_FLR_1 Equipment,  !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Aux_Gym_ZN_1_FLR_1 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Bathrooms_ZN_1_FLR_1 Equipment,  !- Name
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Bathrooms_ZN_1_FLR_1 Exhaust Fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Bathrooms_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Bathrooms_ZN_1_FLR_2 Equipment,  !- Name
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Bathrooms_ZN_1_FLR_2 Exhaust Fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 2 Object Type
    Bathrooms_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Cafeteria_ZN_1_FLR_1 Equipment,  !- Name
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Cafeteria_ZN_1_FLR_1 Exhaust Fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
    Cafeteria_ZN_1_FLR_1 Direct Air,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_1_ZN_1_FLR_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_2_ZN_1_FLR_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corner_Class_1_Pod_3_ZN_1_FLR_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_1_ZN_1_FLR_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_2_ZN_1_FLR_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corner_Class_2_Pod_3_ZN_1_FLR_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corridor_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corridor_Pod_1_ZN_1_FLR_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_Pod_1_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corridor_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corridor_Pod_2_ZN_1_FLR_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_Pod_2_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corridor_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Corridor_Pod_3_ZN_1_FLR_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Corridor_Pod_3_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Gym_ZN_1_FLR_1 Equipment,!- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Gym_ZN_1_FLR_1 Direct Air,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Kitchen_ZN_1_FLR_1 Equipment,  !- Name
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Kitchen_ZN_1_FLR_1 Exhaust Fan,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
    Kitchen_ZN_1_FLR_1 Direct Air,  !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Lobby_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Lobby_ZN_1_FLR_1 VAV Box,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Lobby_ZN_1_FLR_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Lobby_ZN_1_FLR_2 VAV Box,!- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Main_Corridor_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Main_Corridor_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Main_Corridor_ZN_1_FLR_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Main_Corridor_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Mech_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mech_ZN_1_FLR_1 VAV Box, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Mech_ZN_1_FLR_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mech_ZN_1_FLR_2 VAV Box, !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Mult_Class_1_Pod_1_ZN_1_FLR_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Mult_Class_1_Pod_2_ZN_1_FLR_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Mult_Class_1_Pod_3_ZN_1_FLR_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Mult_Class_2_Pod_1_ZN_1_FLR_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Mult_Class_2_Pod_2_ZN_1_FLR_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Mult_Class_2_Pod_3_ZN_1_FLR_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Offices_ZN_1_FLR_1 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Offices_ZN_1_FLR_1 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Offices_ZN_1_FLR_2 Equipment,  !- Name
    ZoneHVAC:AirDistributionUnit,  !- Zone Equipment 1 Object Type
    Offices_ZN_1_FLR_2 VAV Box,  !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

! ***SIZING & CONTROLS***

  Sizing:Zone,
    Auditorium_ZN_1_FLR_1,   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Auditorium_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Auditorium_ZN_1_FLR_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Aux_Gym_ZN_1_FLR_1,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Aux_Gym_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Aux_Gym_ZN_1_FLR_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Bathrooms_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Bathrooms_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.3,                     !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Bathrooms_ZN_1_FLR_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.025,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Bathrooms_ZN_1_FLR_2,    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Bathrooms_ZN_1_FLR_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    0.3,                     !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Bathrooms_ZN_1_FLR_2,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.025,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Cafeteria_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    1.628,                   !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Cafeteria_ZN_1_FLR_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corridor_Pod_1_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_1_ZN_1_FLR_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0005,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Corridor_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corridor_Pod_1_ZN_1_FLR_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_1_ZN_1_FLR_2,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0005,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corridor_Pod_2_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_2_ZN_1_FLR_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0005,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Corridor_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corridor_Pod_2_ZN_1_FLR_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_2_ZN_1_FLR_2,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0005,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corridor_Pod_3_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_3_ZN_1_FLR_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0005,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Corridor_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Corridor_Pod_3_ZN_1_FLR_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Corridor_Pod_3_ZN_1_FLR_2,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0005,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Gym_ZN_1_FLR_1,          !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Gym_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Gym_ZN_1_FLR_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Kitchen_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Kitchen_ZN_1_FLR_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Lobby_ZN_1_FLR_1,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Lobby_ZN_1_FLR_1,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Lobby_ZN_1_FLR_1,!- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0005,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Lobby_ZN_1_FLR_2,        !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Lobby_ZN_1_FLR_2,!- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Lobby_ZN_1_FLR_2,!- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0005,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Main_Corridor_ZN_1_FLR_1,!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Main_Corridor_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Main_Corridor_ZN_1_FLR_1,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0005,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Main_Corridor_ZN_1_FLR_2,!- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Main_Corridor_ZN_1_FLR_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Main_Corridor_ZN_1_FLR_2,  !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0005,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Mech_ZN_1_FLR_1,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mech_ZN_1_FLR_1, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mech_ZN_1_FLR_1, !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.00025,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Mech_ZN_1_FLR_2,         !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mech_ZN_1_FLR_2, !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mech_ZN_1_FLR_2, !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.00025,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.008,                   !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Offices_ZN_1_FLR_1,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Offices_ZN_1_FLR_1,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Offices_ZN_1_FLR_2,      !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    12.8000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    50.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Offices_ZN_1_FLR_2,  !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Offices_ZN_1_FLR_2,  !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Auditorium_ZN_1_FLR_1 Thermostat,  !- Name
    Auditorium_ZN_1_FLR_1,   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Auditorium_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Aux_Gym_ZN_1_FLR_1 Thermostat,  !- Name
    Aux_Gym_ZN_1_FLR_1,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Aux_Gym_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Bathrooms_ZN_1_FLR_1 Thermostat,  !- Name
    Bathrooms_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Bathrooms_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Bathrooms_ZN_1_FLR_2 Thermostat,  !- Name
    Bathrooms_ZN_1_FLR_2,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Bathrooms_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Cafeteria_ZN_1_FLR_1 Thermostat,  !- Name
    Cafeteria_ZN_1_FLR_1,    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Cafeteria_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corner_Class_1_Pod_1_ZN_1_FLR_2 Thermostat,  !- Name
    Corner_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_1_Pod_1_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corner_Class_1_Pod_2_ZN_1_FLR_2 Thermostat,  !- Name
    Corner_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_1_Pod_2_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corner_Class_1_Pod_3_ZN_1_FLR_2 Thermostat,  !- Name
    Corner_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_1_Pod_3_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corner_Class_2_Pod_1_ZN_1_FLR_2 Thermostat,  !- Name
    Corner_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_2_Pod_1_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corner_Class_2_Pod_2_ZN_1_FLR_2 Thermostat,  !- Name
    Corner_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_2_Pod_2_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corner_Class_2_Pod_3_ZN_1_FLR_2 Thermostat,  !- Name
    Corner_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corner_Class_2_Pod_3_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corridor_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
    Corridor_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corridor_Pod_1_ZN_1_FLR_2 Thermostat,  !- Name
    Corridor_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Pod_1_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corridor_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
    Corridor_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corridor_Pod_2_ZN_1_FLR_2 Thermostat,  !- Name
    Corridor_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Pod_2_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corridor_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
    Corridor_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Corridor_Pod_3_ZN_1_FLR_2 Thermostat,  !- Name
    Corridor_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Corridor_Pod_3_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Gym_ZN_1_FLR_1 Thermostat,  !- Name
    Gym_ZN_1_FLR_1,          !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Gym_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Kitchen_ZN_1_FLR_1 Thermostat,  !- Name
    Kitchen_ZN_1_FLR_1,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Kitchen_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 Thermostat,  !- Name
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Lobby_ZN_1_FLR_1 Thermostat,  !- Name
    Lobby_ZN_1_FLR_1,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Lobby_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Lobby_ZN_1_FLR_2 Thermostat,  !- Name
    Lobby_ZN_1_FLR_2,        !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Lobby_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Main_Corridor_ZN_1_FLR_1 Thermostat,  !- Name
    Main_Corridor_ZN_1_FLR_1,!- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Main_Corridor_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Main_Corridor_ZN_1_FLR_2 Thermostat,  !- Name
    Main_Corridor_ZN_1_FLR_2,!- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Main_Corridor_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mech_ZN_1_FLR_1 Thermostat,  !- Name
    Mech_ZN_1_FLR_1,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mech_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mech_ZN_1_FLR_2 Thermostat,  !- Name
    Mech_ZN_1_FLR_2,         !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mech_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mult_Class_1_Pod_1_ZN_1_FLR_2 Thermostat,  !- Name
    Mult_Class_1_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_1_Pod_1_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mult_Class_1_Pod_2_ZN_1_FLR_2 Thermostat,  !- Name
    Mult_Class_1_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_1_Pod_2_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mult_Class_1_Pod_3_ZN_1_FLR_2 Thermostat,  !- Name
    Mult_Class_1_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_1_Pod_3_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 Thermostat,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mult_Class_2_Pod_1_ZN_1_FLR_2 Thermostat,  !- Name
    Mult_Class_2_Pod_1_ZN_1_FLR_2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_2_Pod_1_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 Thermostat,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mult_Class_2_Pod_2_ZN_1_FLR_2 Thermostat,  !- Name
    Mult_Class_2_Pod_2_ZN_1_FLR_2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_2_Pod_2_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 Thermostat,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_1,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Mult_Class_2_Pod_3_ZN_1_FLR_2 Thermostat,  !- Name
    Mult_Class_2_Pod_3_ZN_1_FLR_2,  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Mult_Class_2_Pod_3_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Offices_ZN_1_FLR_1 Thermostat,  !- Name
    Offices_ZN_1_FLR_1,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Offices_ZN_1_FLR_1 DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Offices_ZN_1_FLR_2 Thermostat,  !- Name
    Offices_ZN_1_FLR_2,      !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Offices_ZN_1_FLR_2 DualSPSched;  !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Auditorium_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Aux_Gym_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Bathrooms_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Bathrooms_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Cafeteria_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_1_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_2_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_1_Pod_3_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_1_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_2_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corner_Class_2_Pod_3_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_1_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_1_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_2_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_2_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Corridor_Pod_3_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Gym_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Kitchen_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    LIBRARY_MEDIA_CENTER_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Lobby_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Lobby_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Main_Corridor_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Main_Corridor_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mech_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mech_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH_BathCorrMechKitchen,  !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH_BathCorrMechKitchen;  !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_1_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_1_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_2_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_2_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_1_Pod_3_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_1_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_1_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_2_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_2_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_3_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Mult_Class_2_Pod_3_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Offices_ZN_1_FLR_1 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Offices_ZN_1_FLR_2 DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrAuditorium_ZN_1_FLR_1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Auditorium_ZN_1_FLR_1,   !- Control Zone Name
    Auditorium_ZN_1_FLR_1 Air Node,  !- Zone Node Name
    Auditorium_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_3:7 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrAux_Gym_ZN_1_FLR_1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Aux_Gym_ZN_1_FLR_1,      !- Control Zone Name
    Aux_Gym_ZN_1_FLR_1 Air Node,  !- Zone Node Name
    Aux_Gym_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_2:6 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrCafeteria_ZN_1_FLR_1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Cafeteria_ZN_1_FLR_1,    !- Control Zone Name
    Cafeteria_ZN_1_FLR_1 Air Node,  !- Zone Node Name
    Cafeteria_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_5:9 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrGym_ZN_1_FLR_1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Gym_ZN_1_FLR_1,          !- Control Zone Name
    Gym_ZN_1_FLR_1 Air Node, !- Zone Node Name
    Gym_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_1:5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrKitchen_ZN_1_FLR_1,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Kitchen_ZN_1_FLR_1,      !- Control Zone Name
    Kitchen_ZN_1_FLR_1 Air Node,  !- Zone Node Name
    Kitchen_ZN_1_FLR_1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_4:8 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp CAV_OTHER,    !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Offices_ZN_1_FLR_1,      !- Control Zone Name
    Offices_ZN_1_FLR_1 Air Node,  !- Zone Node Name
    Offices_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Zone Inlet Node Name
    CAV_OTHER Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp CAV_POD_1,    !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Mult_Class_1_Pod_1_ZN_1_FLR_1,  !- Control Zone Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 Air Node,  !- Zone Node Name
    Mult_Class_1_Pod_1_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Zone Inlet Node Name
    CAV_POD_1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp CAV_POD_2,    !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Mult_Class_1_Pod_2_ZN_1_FLR_1,  !- Control Zone Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 Air Node,  !- Zone Node Name
    Mult_Class_1_Pod_2_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Zone Inlet Node Name
    CAV_POD_2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp CAV_POD_3,    !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Mult_Class_1_Pod_3_ZN_1_FLR_1,  !- Control Zone Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 Air Node,  !- Zone Node Name
    Mult_Class_1_Pod_3_ZN_1_FLR_1 VAV Box Outlet Node Name,  !- Zone Inlet Node Name
    CAV_POD_3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC_1:5,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    PSZ-AC_2:6,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    PSZ-AC_3:7,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    PSZ-AC_4:8,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    YES,                     !- 100% Outdoor Air in Cooling
    YES,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    PSZ-AC_5:9,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    CAV_OTHER,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    16.7000,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    CAV_POD_1,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    16.7000,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    CAV_POD_2,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    16.7000,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    CAV_POD_3,               !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    16.7000,                 !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Controller:OutdoorAir,
    PSZ-AC_1:5_OA_Controller,!- Name
    PSZ-AC_1:5_OARelief Node,!- Relief Air Outlet Node Name
    PSZ-AC_1:5 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_1:5_OA-PSZ-AC_1:5_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC_1:5_OAInlet Node, !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-AC_2:6_OA_Controller,!- Name
    PSZ-AC_2:6_OARelief Node,!- Relief Air Outlet Node Name
    PSZ-AC_2:6 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_2:6_OA-PSZ-AC_2:6_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC_2:6_OAInlet Node, !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-AC_3:7_OA_Controller,!- Name
    PSZ-AC_3:7_OARelief Node,!- Relief Air Outlet Node Name
    PSZ-AC_3:7 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_3:7_OA-PSZ-AC_3:7_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC_3:7_OAInlet Node, !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-AC_4:8_OA_Controller,!- Name
    PSZ-AC_4:8_OARelief Node,!- Relief Air Outlet Node Name
    PSZ-AC_4:8 Supply Equipment Inlet Node,  !- Return Air Node Name
