! DOE Commercial Reference Building
! Small Hotel, post-1980 construction
! Version 1.3_5.0
! EnergyPlus Version 5.0
! ASHRAE Standards 90.1-1989 and 62-1999
!
! Description:  Four story motel, 74 rooms plus laundry facility
! Form:         Area = 4,014 m2 (43,200 ft2); Number of Stories = 4 plus attic; Shape = rectangle; Aspect ratio = 3.0
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-1989 residential.
!               Opaque constructions: Steel frame walls; Attic roof; slab-on-grade floor
!               Windows: window-to-wall ratio = 10.9%,
!               Infiltration in perimeter zones only
!                            = 1.5 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              25% of full value when ventilation system on.
! HVAC:         PTAC for guest rooms, PSZ-AC for common areas, Elec. unit heaters in stairs and storage areas
!               Economizers on common area systems per 90.1-2004
!               No economizers on guest room PTACs
!
! Int. gains:   W/m2 (W/ft2)  lights          elec plug       gas plug
!               Rooms         18.7 (1.7)      14.3 (1.3)      0
!               Corridor      9.25 (0.9)      0.0 (0)         0
!               Front Lounge  14.1 (1.3)      15.4 (1.4)      0
!               Exercise Rm   14.7 (1.4)      11.5 (1.1)      0
!               Office        21.6 (2.0)      12.9 (1.2)      0
!               Laundry       11.2 (1.0)      437 (40.6)      184.3 (17.1)
! Elevators:    2 @ 20 HP each, 91% motor efficiency
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                ZoneHVAC:PackagedTerminalAirConditioner; ZoneHVAC:UnitHeater
! Air Primary Loops:              PSZ-AC:1; PSZ-AC:2...PSZ-AC:12
! Plant Loops:                    SHWSys1
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:DX:SingleSpeed; Coil:Heating:Electric; Coil:Heating:Gas
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
!***** NOTICE *****
!***** The Reference Buildings were prepared as an account of work sponsored by an *****
!***** agency of the United States government. Neither the United States *****
!***** government nor any agency thereof, nor any of their employees, makes *****
!***** any warranty, express or implied, or assumes any legal liability or *****
!***** responsibility for the accuracy, completeness, or usefulness of any *****
!***** information, apparatus, product, or process disclosed, or represents *****
!***** that its use would not infringe privately owned rights. Reference *****
!***** herein to any specific commercial product, process, or service by *****
!***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
!***** constitute or imply its endorsement, recommendation, or favoring by *****
!***** the United States government or any agency thereof. The views and *****
!***** opinions of authors expressed herein do not necessarily state or *****
!***** reflect those of the United States government or any agency thereof. *****
!***** Access to and use of the Reference Buildings imposes the following obligations *****
!***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
!***** any publication(s) that that result from the use of Reference Buildings. *****
!***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
!***** advertising or publicity that implies endorsement or promotion of any *****
!***** products, services or commercial entities. *****
! Reference citation for the Commercial Reference Buildings:
! Deru, M.; Field, K.; Studer, D.; Benne, K.; Griffith, B.; Torcellini, P;
! Halverson, M.; Winiarski, D.; Liu, B.; Rosenberg, M.; Huang, J.;
! Yazdanian, M.; Crawley, D. (2010).
! U.S. Department of Energy Commercial Reference Building Models of the National Building Stock.
! Washington, DC: U.S. Department of Energy, Energy Efficiency and
! Renewable Energy, Office of Building Technologies.
! ***GENERAL SIMULATION PARAMETERS***
! Number of Zones: 68

  Version,7.2;

  SimulationControl,
    YES,                     !- Do Zone Sizing Calculation
    YES,                     !- Do System Sizing Calculation
    YES,                     !- Do Plant Sizing Calculation
    NO,                      !- Run Simulation for Sizing Periods
    YES;                     !- Run Simulation for Weather File Run Periods

  Building,
    Ref Bldg Small Hotel Post1980_v1.3_5.0,  !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1.0000;                  !- Number of Times Runperiod to be Repeated

! ***HOLIDAYS & DAYLIGHT SAVINGS***

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

! ***SCHEDULE TYPES***

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name

! ***ALWAYS ON SCHEDULE***

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! ***MISC SIMULATION PARAMETERS***

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;

  ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;      !- Algorithm

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    4;                       !- Timesteps in Averaging Window

  ConvergenceLimits,
    2,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  ShadowCalculation,
    7,                       !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

  Timestep,4;

! WeatherFileName=USA_NM_Albuquerque_TMY2.epw

  Site:Location,
    USA NM-ALBUQUERQUE,      !- Name
    35.03,                   !- Latitude {deg}
    -106.62,                 !- Longitude {deg}
    -7.00,                   !- Time Zone {hr}
    1619;                    !- Elevation {m}

! ALBUQUERQUE_NM_USA Annual Heating 99.6%, MaxDB=-9°C

  SizingPeriod:DesignDay,
    ALBUQUERQUE Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -9,                      !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -9,                      !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    83328.,                  !- Barometric Pressure {Pa}
    3.3,                     !- Wind Speed {m/s}
    0,                       !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

! ALBUQUERQUE_NM_USA Annual Cooling (WB=>MDB) .4%, MDB=28.3°C WB=18.5°C

  SizingPeriod:DesignDay,
    ALBUQUERQUE Ann Clg .4% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.3,                    !- Maximum Dry-Bulb Temperature {C}
    14.1,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    18.5,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    83328.,                  !- Barometric Pressure {Pa}
    4.4,                     !- Wind Speed {m/s}
    260,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

  Site:WaterMainsTemperature,
    CORRELATION,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    13.18,                   !- Annual Average Outdoor Air Temperature {C}
    24.00;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

  Site:GroundTemperature:BuildingSurface,19.213,19.212,19.191,19.196,20.446,21.390,21.565,21.740,21.830,19.836,19.374,19.272;

! ***OPAQUE CONSTRUCTIONS AND MATERIALS***
! Exterior Walls

  Construction,
    Steel Frame Res Ext Wall,!- Name
    Wood Siding,             !- Outside Layer
    Steel Frame Res Wall Insulation,  !- Layer 2
    1/2IN Gypsum;            !- Layer 3

  Material,
    Steel Frame Res Wall Insulation,  !- Name
    MediumRough,             !- Roughness
    0.0706187424549297,      !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Roof

  Construction,
    Attic Res Floor,         !- Name
    1/2IN Gypsum,            !- Outside Layer
    AtticFloor Res Insulation,  !- Layer 2
    1/2IN Gypsum;            !- Layer 3

  Construction,
    Attic Res Roof,          !- Name
    Roof Membrane,           !- Outside Layer
    Metal Decking;           !- Layer 2

  Material,
    AtticFloor Res Insulation,  !- Name
    MediumRough,             !- Roughness
    0.12657991054531,        !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Slab on grade, unheated

  Construction,
    ext-slab,                !- Name
    HW CONCRETE,             !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

! Interior Walls

  Construction,
    int-walls,               !- Name
    1/2IN Gypsum,            !- Outside Layer
    1/2IN Gypsum;            !- Layer 2

! Interior Floors

  Construction,
    INT-FLOOR-TOPSIDE,       !- Name
    MAT-CC05 4 HW CONCRETE,  !- Outside Layer
    CP02 CARPET PAD;         !- Layer 2

  Construction,
    INT-FLOOR-UNDERSIDE,     !- Name
    CP02 CARPET PAD,         !- Outside Layer
    MAT-CC05 4 HW CONCRETE;  !- Layer 2

! ***WINDOW/DOOR CONSTRUCTIONS AND MATERIALS***

  Construction,
    Window Non-res Fixed,    !- Name
    NonRes Fixed Assembly Window;  !- Outside Layer

  WindowMaterial:SimpleGlazingSystem,
    NonRes Fixed Assembly Window,  !- Name
    4.08816,                 !- U-Factor {W/m2-K}
    0.36,                    !- Solar Heat Gain Coefficient
    ;                        !- Visible Transmittance

  Construction,
    Window Res Fixed,        !- Name
    Res Fixed Assembly Window;  !- Outside Layer

  WindowMaterial:SimpleGlazingSystem,
    Res Fixed Assembly Window,  !- Name
    4.08816,                 !- U-Factor {W/m2-K}
    0.36,                    !- Solar Heat Gain Coefficient
    ;                        !- Visible Transmittance

! ***COMMON CONSTRUCTIONS AND MATERIALS***

  Construction,
    DropCeiling,             !- Name
    Std AC02;                !- Outside Layer

  Construction,
    AIR-WALL,                !- Name
    MAT-AIR-WALL;            !- Outside Layer

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    Wood Siding,             !- Name
    MediumSmooth,            !- Roughness
    0.0100,                  !- Thickness {m}
    0.1100,                  !- Conductivity {W/m-K}
    544.6200,                !- Density {kg/m3}
    1210.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7800,                  !- Solar Absorptance
    0.7800;                  !- Visible Absorptance

  Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

  Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.6918,                  !- Conductivity {W/m-K}
    1858.0000,               !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

  Material,
    8IN CONCRETE HW,         !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Metal Siding,            !- Name
    Smooth,                  !- Roughness
    0.0015,                  !- Thickness {m}
    44.9600,                 !- Conductivity {W/m-K}
    7688.8600,               !- Density {kg/m3}
    410.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.2000,                  !- Solar Absorptance
    0.2000;                  !- Visible Absorptance

  Material,
    HW CONCRETE,             !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

  Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    Metal Roofing,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Acoustic tile for drop ceiling

  Material,
    Std AC02,                !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance

  Material:NoMass,
    MAT-AIR-WALL,            !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

! ZONE LIST:
! CorridorFlr1
! CorridorFlr2
! CorridorFlr3
! CorridorFlr4
! ElevatorCoreFlr1
! ElevatorCoreFlr2
! ElevatorCoreFlr3
! ElevatorCoreFlr4
! EmployeeLoungeFlr1
! ExerciseCenterFlr1
! FrontLoungeFlr1
! FrontOfficeFlr1
! FrontStairsFlr1
! FrontStairsFlr2
! FrontStairsFlr3
! FrontStairsFlr4
! FrontStorageFlr1
! FrontStorageFlr2
! FrontStorageFlr3
! FrontStorageFlr4
! GuestRoom101
! GuestRoom102
! GuestRoom103
! GuestRoom104
! GuestRoom105
! GuestRoom201
! GuestRoom202_205
! GuestRoom206_208
! GuestRoom209_212
! GuestRoom213
! GuestRoom214
! GuestRoom215_218
! GuestRoom219
! GuestRoom220_223
! GuestRoom224
! GuestRoom301
! GuestRoom302_305
! GuestRoom306_308
! GuestRoom309_312
! GuestRoom313
! GuestRoom314
! GuestRoom315_318
! GuestRoom319
! GuestRoom320_323
! GuestRoom324
! GuestRoom401
! GuestRoom402_405
! GuestRoom406_408
! GuestRoom409_412
! GuestRoom413
! GuestRoom414
! GuestRoom415_418
! GuestRoom419
! GuestRoom420_423
! GuestRoom424
! LaundryRoomFlr1
! MechanicalRoomFlr1
! MeetingRoomFlr1
! RearStairsFlr1
! RearStairsFlr2
! RearStairsFlr3
! RearStairsFlr4
! RearStorageFlr1
! RearStorageFlr2
! RearStorageFlr3
! RearStorageFlr4
! RestroomFlr1
! Attic
! ***ZONES***

  Zone,
    CorridorFlr1,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    CorridorFlr2,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    CorridorFlr3,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    CorridorFlr4,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    ElevatorCoreFlr1,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    ElevatorCoreFlr2,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    ElevatorCoreFlr3,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    ElevatorCoreFlr4,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    EmployeeLoungeFlr1,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    ExerciseCenterFlr1,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    FrontLoungeFlr1,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    FrontOfficeFlr1,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    FrontStairsFlr1,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    FrontStairsFlr2,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    FrontStairsFlr3,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    FrontStairsFlr4,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    FrontStorageFlr1,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    FrontStorageFlr2,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    FrontStorageFlr3,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    FrontStorageFlr4,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom101,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom102,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom103,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom104,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom105,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom201,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom202_205,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom206_208,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom209_212,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom213,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom214,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom215_218,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom219,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom220_223,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom224,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom301,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom302_305,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom306_308,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom309_312,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom313,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom314,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom315_318,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom319,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom320_323,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom324,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom401,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom402_405,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom406_408,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom409_412,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom413,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom414,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom415_418,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom419,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom420_423,        !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    GuestRoom424,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    LaundryRoomFlr1,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    MechanicalRoomFlr1,      !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    MeetingRoomFlr1,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    RearStairsFlr1,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    RearStairsFlr2,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    RearStairsFlr3,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    RearStairsFlr4,          !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    RearStorageFlr1,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    RearStorageFlr2,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    RearStorageFlr3,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    RearStorageFlr4,         !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    RestroomFlr1,            !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Attic,                   !- Name
    0.0,                     !- Direction of Relative North {deg}
    -13.906106,              !- X Origin {m}
    21.681242,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    No;                      !- Part of Total Floor Area

! ***WALLS***

  BuildingSurface:Detailed,
    C_CorridorFlr1_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_CorridorFlr2_10004_0_10003,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    0.048700,8.279000,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,8.279000,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,10.107800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    26.871100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 4 {m}
    26.871100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 5 {m}
    23.823100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 6 {m}
    23.823100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 7 {m}
    0.048700,10.107800,3.352800;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    C_CorridorFlr1_1_1_0,    !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom206_208_10005_0_10004,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.823100,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    26.871100,0.048800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    26.871100,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    23.823100,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_CorridorFlr2_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_CorridorFlr3_10102_0_10063,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    0.048700,8.279000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,8.279000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    26.871100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 4 {m}
    26.871100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 5 {m}
    23.823100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 6 {m}
    23.823100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 7 {m}
    0.048700,10.107800,6.096000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    C_CorridorFlr3_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_CorridorFlr4_10200_0_10108,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    0.048700,8.279000,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,8.279000,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    26.871100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 4 {m}
    26.871100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 5 {m}
    23.823100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 6 {m}
    23.823100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 7 {m}
    0.048700,10.107800,8.839200;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    C_ElevatorCoreFlr1_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ElevatorCoreFlr1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_ElevatorCoreFlr2_10077_0_10051,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.871100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    28.699900,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    28.699900,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    26.871100,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_ElevatorCoreFlr2_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ElevatorCoreFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_ElevatorCoreFlr3_10166_0_10095,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.871100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    28.699900,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    28.699900,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    26.871100,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_ElevatorCoreFlr3_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ElevatorCoreFlr3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_ElevatorCoreFlr4_10257_0_10140,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.871100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    28.699900,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    28.699900,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    26.871100,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_EmployeeLoungeFlr1_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    EmployeeLoungeFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom215_218_10068_0_10046,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.587100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    44.549500,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    44.549500,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    40.587100,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_ExerciseCenterFlr1_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    ExerciseCenterFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom220_223_10081_0_10052,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    23.823100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    23.823100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_FrontLoungeFlr1_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    FrontLoungeFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom201_10031_0_10028,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,0.048800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_FrontLoungeFlr1_1_1_0, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    FrontLoungeFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom202_205_10032_0_10029,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,0.048800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_FrontOfficeFlr1_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom220_223_10085_0_10054,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973500,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    7.973500,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_FrontOfficeFlr1_1_1_0, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom224_10086_0_10055,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    7.973500,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    7.973500,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_FrontStairsFlr1_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    FrontStairsFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_FrontStairsFlr2_10090_0_10057,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    2.487100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    2.487100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_FrontStairsFlr2_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    FrontStairsFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_FrontStairsFlr3_10192_0_10104,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    2.487100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    2.487100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_FrontStairsFlr3_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    FrontStairsFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_FrontStairsFlr4_10282_0_10149,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    2.487100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    2.487100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_FrontStorageFlr1_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    FrontStorageFlr1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_FrontStorageFlr2_10093_0_10059,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    2.487100,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_FrontStorageFlr2_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    FrontStorageFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_FrontStorageFlr3_10187_0_10102,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    2.487100,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_FrontStorageFlr3_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    FrontStorageFlr3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_FrontStorageFlr4_10277_0_10147,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    2.487100,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_GuestRoom101_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    GuestRoom101,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom209_212_10048_0_10037,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.587100,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    44.549500,0.048800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    44.549500,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    40.587100,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_GuestRoom102_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    GuestRoom102,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom209_212_10052_0_10039,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.549500,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,0.048800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    44.549500,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_GuestRoom103_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    GuestRoom103,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom213_10056_0_10041,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,0.048800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_GuestRoom104_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    GuestRoom104,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom214_10060_0_10042,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_GuestRoom105_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    GuestRoom105,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom215_218_10064_0_10044,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.549500,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    44.549500,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_GuestRoom201_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    GuestRoom201,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom301_10125_0_10082,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,0.048800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,0.048800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,8.279000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,8.279000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_GuestRoom202_205_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    GuestRoom202_205,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom302_305_10129_0_10084,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,0.048800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,0.048800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,8.279000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,8.279000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_GuestRoom206_208_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    GuestRoom206_208,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom306_308_10136_0_10086,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,0.048800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,0.048800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,8.279000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,8.279000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_GuestRoom209_212_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    GuestRoom209_212,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom309_312_10144_0_10088,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,0.048800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,0.048800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,8.279000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,8.279000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_GuestRoom213_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    GuestRoom213,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom313_10149_0_10090,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,0.048800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,0.048800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,8.279000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,8.279000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_GuestRoom214_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    GuestRoom214,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom314_10154_0_10091,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_GuestRoom215_218_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    GuestRoom215_218,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom315_318_10161_0_10093,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_GuestRoom219_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    GuestRoom219,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom319_10171_0_10097,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.699900,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    28.699900,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_GuestRoom220_223_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    GuestRoom220_223,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom320_323_10177_0_10098,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973500,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    23.823100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    23.823100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    7.973500,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_GuestRoom224_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    GuestRoom224,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom324_10182_0_10100,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    7.973500,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    7.973500,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_GuestRoom301_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    GuestRoom301,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom401_10223_0_10127,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,0.048800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,0.048800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,8.279000,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,8.279000,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_GuestRoom302_305_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    GuestRoom302_305,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom402_405_10227_0_10129,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,0.048800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,0.048800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,8.279000,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,8.279000,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_GuestRoom306_308_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    GuestRoom306_308,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom406_408_10232_0_10131,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,0.048800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,0.048800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,8.279000,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,8.279000,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_GuestRoom309_312_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    GuestRoom309_312,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom409_412_10237_0_10133,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,0.048800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,0.048800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,8.279000,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,8.279000,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_GuestRoom313_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    GuestRoom313,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom413_10242_0_10135,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,0.048800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,0.048800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,8.279000,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,8.279000,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_GuestRoom314_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    GuestRoom314,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom414_10247_0_10136,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_GuestRoom315_318_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    GuestRoom315_318,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom415_418_10252_0_10138,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_GuestRoom319_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    GuestRoom319,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom419_10262_0_10142,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.699900,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    28.699900,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_GuestRoom320_323_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    GuestRoom320_323,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom420_423_10267_0_10143,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973500,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    23.823100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    23.823100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    7.973500,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_GuestRoom324_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    GuestRoom324,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom424_10272_0_10145,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    7.973500,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    7.973500,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_LaundryRoomFlr1_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    LaundryRoomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom215_218_10072_0_10048,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    40.587100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    40.587100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_LaundryRoomFlr1_1_1_0, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    LaundryRoomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom219_10073_0_10049,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.699900,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    28.699900,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_MechanicalRoomFlr1_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    MechanicalRoomFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom209_212_10044_0_10035,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.624700,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    40.587100,0.048800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    40.587100,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    36.624700,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_MeetingRoomFlr1_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    MeetingRoomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom206_208_10039_0_10032,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.871100,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,0.048800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    26.871100,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_MeetingRoomFlr1_1_1_0, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    MeetingRoomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom209_212_10040_0_10033,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    36.624700,0.048800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    36.624700,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_RearStairsFlr1_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    RearStairsFlr1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_RearStairsFlr2_10001_0_10000,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_RearStairsFlr2_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    RearStairsFlr2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_RearStairsFlr3_10098_0_10060,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_RearStairsFlr3_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    RearStairsFlr3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_RearStairsFlr4_10196_0_10105,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_RearStorageFlr1_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    RearStorageFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_RearStorageFlr2_10028_0_10026,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,0.048800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_RearStorageFlr2_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    RearStorageFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_RearStorageFlr3_10121_0_10080,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,0.048800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,0.048800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,8.279000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,8.279000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_RearStorageFlr3_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    RearStorageFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_RearStorageFlr4_10219_0_10125,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,0.048800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,0.048800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,8.279000,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,8.279000,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    C_RestroomFlr1_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    INT-FLOOR-UNDERSIDE,     !- Construction Name
    RestroomFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    F_GuestRoom206_208_10035_0_10031,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    23.823100,0.048800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    23.823100,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_CorridorFlr2_10004_0_10003,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_CorridorFlr1_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    54.913300,8.279000,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,8.279000,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,10.107800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    23.823100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 4 {m}
    23.823100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 5 {m}
    26.871100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 6 {m}
    26.871100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 7 {m}
    54.913300,10.107800,3.352800;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    F_CorridorFlr3_10102_0_10063,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_CorridorFlr2_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    54.913300,8.279000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,8.279000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,10.107800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    23.823100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 4 {m}
    23.823100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 5 {m}
    26.871100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 6 {m}
    26.871100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 7 {m}
    54.913300,10.107800,6.096000;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    F_CorridorFlr4_10200_0_10108,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_CorridorFlr3_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    54.913300,8.279000,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,8.279000,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,10.107800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    23.823100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 4 {m}
    23.823100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 5 {m}
    26.871100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 6 {m}
    26.871100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 7 {m}
    54.913300,10.107800,8.839200;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    F_ElevatorCoreFlr2_10077_0_10051,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ElevatorCoreFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_ElevatorCoreFlr1_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.699900,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    26.871100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    26.871100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    28.699900,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_ElevatorCoreFlr3_10166_0_10095,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ElevatorCoreFlr3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_ElevatorCoreFlr2_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.699900,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    26.871100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    26.871100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    28.699900,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_ElevatorCoreFlr4_10257_0_10140,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    ElevatorCoreFlr4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_ElevatorCoreFlr3_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.699900,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    26.871100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    26.871100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    28.699900,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_FrontStairsFlr2_10090_0_10057,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    FrontStairsFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontStairsFlr1_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    2.487100,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_FrontStairsFlr3_10192_0_10104,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    FrontStairsFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontStairsFlr2_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    2.487100,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_FrontStairsFlr4_10282_0_10149,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    FrontStairsFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontStairsFlr3_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    2.487100,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_FrontStorageFlr2_10093_0_10059,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    FrontStorageFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontStorageFlr1_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    2.487100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    2.487100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_FrontStorageFlr3_10187_0_10102,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    FrontStorageFlr3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontStorageFlr2_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    2.487100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    2.487100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_FrontStorageFlr4_10277_0_10147,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    FrontStorageFlr4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontStorageFlr3_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    2.487100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    2.487100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom201_10031_0_10028,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom201,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontLoungeFlr1_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,0.048800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom202_205_10032_0_10029,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom202_205,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontLoungeFlr1_1_1_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,0.048800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom206_208_10005_0_10004,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom206_208,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_CorridorFlr1_1_1_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.871100,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    23.823100,0.048800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    23.823100,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    26.871100,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom206_208_10035_0_10031,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom206_208,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_RestroomFlr1_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.823100,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,0.048800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    23.823100,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom206_208_10039_0_10032,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom206_208,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_MeetingRoomFlr1_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    26.871100,0.048800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    26.871100,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom209_212_10040_0_10033,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom209_212,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_MeetingRoomFlr1_1_1_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.624700,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,0.048800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    36.624700,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom209_212_10044_0_10035,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom209_212,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_MechanicalRoomFlr1_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.587100,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    36.624700,0.048800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    36.624700,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    40.587100,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom209_212_10048_0_10037,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom209_212,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom101_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.549500,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    40.587100,0.048800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    40.587100,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    44.549500,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom209_212_10052_0_10039,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom209_212,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom102_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    44.549500,0.048800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    44.549500,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom213_10056_0_10041,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom213,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom103_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,0.048800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom214_10060_0_10042,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom214,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom104_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom215_218_10064_0_10044,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom215_218,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom105_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    44.549500,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    44.549500,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom215_218_10068_0_10046,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom215_218,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_EmployeeLoungeFlr1_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.549500,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    40.587100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    40.587100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    44.549500,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom215_218_10072_0_10048,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom215_218,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_LaundryRoomFlr1_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.587100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    40.587100,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom219_10073_0_10049,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom219,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_LaundryRoomFlr1_1_1_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    28.699900,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    28.699900,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom220_223_10081_0_10052,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom220_223,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_ExerciseCenterFlr1_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.823100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    23.823100,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom220_223_10085_0_10054,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom220_223,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontOfficeFlr1_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    7.973500,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    7.973500,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom224_10086_0_10055,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom224,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_FrontOfficeFlr1_1_1_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973500,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    7.973500,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom301_10125_0_10082,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom301,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom201_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,0.048800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,0.048800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,8.279000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,8.279000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom302_305_10129_0_10084,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom302_305,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom202_205_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,0.048800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,0.048800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,8.279000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,8.279000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom306_308_10136_0_10086,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom306_308,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom206_208_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,0.048800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,0.048800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,8.279000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,8.279000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom309_312_10144_0_10088,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom309_312,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom209_212_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,0.048800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,0.048800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,8.279000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,8.279000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom313_10149_0_10090,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom313,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom213_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,0.048800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,0.048800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,8.279000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,8.279000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom314_10154_0_10091,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom314,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom214_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom315_318_10161_0_10093,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom315_318,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom215_218_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom319_10171_0_10097,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom319,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom219_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    28.699900,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    28.699900,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom320_323_10177_0_10098,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom320_323,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom220_223_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.823100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    7.973500,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    7.973500,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    23.823100,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom324_10182_0_10100,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom324,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom224_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973500,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    7.973500,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom401_10223_0_10127,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom401,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom301_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,0.048800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,0.048800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,8.279000,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,8.279000,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom402_405_10227_0_10129,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom402_405,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom302_305_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,0.048800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,0.048800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,8.279000,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,8.279000,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom406_408_10232_0_10131,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom406_408,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom306_308_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,0.048800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,0.048800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,8.279000,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,8.279000,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom409_412_10237_0_10133,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom409_412,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom309_312_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,0.048800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,0.048800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,8.279000,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,8.279000,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom413_10242_0_10135,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom413,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom313_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,0.048800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,0.048800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,8.279000,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,8.279000,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom414_10247_0_10136,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom414,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom314_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom415_418_10252_0_10138,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom415_418,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom315_318_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom419_10262_0_10142,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom419,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom319_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    28.699900,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    28.699900,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom420_423_10267_0_10143,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom420_423,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom320_323_1_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.823100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    7.973500,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    7.973500,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    23.823100,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_GuestRoom424_10272_0_10145,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    GuestRoom424,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_GuestRoom324_1_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973500,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    7.973500,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_RearStairsFlr2_10001_0_10000,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    RearStairsFlr2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_RearStairsFlr1_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.913300,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_RearStairsFlr3_10098_0_10060,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    RearStairsFlr3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_RearStairsFlr2_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.913300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_RearStairsFlr4_10196_0_10105,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    RearStairsFlr4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_RearStairsFlr3_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.913300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_RearStorageFlr2_10028_0_10026,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    RearStorageFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_RearStorageFlr1_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.913300,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,0.048800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_RearStorageFlr3_10121_0_10080,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    RearStorageFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_RearStorageFlr2_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.913300,0.048800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,0.048800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,8.279000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,8.279000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    F_RearStorageFlr4_10219_0_10125,  !- Name
    Floor,                   !- Surface Type
    INT-FLOOR-TOPSIDE,       !- Construction Name
    RearStorageFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    C_RearStorageFlr3_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.913300,0.048800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,0.048800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,8.279000,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,8.279000,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr1_10003_0_10002,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr1_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.913300,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,10.107800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,10.107800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr1_11_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ExerciseCenterFlr1_10013_0_10011,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.823100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    23.823100,18.337400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.823100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.823100,10.107800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr1_12_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ExerciseCenterFlr1_10014_0_10012,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.823100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    23.823100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,10.107800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,10.107800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr1_13_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontOfficeFlr1_10015_0_10013,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,10.107800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr1_14_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr1_10016_0_10014,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.487100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.487100,10.107800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr1_15_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr1_10017_0_10015,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    2.487100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,10.107800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,10.107800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr1_17_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontLoungeFlr1_10018_0_10016,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,8.279000,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,8.279000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,8.279000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr1_18_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RestroomFlr1_10019_0_10017,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,8.279000,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,8.279000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.823100,8.279000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.823100,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr1_19_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RestroomFlr1_10020_0_10018,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.823100,8.279000,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    23.823100,8.279000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.823100,0.048800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.823100,0.048800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr1_21_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_MeetingRoomFlr1_10021_0_10019,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.871100,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    26.871100,0.048800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.871100,8.279000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.871100,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr1_22_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_MeetingRoomFlr1_10022_0_10020,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.871100,8.279000,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    26.871100,8.279000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    36.624700,8.279000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    36.624700,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr1_23_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_MechanicalRoomFlr1_10023_0_10021,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.624700,8.279000,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    36.624700,8.279000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    40.587100,8.279000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    40.587100,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr1_24_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom101_10024_0_10022,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.587100,8.279000,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    40.587100,8.279000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.549500,8.279000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.549500,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr1_25_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom102_10025_0_10023,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.549500,8.279000,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    44.549500,8.279000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,8.279000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr1_26_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom103_10026_0_10024,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,8.279000,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,8.279000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,8.279000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr1_27_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr1_10027_0_10025,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,8.279000,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,8.279000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,8.279000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr1_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom104_10007_0_10005,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,10.107800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,10.107800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr1_5_0_0,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom105_10008_0_10006,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.549500,10.107800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.549500,10.107800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr1_6_0_0,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_EmployeeLoungeFlr1_10009_0_10007,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.549500,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    44.549500,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    40.587100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    40.587100,10.107800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr1_7_0_0,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_LaundryRoomFlr1_10010_0_10008,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.587100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    40.587100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    28.699900,10.107800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    28.699900,10.107800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr1_8_0_0,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr1_10011_0_10009,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.699900,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    28.699900,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.871100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.871100,10.107800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr1_9_0_0,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr1_10012_0_10010,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.871100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    26.871100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.871100,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.871100,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr2_10100_0_10062,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr2_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.913300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,10.107800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,10.107800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr2_10_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom220_223_10109_0_10069,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.823100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    23.823100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    23.823100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    23.823100,10.107800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr2_11_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom220_223_10110_0_10070,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.823100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    23.823100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    7.973500,10.107800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    7.973500,10.107800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr2_12_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom224_10111_0_10071,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973500,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    7.973500,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,10.107800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr2_13_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr2_10112_0_10072,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    2.487100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    2.487100,10.107800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr2_14_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr2_10113_0_10073,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    2.487100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,10.107800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,10.107800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr2_16_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom201_10114_0_10074,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,8.279000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,8.279000,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,8.279000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr2_17_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom202_205_10115_0_10075,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,8.279000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,8.279000,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,8.279000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr2_18_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom206_208_10116_0_10076,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,8.279000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,8.279000,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,8.279000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr2_19_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom209_212_10117_0_10077,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,8.279000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,8.279000,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,8.279000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr2_20_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom213_10118_0_10078,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,8.279000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,8.279000,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,8.279000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr2_21_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr2_10119_0_10079,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,8.279000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,8.279000,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,8.279000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr2_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom214_10104_0_10064,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,10.107800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,10.107800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr2_5_0_0,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom215_218_10105_0_10065,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,10.107800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,10.107800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr2_6_0_0,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom219_10106_0_10066,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    28.699900,10.107800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    28.699900,10.107800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr2_7_0_0,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr2_10107_0_10067,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.699900,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    28.699900,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    26.871100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    26.871100,10.107800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr2_8_0_0,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr2,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr2_10108_0_10068,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.871100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    26.871100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    26.871100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    26.871100,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr3_10198_0_10107,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr3_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.913300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,10.107800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr3_10_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom320_323_10207_0_10114,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.823100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    23.823100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    23.823100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    23.823100,10.107800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr3_11_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom320_323_10208_0_10115,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.823100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    23.823100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    7.973500,10.107800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    7.973500,10.107800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr3_12_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom324_10209_0_10116,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973500,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    7.973500,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,10.107800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr3_13_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr3_10210_0_10117,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    2.487100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    2.487100,10.107800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr3_14_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr3_10211_0_10118,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    2.487100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,10.107800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,10.107800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr3_16_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom301_10212_0_10119,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,8.279000,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,8.279000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,8.279000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,8.279000,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr3_17_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom302_305_10213_0_10120,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,8.279000,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,8.279000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,8.279000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,8.279000,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr3_18_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom306_308_10214_0_10121,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,8.279000,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,8.279000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,8.279000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,8.279000,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr3_19_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom309_312_10215_0_10122,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,8.279000,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,8.279000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,8.279000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,8.279000,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr3_20_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom313_10216_0_10123,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,8.279000,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,8.279000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,8.279000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,8.279000,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr3_21_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr3_10217_0_10124,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,8.279000,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,8.279000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,8.279000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,8.279000,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr3_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom314_10202_0_10109,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,10.107800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,10.107800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr3_5_0_0,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom315_318_10203_0_10110,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,10.107800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr3_6_0_0,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom319_10204_0_10111,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    28.699900,10.107800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    28.699900,10.107800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr3_7_0_0,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr3_10205_0_10112,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.699900,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    28.699900,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    26.871100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    26.871100,10.107800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr3_8_0_0,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr3,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr3_10206_0_10113,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.871100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    26.871100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    26.871100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    26.871100,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr4_10287_0_10151,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr4_5_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.913300,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,10.107800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr4_10_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom420_423_10295_0_10157,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.823100,18.337400,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    23.823100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    23.823100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    23.823100,10.107800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr4_11_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom420_423_10296_0_10158,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.823100,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    23.823100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    7.973500,10.107800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    7.973500,10.107800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr4_12_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom424_10297_0_10159,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973500,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    7.973500,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,10.107800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr4_13_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr4_10298_0_10160,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    2.487100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    2.487100,10.107800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr4_14_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr4_10299_0_10161,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487100,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    2.487100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,10.107800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,10.107800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr4_16_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom401_10300_0_10162,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,8.279000,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,8.279000,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,8.279000,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,8.279000,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr4_17_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom402_405_10301_0_10163,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,8.279000,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,8.279000,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,8.279000,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,8.279000,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr4_18_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom406_408_10302_0_10164,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,8.279000,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,8.279000,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,8.279000,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,8.279000,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr4_19_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom409_412_10303_0_10165,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,8.279000,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,8.279000,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,8.279000,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,8.279000,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr4_20_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom413_10304_0_10166,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,8.279000,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,8.279000,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,8.279000,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,8.279000,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr4_21_0_0,   !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr4_10305_0_10167,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,8.279000,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,8.279000,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,8.279000,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,8.279000,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr4_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom414_10290_0_10152,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,10.107800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,10.107800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr4_5_0_0,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom415_418_10291_0_10153,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,10.107800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr4_6_0_0,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom419_10292_0_10154,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    28.699900,10.107800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    28.699900,10.107800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr4_7_0_0,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr4_10293_0_10155,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.699900,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    28.699900,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    26.871100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    26.871100,10.107800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_CorridorFlr4_8_0_0,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr4_10294_0_10156,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.871100,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    26.871100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    26.871100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    26.871100,18.337400,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr1_10011_0_10009,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ElevatorCoreFlr1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_8_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.871100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    26.871100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    28.699900,10.107800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    28.699900,10.107800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr1_10012_0_10010,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ElevatorCoreFlr1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_9_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.871100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    26.871100,18.337400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.871100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.871100,10.107800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr1_10075_0_10050,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ElevatorCoreFlr1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_LaundryRoomFlr1_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.699900,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    28.699900,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    28.699900,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    28.699900,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr2_10107_0_10067,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ElevatorCoreFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.871100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    26.871100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    28.699900,10.107800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    28.699900,10.107800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr2_10108_0_10068,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ElevatorCoreFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_8_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.871100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    26.871100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    26.871100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    26.871100,10.107800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr2_2_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ElevatorCoreFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom219_10167_0_10096,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.699900,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    28.699900,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    28.699900,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    28.699900,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr3_10205_0_10112,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ElevatorCoreFlr3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.871100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    26.871100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    28.699900,10.107800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    28.699900,10.107800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr3_10206_0_10113,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ElevatorCoreFlr3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_8_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.871100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    26.871100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    26.871100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    26.871100,10.107800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr3_2_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ElevatorCoreFlr3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom319_10258_0_10141,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.699900,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    28.699900,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    28.699900,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    28.699900,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr4_10293_0_10155,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ElevatorCoreFlr4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.871100,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    26.871100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    28.699900,10.107800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    28.699900,10.107800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr4_10294_0_10156,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ElevatorCoreFlr4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_8_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.871100,18.337400,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    26.871100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    26.871100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    26.871100,10.107800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_ElevatorCoreFlr4_2_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ElevatorCoreFlr4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom419_10337_0_10175,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.699900,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    28.699900,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    28.699900,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    28.699900,18.337400,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_EmployeeLoungeFlr1_10009_0_10007,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    EmployeeLoungeFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.587100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    40.587100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.549500,10.107800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.549500,10.107800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_EmployeeLoungeFlr1_10066_0_10045,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    EmployeeLoungeFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom105_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.549500,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    44.549500,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.549500,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.549500,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_EmployeeLoungeFlr1_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    EmployeeLoungeFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_LaundryRoomFlr1_10070_0_10047,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.587100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    40.587100,18.337400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    40.587100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    40.587100,10.107800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_ExerciseCenterFlr1_10013_0_10011,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ExerciseCenterFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_11_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.823100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    23.823100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.823100,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.823100,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_ExerciseCenterFlr1_10014_0_10012,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ExerciseCenterFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_12_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.823100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.823100,10.107800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_ExerciseCenterFlr1_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    ExerciseCenterFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontOfficeFlr1_10083_0_10053,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,18.337400,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,18.337400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,10.107800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,10.107800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_FrontLoungeFlr1_10018_0_10016,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    FrontLoungeFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_17_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,8.279000,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,8.279000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,8.279000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_FrontLoungeFlr1_2_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    FrontLoungeFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RestroomFlr1_10033_0_10030,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,0.048800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,8.279000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_FrontOfficeFlr1_10015_0_10013,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_13_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,10.107800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,10.107800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_FrontOfficeFlr1_10083_0_10053,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ExerciseCenterFlr1_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_FrontOfficeFlr1_4_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr1_10088_0_10056,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,18.337400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,10.107800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_FrontStairsFlr1_10017_0_10015,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    FrontStairsFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_15_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.487100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.487100,10.107800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_FrontStairsFlr1_2_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    FrontStairsFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr1_10091_0_10058,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    2.487100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.487100,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.487100,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_FrontStairsFlr2_10113_0_10073,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    FrontStairsFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_14_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    2.487100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    2.487100,10.107800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_FrontStairsFlr2_10189_0_10103,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    FrontStairsFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr2_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    2.487100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    2.487100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    2.487100,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_FrontStairsFlr3_10211_0_10118,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    FrontStairsFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_14_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    2.487100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    2.487100,10.107800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_FrontStairsFlr3_10279_0_10148,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    FrontStairsFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr3_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    2.487100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    2.487100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    2.487100,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_FrontStairsFlr4_10299_0_10161,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    FrontStairsFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_14_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    2.487100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    2.487100,10.107800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_FrontStairsFlr4_10354_0_10178,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    FrontStairsFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr4_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487100,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    2.487100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    2.487100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    2.487100,18.337400,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_FrontStorageFlr1_10016_0_10014,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    FrontStorageFlr1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_14_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    2.487100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,10.107800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_FrontStorageFlr1_10088_0_10056,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    FrontStorageFlr1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontOfficeFlr1_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_FrontStorageFlr1_10091_0_10058,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    FrontStorageFlr1,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr1_2_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    2.487100,18.337400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.487100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.487100,10.107800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_FrontStorageFlr2_10112_0_10072,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    FrontStorageFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_13_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    2.487100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,10.107800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_FrontStorageFlr2_10184_0_10101,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    FrontStorageFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom224_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_FrontStorageFlr2_4_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    FrontStorageFlr2,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr2_10189_0_10103,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    2.487100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    2.487100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    2.487100,10.107800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_FrontStorageFlr3_10210_0_10117,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    FrontStorageFlr3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_13_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    2.487100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,10.107800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_FrontStorageFlr3_10274_0_10146,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    FrontStorageFlr3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom324_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_FrontStorageFlr3_4_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    FrontStorageFlr3,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr3_10279_0_10148,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    2.487100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    2.487100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    2.487100,10.107800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_FrontStorageFlr4_10298_0_10160,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    FrontStorageFlr4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_13_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487100,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    2.487100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,10.107800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_FrontStorageFlr4_10350_0_10177,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    FrontStorageFlr4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom424_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,18.337400,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_FrontStorageFlr4_4_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    FrontStorageFlr4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStairsFlr4_10354_0_10178,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487100,18.337400,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    2.487100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    2.487100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    2.487100,10.107800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom101_10024_0_10022,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom101,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_24_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.549500,8.279000,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    44.549500,8.279000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    40.587100,8.279000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    40.587100,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom101_10045_0_10036,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom101,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_MechanicalRoomFlr1_2_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.587100,8.279000,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    40.587100,8.279000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    40.587100,0.048800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    40.587100,0.048800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom101_2_0_0,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom101,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom102_10049_0_10038,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.549500,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    44.549500,0.048800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.549500,8.279000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.549500,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom102_10025_0_10023,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom102,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_25_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,8.279000,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,8.279000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.549500,8.279000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.549500,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom102_10049_0_10038,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom102,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom101_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.549500,8.279000,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    44.549500,8.279000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.549500,0.048800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.549500,0.048800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom102_2_0_0,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom102,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom103_10053_0_10040,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,0.048800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,8.279000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom103_10026_0_10024,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom103,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_26_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,8.279000,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,8.279000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,8.279000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom103_10030_0_10027,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom103,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr1_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,0.048800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,8.279000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom103_10053_0_10040,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom103,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom102_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,8.279000,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,8.279000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,0.048800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,0.048800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom104_10002_0_10001,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom104,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr1_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom104_10007_0_10005,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom104,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,10.107800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,10.107800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom104_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom104,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom105_10062_0_10043,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,18.337400,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,18.337400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,10.107800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,10.107800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom105_10008_0_10006,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom105,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.549500,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    44.549500,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,10.107800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,10.107800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom105_10062_0_10043,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom105,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom104_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom105_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom105,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_EmployeeLoungeFlr1_10066_0_10045,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.549500,18.337400,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    44.549500,18.337400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.549500,10.107800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.549500,10.107800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom201_10114_0_10074,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom201,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_16_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,8.279000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,8.279000,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,8.279000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom201_2_0_0,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom201,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom202_205_10126_0_10083,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,0.048800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,0.048800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,8.279000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom202_205_10115_0_10075,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom202_205,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_17_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,8.279000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,8.279000,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,8.279000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom202_205_10126_0_10083,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom202_205,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom201_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,8.279000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,8.279000,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,0.048800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,0.048800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom202_205_2_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom202_205,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom206_208_10130_0_10085,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,0.048800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,0.048800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,8.279000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom206_208_10116_0_10076,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom206_208,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_18_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,8.279000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,8.279000,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,8.279000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom206_208_10130_0_10085,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom206_208,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom202_205_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,8.279000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,8.279000,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,0.048800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,0.048800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom206_208_2_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom206_208,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom209_212_10137_0_10087,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,0.048800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,0.048800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,8.279000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom209_212_10117_0_10077,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom209_212,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_19_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,8.279000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,8.279000,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,8.279000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom209_212_10137_0_10087,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom209_212,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom206_208_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,8.279000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,8.279000,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,0.048800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,0.048800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom209_212_2_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom209_212,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom213_10145_0_10089,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,0.048800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,0.048800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,8.279000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom213_10118_0_10078,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom213,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_20_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,8.279000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,8.279000,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,8.279000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom213_10123_0_10081,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom213,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr2_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,0.048800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,0.048800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,8.279000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom213_10145_0_10089,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom213,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom209_212_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,8.279000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,8.279000,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,0.048800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,0.048800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom214_10099_0_10061,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom214,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr2_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom214_10104_0_10064,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom214,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,10.107800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,10.107800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom214_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom214,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom215_218_10156_0_10092,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,18.337400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,18.337400,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,10.107800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,10.107800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom215_218_10105_0_10065,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom215_218,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,10.107800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,10.107800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom215_218_10156_0_10092,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom215_218,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom214_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom215_218_4_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom215_218,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom219_10163_0_10094,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,18.337400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,18.337400,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,10.107800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,10.107800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom219_10106_0_10066,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom219,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.699900,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    28.699900,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,10.107800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,10.107800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom219_10163_0_10094,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom219,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom215_218_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom219_10167_0_10096,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom219,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr2_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.699900,18.337400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    28.699900,18.337400,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    28.699900,10.107800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    28.699900,10.107800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom220_223_10109_0_10069,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom220_223,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_10_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.823100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    23.823100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    23.823100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    23.823100,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom220_223_10110_0_10070,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom220_223,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_11_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973500,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    7.973500,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    23.823100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    23.823100,10.107800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom220_223_4_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom220_223,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom224_10179_0_10099,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973500,18.337400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    7.973500,18.337400,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    7.973500,10.107800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    7.973500,10.107800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom224_10111_0_10071,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom224,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_12_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    7.973500,10.107800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    7.973500,10.107800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom224_10179_0_10099,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom224,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom220_223_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973500,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    7.973500,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    7.973500,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    7.973500,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom224_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom224,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr2_10184_0_10101,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,10.107800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom301_10212_0_10119,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom301,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_16_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,8.279000,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,8.279000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,8.279000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,8.279000,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom301_2_0_0,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom301,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom302_305_10224_0_10128,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,0.048800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,0.048800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,8.279000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,8.279000,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom302_305_10213_0_10120,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom302_305,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_17_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,8.279000,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,8.279000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,8.279000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,8.279000,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom302_305_10224_0_10128,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom302_305,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom301_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,8.279000,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,8.279000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,0.048800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,0.048800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom302_305_2_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom302_305,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom306_308_10228_0_10130,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,0.048800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,0.048800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,8.279000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,8.279000,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom306_308_10214_0_10121,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom306_308,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_18_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,8.279000,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,8.279000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,8.279000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,8.279000,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom306_308_10228_0_10130,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom306_308,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom302_305_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,8.279000,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,8.279000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,0.048800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,0.048800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom306_308_2_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom306_308,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom309_312_10233_0_10132,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,0.048800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,0.048800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,8.279000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,8.279000,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom309_312_10215_0_10122,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom309_312,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_19_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,8.279000,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,8.279000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,8.279000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,8.279000,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom309_312_10233_0_10132,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom309_312,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom306_308_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,8.279000,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,8.279000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,0.048800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,0.048800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom309_312_2_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom309_312,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom313_10238_0_10134,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,0.048800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,0.048800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,8.279000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,8.279000,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom313_10216_0_10123,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom313,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_20_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,8.279000,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,8.279000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,8.279000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,8.279000,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom313_10221_0_10126,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom313,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr3_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,0.048800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,0.048800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,8.279000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,8.279000,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom313_10238_0_10134,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom313,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom309_312_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,8.279000,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,8.279000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,0.048800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,0.048800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom314_10197_0_10106,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom314,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr3_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom314_10202_0_10109,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom314,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,10.107800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom314_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom314,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom315_318_10249_0_10137,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,18.337400,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,18.337400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,10.107800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,10.107800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom315_318_10203_0_10110,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom315_318,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,10.107800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,10.107800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom315_318_10249_0_10137,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom315_318,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom314_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom315_318_4_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom315_318,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom319_10254_0_10139,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,18.337400,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,18.337400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,10.107800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom319_10204_0_10111,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom319,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.699900,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    28.699900,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,10.107800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom319_10254_0_10139,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom319,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom315_318_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom319_10258_0_10141,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom319,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr3_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.699900,18.337400,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    28.699900,18.337400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    28.699900,10.107800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    28.699900,10.107800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom320_323_10207_0_10114,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom320_323,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_10_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.823100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    23.823100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    23.823100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    23.823100,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom320_323_10208_0_10115,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom320_323,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_11_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973500,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    7.973500,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    23.823100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    23.823100,10.107800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom320_323_4_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom320_323,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom324_10269_0_10144,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973500,18.337400,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    7.973500,18.337400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    7.973500,10.107800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    7.973500,10.107800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom324_10209_0_10116,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom324,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_12_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    7.973500,10.107800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    7.973500,10.107800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom324_10269_0_10144,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom324,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom320_323_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973500,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    7.973500,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    7.973500,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    7.973500,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom324_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom324,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr3_10274_0_10146,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,10.107800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,10.107800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom401_10300_0_10162,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom401,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_16_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,8.279000,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,8.279000,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,8.279000,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,8.279000,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom401_2_0_0,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom401,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom402_405_10310_0_10169,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,0.048800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,0.048800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,8.279000,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,8.279000,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom402_405_10301_0_10163,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom402_405,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_17_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,8.279000,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,8.279000,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,8.279000,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,8.279000,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom402_405_10310_0_10169,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom402_405,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom401_2_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,8.279000,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,8.279000,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,0.048800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,0.048800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom402_405_2_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom402_405,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom406_408_10313_0_10170,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,0.048800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,0.048800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,8.279000,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,8.279000,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom406_408_10302_0_10164,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom406_408,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_18_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,8.279000,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,8.279000,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,8.279000,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,8.279000,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom406_408_10313_0_10170,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom406_408,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom402_405_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,8.279000,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,8.279000,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,0.048800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,0.048800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom406_408_2_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom406_408,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom409_412_10317_0_10171,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,0.048800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,0.048800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,8.279000,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,8.279000,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom409_412_10303_0_10165,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom409_412,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_19_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,8.279000,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,8.279000,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,8.279000,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,8.279000,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom409_412_10317_0_10171,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom409_412,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom406_408_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,8.279000,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,8.279000,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,0.048800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,0.048800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom409_412_2_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom409_412,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom413_10321_0_10172,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,0.048800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,0.048800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,8.279000,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,8.279000,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom413_10304_0_10166,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom413,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_20_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,8.279000,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,8.279000,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,8.279000,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,8.279000,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom413_10308_0_10168,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom413,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStorageFlr4_4_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,0.048800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,0.048800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,8.279000,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,8.279000,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom413_10321_0_10172,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom413,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom409_412_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,8.279000,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,8.279000,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,0.048800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,0.048800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom414_10286_0_10150,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom414,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_RearStairsFlr4_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,18.337400,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom414_10290_0_10152,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom414,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,10.107800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom414_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom414,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom415_418_10330_0_10173,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,18.337400,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,18.337400,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,10.107800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,10.107800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom415_418_10291_0_10153,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom415_418,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_5_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,10.107800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,10.107800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom415_418_10330_0_10173,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom415_418,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom414_4_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,18.337400,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom415_418_4_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom415_418,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom419_10334_0_10174,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,18.337400,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,18.337400,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,10.107800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom419_10292_0_10154,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom419,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_6_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.699900,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    28.699900,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,10.107800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom419_10334_0_10174,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom419,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom415_418_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,18.337400,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom419_10337_0_10175,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom419,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr4_2_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.699900,18.337400,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    28.699900,18.337400,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    28.699900,10.107800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    28.699900,10.107800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom420_423_10295_0_10157,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom420_423,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_10_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.823100,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    23.823100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    23.823100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    23.823100,18.337400,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom420_423_10296_0_10158,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom420_423,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_11_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973500,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    7.973500,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    23.823100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    23.823100,10.107800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom420_423_4_0_0,!- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom420_423,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom424_10346_0_10176,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973500,18.337400,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    7.973500,18.337400,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    7.973500,10.107800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    7.973500,10.107800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom424_10297_0_10159,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom424,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_12_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    7.973500,10.107800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    7.973500,10.107800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom424_10346_0_10176,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom424,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom420_423_4_0_0,!- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973500,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    7.973500,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    7.973500,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    7.973500,18.337400,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_GuestRoom424_4_0_0,    !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    GuestRoom424,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontStorageFlr4_10350_0_10177,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,18.337400,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,10.107800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,10.107800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_LaundryRoomFlr1_10010_0_10008,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    LaundryRoomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_7_0_0,    !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.699900,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    28.699900,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    40.587100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    40.587100,10.107800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_LaundryRoomFlr1_10070_0_10047,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    LaundryRoomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_EmployeeLoungeFlr1_4_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.587100,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    40.587100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    40.587100,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    40.587100,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_LaundryRoomFlr1_4_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    LaundryRoomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_ElevatorCoreFlr1_10075_0_10050,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.699900,18.337400,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    28.699900,18.337400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    28.699900,10.107800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    28.699900,10.107800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_MechanicalRoomFlr1_10023_0_10021,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    MechanicalRoomFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_23_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.587100,8.279000,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    40.587100,8.279000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    36.624700,8.279000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    36.624700,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_MechanicalRoomFlr1_10041_0_10034,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    MechanicalRoomFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_MeetingRoomFlr1_2_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.624700,8.279000,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    36.624700,8.279000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    36.624700,0.048800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    36.624700,0.048800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_MechanicalRoomFlr1_2_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    MechanicalRoomFlr1,      !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom101_10045_0_10036,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.587100,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    40.587100,0.048800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    40.587100,8.279000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    40.587100,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_MeetingRoomFlr1_10021_0_10019,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    MeetingRoomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_21_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.871100,8.279000,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    26.871100,8.279000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.871100,0.048800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.871100,0.048800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_MeetingRoomFlr1_10022_0_10020,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    MeetingRoomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_22_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.624700,8.279000,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    36.624700,8.279000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.871100,8.279000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.871100,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_MeetingRoomFlr1_2_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    MeetingRoomFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_MechanicalRoomFlr1_10041_0_10034,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.624700,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    36.624700,0.048800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    36.624700,8.279000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    36.624700,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_RearStairsFlr1_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    RearStairsFlr1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom104_10002_0_10001,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,18.337400,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,18.337400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,10.107800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,10.107800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_RearStairsFlr1_5_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    RearStairsFlr1,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_10003_0_10002,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,10.107800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,10.107800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_RearStairsFlr2_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    RearStairsFlr2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom214_10099_0_10061,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,18.337400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,18.337400,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,10.107800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,10.107800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_RearStairsFlr2_5_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    RearStairsFlr2,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_10100_0_10062,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,10.107800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,10.107800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_RearStairsFlr3_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    RearStairsFlr3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom314_10197_0_10106,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,18.337400,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,18.337400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,10.107800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_RearStairsFlr3_5_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    RearStairsFlr3,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_10198_0_10107,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,10.107800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_RearStairsFlr4_4_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    RearStairsFlr4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom414_10286_0_10150,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,18.337400,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,18.337400,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,10.107800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_RearStairsFlr4_5_0_0,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    RearStairsFlr4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_10287_0_10151,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,10.107800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_RearStorageFlr1_10027_0_10025,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    RearStorageFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_27_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.913300,8.279000,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,8.279000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,8.279000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_RearStorageFlr1_4_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    RearStorageFlr1,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom103_10030_0_10027,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,8.279000,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,8.279000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,0.048800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,0.048800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_RearStorageFlr2_10119_0_10079,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    RearStorageFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr2_21_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.913300,8.279000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,8.279000,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,8.279000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_RearStorageFlr2_4_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    RearStorageFlr2,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom213_10123_0_10081,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,8.279000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,8.279000,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,0.048800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,0.048800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_RearStorageFlr3_10217_0_10124,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    RearStorageFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr3_21_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.913300,8.279000,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,8.279000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,8.279000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,8.279000,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_RearStorageFlr3_4_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    RearStorageFlr3,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom313_10221_0_10126,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,8.279000,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,8.279000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,0.048800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,0.048800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_RearStorageFlr4_10305_0_10167,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    RearStorageFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr4_21_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.913300,8.279000,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,8.279000,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,8.279000,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,8.279000,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_RearStorageFlr4_4_0_0, !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    RearStorageFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_GuestRoom413_10308_0_10168,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,8.279000,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,8.279000,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,0.048800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,0.048800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_RestroomFlr1_10019_0_10017,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    RestroomFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_18_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.823100,8.279000,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    23.823100,8.279000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,8.279000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_RestroomFlr1_10020_0_10018,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    RestroomFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_CorridorFlr1_19_0_0,   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.823100,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    23.823100,0.048800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.823100,8.279000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.823100,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    P_RestroomFlr1_10033_0_10030,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    RestroomFlr1,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    P_FrontLoungeFlr1_2_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,8.279000,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,8.279000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,0.048800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,0.048800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    R_CorridorFlr4_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Attic Res Floor,         !- Construction Name
    CorridorFlr4,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AtticFloor_CorridorFlr4_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    8,                       !- Number of Vertices
    0.048700,8.279000,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,8.279000,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,10.107800,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    26.871100,10.107800,11.582400,  !- X,Y,Z ==> Vertex 4 {m}
    26.871100,18.337400,11.582400,  !- X,Y,Z ==> Vertex 5 {m}
    23.823100,18.337400,11.582400,  !- X,Y,Z ==> Vertex 6 {m}
    23.823100,10.107800,11.582400,  !- X,Y,Z ==> Vertex 7 {m}
    0.048700,10.107800,11.582400;  !- X,Y,Z ==> Vertex 8 {m}

  BuildingSurface:Detailed,
    R_ElevatorCoreFlr4_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    Attic Res Floor,         !- Construction Name
    ElevatorCoreFlr4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AtticFloor_ElevatorCoreFlr4_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.871100,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    28.699900,10.107800,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    28.699900,18.337400,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    26.871100,18.337400,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    R_FrontStairsFlr4_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    Attic Res Floor,         !- Construction Name
    FrontStairsFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AtticFloor_FrontStairsFlr4_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    2.487100,10.107800,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    2.487100,18.337400,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,18.337400,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    R_FrontStorageFlr4_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    Attic Res Floor,         !- Construction Name
    FrontStorageFlr4,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AtticFloor_FrontStorageFlr4_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487100,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,10.107800,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,18.337400,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    2.487100,18.337400,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    R_GuestRoom401_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Attic Res Floor,         !- Construction Name
    GuestRoom401,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AtticFloor_GR401_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,0.048800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,0.048800,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,8.279000,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,8.279000,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    R_GuestRoom402_405_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    Attic Res Floor,         !- Construction Name
    GuestRoom402_405,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AtticFloor_GR402_405_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,0.048800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,0.048800,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,8.279000,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,8.279000,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    R_GuestRoom406_408_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    Attic Res Floor,         !- Construction Name
    GuestRoom406_408,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AtticFloor_GR406_408_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,0.048800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,0.048800,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,8.279000,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,8.279000,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    R_GuestRoom409_412_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    Attic Res Floor,         !- Construction Name
    GuestRoom409_412,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AtticFloor_GR409_412_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,0.048800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,0.048800,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,8.279000,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,8.279000,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    R_GuestRoom413_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Attic Res Floor,         !- Construction Name
    GuestRoom413,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AtticFloor_GR413_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,0.048800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,0.048800,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,8.279000,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,8.279000,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    R_GuestRoom414_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Attic Res Floor,         !- Construction Name
    GuestRoom414,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AtticFloor_GR414_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,10.107800,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,18.337400,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,18.337400,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    R_GuestRoom415_418_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    Attic Res Floor,         !- Construction Name
    GuestRoom415_418,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AtticFloor_GR415_418_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    32.662300,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,10.107800,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,18.337400,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    32.662300,18.337400,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    R_GuestRoom419_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Attic Res Floor,         !- Construction Name
    GuestRoom419,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AtticFloor_GR419_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.699900,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    32.662300,10.107800,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    32.662300,18.337400,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    28.699900,18.337400,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    R_GuestRoom420_423_1_0_0,!- Name
    Ceiling,                 !- Surface Type
    Attic Res Floor,         !- Construction Name
    GuestRoom420_423,        !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AtticFloor_GR420_423_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    7.973500,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    23.823100,10.107800,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    23.823100,18.337400,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    7.973500,18.337400,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    R_GuestRoom424_1_0_0,    !- Name
    Ceiling,                 !- Surface Type
    Attic Res Floor,         !- Construction Name
    GuestRoom424,            !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AtticFloor_GR424_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    7.973500,10.107800,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    7.973500,18.337400,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,18.337400,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    R_RearStairsFlr4_1_0_0,  !- Name
    Ceiling,                 !- Surface Type
    Attic Res Floor,         !- Construction Name
    RearStairsFlr4,          !- Zone Name
    Surface,                 !- Outside Boundary Condition
    AtticFloor_RearStairsFlr4_1_0_0,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,10.107800,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,18.337400,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,18.337400,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    R_RearStorageFlr4_1_0_0, !- Name
    Ceiling,                 !- Surface Type
    Attic Res Floor,         !- Construction Name
    RearStorageFlr4,         !- Zone Name
    Surface,                 !- Outside Boundary Condition
    R_RearStorageFlr4_1_0_0, !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,0.048800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,0.048800,11.582400,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,8.279000,11.582400,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,8.279000,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_CorridorFlr1_0_0_0,    !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    CorridorFlr1,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    12,                      !- Number of Vertices
    54.913300,8.279000,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.871100,8.279000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.871100,0.048800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.823100,0.048800,0.000000,  !- X,Y,Z ==> Vertex 4 {m}
    23.823100,8.279000,0.000000,  !- X,Y,Z ==> Vertex 5 {m}
    0.048700,8.279000,0.000000,  !- X,Y,Z ==> Vertex 6 {m}
    0.048700,10.107800,0.000000,  !- X,Y,Z ==> Vertex 7 {m}
    23.823100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 8 {m}
    23.823100,18.337400,0.000000,  !- X,Y,Z ==> Vertex 9 {m}
    26.871100,18.337400,0.000000,  !- X,Y,Z ==> Vertex 10 {m}
    26.871100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 11 {m}
    54.913300,10.107800,0.000000;  !- X,Y,Z ==> Vertex 12 {m}

  BuildingSurface:Detailed,
    S_ElevatorCoreFlr1_0_0_0,!- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    ElevatorCoreFlr1,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.699900,10.107800,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.871100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.871100,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    28.699900,18.337400,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_EmployeeLoungeFlr1_0_0_0,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    EmployeeLoungeFlr1,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.549500,10.107800,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    40.587100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    40.587100,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.549500,18.337400,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_ExerciseCenterFlr1_0_0_0,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    ExerciseCenterFlr1,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.823100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.823100,18.337400,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_FrontLoungeFlr1_0_0_0, !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    FrontLoungeFlr1,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,0.048800,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,0.048800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,8.279000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,8.279000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_FrontOfficeFlr1_0_0_0, !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,10.107800,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,18.337400,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_FrontStairsFlr1_0_0_0, !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    FrontStairsFlr1,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.487100,18.337400,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_FrontStorageFlr1_0_0_0,!- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    FrontStorageFlr1,        !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    2.487100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.487100,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,18.337400,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_GuestRoom101_0_0_0,    !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    GuestRoom101,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.549500,0.048800,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    40.587100,0.048800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    40.587100,8.279000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    44.549500,8.279000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_GuestRoom102_0_0_0,    !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    GuestRoom102,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,0.048800,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    44.549500,0.048800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.549500,8.279000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,8.279000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_GuestRoom103_0_0_0,    !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    GuestRoom103,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,0.048800,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,0.048800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,8.279000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,8.279000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_GuestRoom104_0_0_0,    !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    GuestRoom104,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    52.474300,10.107800,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    48.511900,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    48.511900,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    52.474300,18.337400,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_GuestRoom105_0_0_0,    !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    GuestRoom105,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    48.511900,10.107800,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    44.549500,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    44.549500,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    48.511900,18.337400,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_LaundryRoomFlr1_0_0_0, !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    LaundryRoomFlr1,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.587100,10.107800,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    28.699900,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    28.699900,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    40.587100,18.337400,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_MechanicalRoomFlr1_0_0_0,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    MechanicalRoomFlr1,      !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    40.587100,0.048800,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    36.624700,0.048800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    36.624700,8.279000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    40.587100,8.279000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_MeetingRoomFlr1_0_0_0, !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    MeetingRoomFlr1,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.624700,0.048800,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    26.871100,0.048800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.871100,8.279000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    36.624700,8.279000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_RearStairsFlr1_0_0_0,  !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    RearStairsFlr1,          !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.913300,10.107800,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,18.337400,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_RearStorageFlr1_0_0_0, !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    RearStorageFlr1,         !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.913300,0.048800,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    52.474300,0.048800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    52.474300,8.279000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,8.279000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    S_RestroomFlr1_0_0_0,    !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    RestroomFlr1,            !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.823100,0.048800,0.000000,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,0.048800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,8.279000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.823100,8.279000,0.000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_CorridorFlr1_10_0_0,   !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    CorridorFlr1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.871100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    26.871100,18.337400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    23.823100,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    23.823100,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_CorridorFlr1_16_0_0,   !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    CorridorFlr1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,10.107800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,10.107800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,8.279000,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,8.279000,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_CorridorFlr1_20_0_0,   !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    CorridorFlr1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.823100,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    23.823100,0.048800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.871100,0.048800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.871100,0.048800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_CorridorFlr1_2_0_0,    !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    CorridorFlr1,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.913300,8.279000,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,8.279000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,10.107800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,10.107800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_CorridorFlr2_15_0_0,   !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    CorridorFlr2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,10.107800,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,10.107800,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,8.279000,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,8.279000,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_CorridorFlr2_2_0_0,    !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    CorridorFlr2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.913300,8.279000,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,8.279000,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,10.107800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,10.107800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_CorridorFlr2_9_0_0,    !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    CorridorFlr2,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.871100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    26.871100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    23.823100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    23.823100,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_CorridorFlr3_15_0_0,   !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    CorridorFlr3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,10.107800,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,10.107800,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,8.279000,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,8.279000,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_CorridorFlr3_2_0_0,    !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    CorridorFlr3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.913300,8.279000,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,8.279000,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,10.107800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,10.107800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_CorridorFlr3_9_0_0,    !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    CorridorFlr3,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.871100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    26.871100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    23.823100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    23.823100,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_CorridorFlr4_15_0_0,   !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    CorridorFlr4,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,10.107800,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,10.107800,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,8.279000,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,8.279000,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_CorridorFlr4_2_0_0,    !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    CorridorFlr4,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    54.913300,8.279000,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    54.913300,8.279000,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    54.913300,10.107800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    54.913300,10.107800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_CorridorFlr4_9_0_0,    !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    CorridorFlr4,            !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.871100,18.337400,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    26.871100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    23.823100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    23.823100,18.337400,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_ElevatorCoreFlr1_3_0_0,!- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    ElevatorCoreFlr1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.699900,18.337400,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    28.699900,18.337400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    26.871100,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    26.871100,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_ElevatorCoreFlr2_3_0_0,!- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    ElevatorCoreFlr2,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.699900,18.337400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    28.699900,18.337400,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    26.871100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    26.871100,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_ElevatorCoreFlr3_3_0_0,!- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    ElevatorCoreFlr3,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.699900,18.337400,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    28.699900,18.337400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    26.871100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    26.871100,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_ElevatorCoreFlr4_3_0_0,!- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    ElevatorCoreFlr4,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    28.699900,18.337400,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    28.699900,18.337400,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    26.871100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    26.871100,18.337400,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_EmployeeLoungeFlr1_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    EmployeeLoungeFlr1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    44.549500,18.337400,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    44.549500,18.337400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    40.587100,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    40.587100,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_ExerciseCenterFlr1_3_0_0,  !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    ExerciseCenterFlr1,      !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    23.823100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    23.823100,18.337400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_FrontLoungeFlr1_4_0_0, !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    FrontLoungeFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,8.279000,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,8.279000,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,0.048800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,0.048800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_FrontLoungeFlr1_5_0_0, !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    FrontLoungeFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,0.048800,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,0.048800,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    19.860700,0.048800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    19.860700,0.048800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_FrontOfficeFlr1_3_0_0, !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    FrontOfficeFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    19.860700,18.337400,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    19.860700,18.337400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.011100,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.011100,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_FrontStairsFlr1_3_0_0, !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    FrontStairsFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    2.487100,18.337400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_FrontStairsFlr1_4_0_0, !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    FrontStairsFlr1,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,18.337400,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,18.337400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,10.107800,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,10.107800,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_FrontStairsFlr2_3_0_0, !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    FrontStairsFlr2,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    2.487100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,18.337400,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,18.337400,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_FrontStairsFlr2_4_0_0, !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    FrontStairsFlr2,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,18.337400,6.096000,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,18.337400,3.352800,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,10.107800,3.352800,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,10.107800,6.096000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_FrontStairsFlr3_3_0_0, !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    FrontStairsFlr3,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    2.487100,18.337400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,18.337400,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,18.337400,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_FrontStairsFlr3_4_0_0, !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    FrontStairsFlr3,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,18.337400,8.839200,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,18.337400,6.096000,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,10.107800,6.096000,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,10.107800,8.839200;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_FrontStairsFlr4_3_0_0, !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    FrontStairsFlr4,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    2.487100,18.337400,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    2.487100,18.337400,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,18.337400,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,18.337400,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_FrontStairsFlr4_4_0_0, !- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    FrontStairsFlr4,         !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.048700,18.337400,11.582400,  !- X,Y,Z ==> Vertex 1 {m}
    0.048700,18.337400,8.839200,  !- X,Y,Z ==> Vertex 2 {m}
    0.048700,10.107800,8.839200,  !- X,Y,Z ==> Vertex 3 {m}
    0.048700,10.107800,11.582400;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_FrontStorageFlr1_3_0_0,!- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    FrontStorageFlr1,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    4.011100,18.337400,3.352800,  !- X,Y,Z ==> Vertex 1 {m}
    4.011100,18.337400,0.000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.487100,18.337400,0.000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.487100,18.337400,3.352800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    W_FrontStorageFlr2_3_0_0,!- Name
    Wall,                    !- Surface Type
    Steel Frame Res Ext Wall,!- Construction Name
    FrontStorageFlr2,        !- Zone Name
    Outdoors,                !- Outside Boundary Condition
