    FrontStorageFlr4 Exhaust Nodes,  !- Name
    FrontStorageFlr4 Unit Heater Exhaust Node;  !- Node 1 Name

  NodeList,
    FrontStorageFlr4 Inlet Nodes,  !- Name
    FrontStorageFlr4 Unit Heater Inlet Node Name;  !- Node 1 Name

  NodeList,
    GuestRoom101 Exhaust Nodes,  !- Name
    GuestRoom101 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom101 Inlet Nodes,!- Name
    GuestRoom101 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom102 Exhaust Nodes,  !- Name
    GuestRoom102 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom102 Inlet Nodes,!- Name
    GuestRoom102 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom103 Exhaust Nodes,  !- Name
    GuestRoom103 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom103 Inlet Nodes,!- Name
    GuestRoom103 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom104 Exhaust Nodes,  !- Name
    GuestRoom104 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom104 Inlet Nodes,!- Name
    GuestRoom104 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom105 Exhaust Nodes,  !- Name
    GuestRoom105 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom105 Inlet Nodes,!- Name
    GuestRoom105 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom201 Exhaust Nodes,  !- Name
    GuestRoom201 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom201 Inlet Nodes,!- Name
    GuestRoom201 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom202_205 Exhaust Nodes,  !- Name
    GuestRoom202_205 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom202_205 Inlet Nodes,  !- Name
    GuestRoom202_205 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom206_208 Exhaust Nodes,  !- Name
    GuestRoom206_208 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom206_208 Inlet Nodes,  !- Name
    GuestRoom206_208 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom209_212 Exhaust Nodes,  !- Name
    GuestRoom209_212 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom209_212 Inlet Nodes,  !- Name
    GuestRoom209_212 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom213 Exhaust Nodes,  !- Name
    GuestRoom213 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom213 Inlet Nodes,!- Name
    GuestRoom213 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom214 Exhaust Nodes,  !- Name
    GuestRoom214 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom214 Inlet Nodes,!- Name
    GuestRoom214 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom215_218 Exhaust Nodes,  !- Name
    GuestRoom215_218 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom215_218 Inlet Nodes,  !- Name
    GuestRoom215_218 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom219 Exhaust Nodes,  !- Name
    GuestRoom219 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom219 Inlet Nodes,!- Name
    GuestRoom219 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom220_223 Exhaust Nodes,  !- Name
    GuestRoom220_223 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom220_223 Inlet Nodes,  !- Name
    GuestRoom220_223 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom224 Exhaust Nodes,  !- Name
    GuestRoom224 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom224 Inlet Nodes,!- Name
    GuestRoom224 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom301 Exhaust Nodes,  !- Name
    GuestRoom301 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom301 Inlet Nodes,!- Name
    GuestRoom301 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom302_305 Exhaust Nodes,  !- Name
    GuestRoom302_305 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom302_305 Inlet Nodes,  !- Name
    GuestRoom302_305 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom306_308 Exhaust Nodes,  !- Name
    GuestRoom306_308 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom306_308 Inlet Nodes,  !- Name
    GuestRoom306_308 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom309_312 Exhaust Nodes,  !- Name
    GuestRoom309_312 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom309_312 Inlet Nodes,  !- Name
    GuestRoom309_312 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom313 Exhaust Nodes,  !- Name
    GuestRoom313 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom313 Inlet Nodes,!- Name
    GuestRoom313 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom314 Exhaust Nodes,  !- Name
    GuestRoom314 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom314 Inlet Nodes,!- Name
    GuestRoom314 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom315_318 Exhaust Nodes,  !- Name
    GuestRoom315_318 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom315_318 Inlet Nodes,  !- Name
    GuestRoom315_318 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom319 Exhaust Nodes,  !- Name
    GuestRoom319 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom319 Inlet Nodes,!- Name
    GuestRoom319 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom320_323 Exhaust Nodes,  !- Name
    GuestRoom320_323 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom320_323 Inlet Nodes,  !- Name
    GuestRoom320_323 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom324 Exhaust Nodes,  !- Name
    GuestRoom324 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom324 Inlet Nodes,!- Name
    GuestRoom324 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom401 Exhaust Nodes,  !- Name
    GuestRoom401 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom401 Inlet Nodes,!- Name
    GuestRoom401 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom402_405 Exhaust Nodes,  !- Name
    GuestRoom402_405 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom402_405 Inlet Nodes,  !- Name
    GuestRoom402_405 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom406_408 Exhaust Nodes,  !- Name
    GuestRoom406_408 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom406_408 Inlet Nodes,  !- Name
    GuestRoom406_408 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom409_412 Exhaust Nodes,  !- Name
    GuestRoom409_412 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom409_412 Inlet Nodes,  !- Name
    GuestRoom409_412 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom413 Exhaust Nodes,  !- Name
    GuestRoom413 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom413 Inlet Nodes,!- Name
    GuestRoom413 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom414 Exhaust Nodes,  !- Name
    GuestRoom414 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom414 Inlet Nodes,!- Name
    GuestRoom414 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom415_418 Exhaust Nodes,  !- Name
    GuestRoom415_418 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom415_418 Inlet Nodes,  !- Name
    GuestRoom415_418 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom419 Exhaust Nodes,  !- Name
    GuestRoom419 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom419 Inlet Nodes,!- Name
    GuestRoom419 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom420_423 Exhaust Nodes,  !- Name
    GuestRoom420_423 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom420_423 Inlet Nodes,  !- Name
    GuestRoom420_423 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    GuestRoom424 Exhaust Nodes,  !- Name
    GuestRoom424 PTAC Exhaust Node;  !- Node 1 Name

  NodeList,
    GuestRoom424 Inlet Nodes,!- Name
    GuestRoom424 PTAC Inlet Node;  !- Node 1 Name

  NodeList,
    LaundryRoomFlr1 Inlet Nodes,  !- Name
    LaundryRoomFlr1 Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    MechanicalRoomFlr1 Inlet Nodes,  !- Name
    MechanicalRoomFlr1 Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    MeetingRoomFlr1 Inlet Nodes,  !- Name
    MeetingRoomFlr1 Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    PSZ-HEATCOOL:10_OANode List,  !- Name
    PSZ-HEATCOOL:10_OAInlet Node;  !- Node 1 Name

  NodeList,
    PSZ-HEATCOOL:11_OANode List,  !- Name
    PSZ-HEATCOOL:11_OAInlet Node;  !- Node 1 Name

  NodeList,
    PSZ-HEATCOOL:12_OANode List,  !- Name
    PSZ-HEATCOOL:12_OAInlet Node;  !- Node 1 Name

  NodeList,
    PSZ-HEATCOOL:1_OANode List,  !- Name
    PSZ-HEATCOOL:1_OAInlet Node;  !- Node 1 Name

  NodeList,
    PSZ-HEATCOOL:2_OANode List,  !- Name
    PSZ-HEATCOOL:2_OAInlet Node;  !- Node 1 Name

  NodeList,
    PSZ-HEATCOOL:3_OANode List,  !- Name
    PSZ-HEATCOOL:3_OAInlet Node;  !- Node 1 Name

  NodeList,
    PSZ-HEATCOOL:4_OANode List,  !- Name
    PSZ-HEATCOOL:4_OAInlet Node;  !- Node 1 Name

  NodeList,
    PSZ-HEATCOOL:5_OANode List,  !- Name
    PSZ-HEATCOOL:5_OAInlet Node;  !- Node 1 Name

  NodeList,
    PSZ-HEATCOOL:6_OANode List,  !- Name
    PSZ-HEATCOOL:6_OAInlet Node;  !- Node 1 Name

  NodeList,
    PSZ-HEATCOOL:7_OANode List,  !- Name
    PSZ-HEATCOOL:7_OAInlet Node;  !- Node 1 Name

  NodeList,
    PSZ-HEATCOOL:8_OANode List,  !- Name
    PSZ-HEATCOOL:8_OAInlet Node;  !- Node 1 Name

  NodeList,
    PSZ-HEATCOOL:9_OANode List,  !- Name
    PSZ-HEATCOOL:9_OAInlet Node;  !- Node 1 Name

  NodeList,
    RearStairsFlr1 Exhaust Nodes,  !- Name
    RearStairsFlr1 Unit Heater Exhaust Node;  !- Node 1 Name

  NodeList,
    RearStairsFlr1 Inlet Nodes,  !- Name
    RearStairsFlr1 Unit Heater Inlet Node Name;  !- Node 1 Name

  NodeList,
    RearStairsFlr2 Exhaust Nodes,  !- Name
    RearStairsFlr2 Unit Heater Exhaust Node;  !- Node 1 Name

  NodeList,
    RearStairsFlr2 Inlet Nodes,  !- Name
    RearStairsFlr2 Unit Heater Inlet Node Name;  !- Node 1 Name

  NodeList,
    RearStairsFlr3 Exhaust Nodes,  !- Name
    RearStairsFlr3 Unit Heater Exhaust Node;  !- Node 1 Name

  NodeList,
    RearStairsFlr3 Inlet Nodes,  !- Name
    RearStairsFlr3 Unit Heater Inlet Node Name;  !- Node 1 Name

  NodeList,
    RearStairsFlr4 Exhaust Nodes,  !- Name
    RearStairsFlr4 Unit Heater Exhaust Node;  !- Node 1 Name

  NodeList,
    RearStairsFlr4 Inlet Nodes,  !- Name
    RearStairsFlr4 Unit Heater Inlet Node Name;  !- Node 1 Name

  NodeList,
    RearStorageFlr1 Exhaust Nodes,  !- Name
    RearStorageFlr1 Unit Heater Exhaust Node;  !- Node 1 Name

  NodeList,
    RearStorageFlr1 Inlet Nodes,  !- Name
    RearStorageFlr1 Unit Heater Inlet Node Name;  !- Node 1 Name

  NodeList,
    RearStorageFlr2 Exhaust Nodes,  !- Name
    RearStorageFlr2 Unit Heater Exhaust Node;  !- Node 1 Name

  NodeList,
    RearStorageFlr2 Inlet Nodes,  !- Name
    RearStorageFlr2 Unit Heater Inlet Node Name;  !- Node 1 Name

  NodeList,
    RearStorageFlr3 Exhaust Nodes,  !- Name
    RearStorageFlr3 Unit Heater Exhaust Node;  !- Node 1 Name

  NodeList,
    RearStorageFlr3 Inlet Nodes,  !- Name
    RearStorageFlr3 Unit Heater Inlet Node Name;  !- Node 1 Name

  NodeList,
    RearStorageFlr4 Exhaust Nodes,  !- Name
    RearStorageFlr4 Unit Heater Exhaust Node;  !- Node 1 Name

  NodeList,
    RearStorageFlr4 Inlet Nodes,  !- Name
    RearStorageFlr4 Unit Heater Inlet Node Name;  !- Node 1 Name

  NodeList,
    RestroomFlr1 Inlet Nodes,!- Name
    RestroomFlr1 Direct Air Inlet Node Name;  !- Node 1 Name

  AirTerminal:SingleDuct:Uncontrolled,
    CorridorFlr1 Direct Air, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    CorridorFlr1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    CorridorFlr2 Direct Air, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    CorridorFlr2 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    CorridorFlr3 Direct Air, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    CorridorFlr3 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    CorridorFlr4 Direct Air, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    CorridorFlr4 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    EmployeeLoungeFlr1 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    EmployeeLoungeFlr1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    ExerciseCenterFlr1 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    ExerciseCenterFlr1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    FrontLoungeFlr1 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    FrontLoungeFlr1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    FrontOfficeFlr1 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    FrontOfficeFlr1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    LaundryRoomFlr1 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    LaundryRoomFlr1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    MechanicalRoomFlr1 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    MechanicalRoomFlr1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    MeetingRoomFlr1 Direct Air,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    MeetingRoomFlr1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    RestroomFlr1 Direct Air, !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    RestroomFlr1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AvailabilityManagerAssignmentList,
    PSZ-HEATCOOL:1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-HEATCOOL:1 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-HEATCOOL:10 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-HEATCOOL:10 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-HEATCOOL:11 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-HEATCOOL:11 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-HEATCOOL:12 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-HEATCOOL:12 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-HEATCOOL:2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-HEATCOOL:2 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-HEATCOOL:3 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-HEATCOOL:3 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-HEATCOOL:4 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-HEATCOOL:4 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-HEATCOOL:5 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-HEATCOOL:5 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-HEATCOOL:6 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-HEATCOOL:6 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-HEATCOOL:7 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-HEATCOOL:7 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-HEATCOOL:8 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-HEATCOOL:8 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-HEATCOOL:9 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-HEATCOOL:9 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-HEATCOOL:1 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-HEATCOOL:10 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-HEATCOOL:11 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-HEATCOOL:12 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-HEATCOOL:2 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-HEATCOOL:3 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-HEATCOOL:4 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-HEATCOOL:5 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-HEATCOOL:6 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-HEATCOOL:7 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-HEATCOOL:8 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-HEATCOOL:9 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-HEATCOOL:1 Air Loop Branches,  !- Name
    PSZ-HEATCOOL:1 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-HEATCOOL:10 Air Loop Branches,  !- Name
    PSZ-HEATCOOL:10 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-HEATCOOL:11 Air Loop Branches,  !- Name
    PSZ-HEATCOOL:11 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-HEATCOOL:12 Air Loop Branches,  !- Name
    PSZ-HEATCOOL:12 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-HEATCOOL:2 Air Loop Branches,  !- Name
    PSZ-HEATCOOL:2 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-HEATCOOL:3 Air Loop Branches,  !- Name
    PSZ-HEATCOOL:3 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-HEATCOOL:4 Air Loop Branches,  !- Name
    PSZ-HEATCOOL:4 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-HEATCOOL:5 Air Loop Branches,  !- Name
    PSZ-HEATCOOL:5 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-HEATCOOL:6 Air Loop Branches,  !- Name
    PSZ-HEATCOOL:6 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-HEATCOOL:7 Air Loop Branches,  !- Name
    PSZ-HEATCOOL:7 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-HEATCOOL:8 Air Loop Branches,  !- Name
    PSZ-HEATCOOL:8 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-HEATCOOL:9 Air Loop Branches,  !- Name
    PSZ-HEATCOOL:9 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-HEATCOOL:1 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-HEATCOOL:1_OA,       !- Component 1 Name
    PSZ-HEATCOOL:1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-HEATCOOL:1_OA-PSZ-HEATCOOL:1_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-HEATCOOL:1_CoolC,    !- Component 2 Name
    PSZ-HEATCOOL:1_OA-PSZ-HEATCOOL:1_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-HEATCOOL:1_CoolC-PSZ-HEATCOOL:1_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-HEATCOOL:1_HeatC,    !- Component 3 Name
    PSZ-HEATCOOL:1_CoolC-PSZ-HEATCOOL:1_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-HEATCOOL:1_Fan,      !- Component 4 Name
    PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode,  !- Component 4 Inlet Node Name
    PSZ-HEATCOOL:1 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  Branch,
    PSZ-HEATCOOL:10 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-HEATCOOL:10_OA,      !- Component 1 Name
    PSZ-HEATCOOL:10 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-HEATCOOL:10_OA-PSZ-HEATCOOL:10_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-HEATCOOL:10_CoolC,   !- Component 2 Name
    PSZ-HEATCOOL:10_OA-PSZ-HEATCOOL:10_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-HEATCOOL:10_CoolC-PSZ-HEATCOOL:10_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-HEATCOOL:10_HeatC,   !- Component 3 Name
    PSZ-HEATCOOL:10_CoolC-PSZ-HEATCOOL:10_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-HEATCOOL:10_Fan,     !- Component 4 Name
    PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode,  !- Component 4 Inlet Node Name
    PSZ-HEATCOOL:10 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  Branch,
    PSZ-HEATCOOL:11 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-HEATCOOL:11_OA,      !- Component 1 Name
    PSZ-HEATCOOL:11 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-HEATCOOL:11_OA-PSZ-HEATCOOL:11_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-HEATCOOL:11_CoolC,   !- Component 2 Name
    PSZ-HEATCOOL:11_OA-PSZ-HEATCOOL:11_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-HEATCOOL:11_CoolC-PSZ-HEATCOOL:11_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-HEATCOOL:11_HeatC,   !- Component 3 Name
    PSZ-HEATCOOL:11_CoolC-PSZ-HEATCOOL:11_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-HEATCOOL:11_Fan,     !- Component 4 Name
    PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode,  !- Component 4 Inlet Node Name
    PSZ-HEATCOOL:11 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  Branch,
    PSZ-HEATCOOL:12 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-HEATCOOL:12_OA,      !- Component 1 Name
    PSZ-HEATCOOL:12 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-HEATCOOL:12_OA-PSZ-HEATCOOL:12_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-HEATCOOL:12_CoolC,   !- Component 2 Name
    PSZ-HEATCOOL:12_OA-PSZ-HEATCOOL:12_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-HEATCOOL:12_CoolC-PSZ-HEATCOOL:12_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-HEATCOOL:12_HeatC,   !- Component 3 Name
    PSZ-HEATCOOL:12_CoolC-PSZ-HEATCOOL:12_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-HEATCOOL:12_Fan,     !- Component 4 Name
    PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode,  !- Component 4 Inlet Node Name
    PSZ-HEATCOOL:12 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  Branch,
    PSZ-HEATCOOL:2 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-HEATCOOL:2_OA,       !- Component 1 Name
    PSZ-HEATCOOL:2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-HEATCOOL:2_OA-PSZ-HEATCOOL:2_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-HEATCOOL:2_CoolC,    !- Component 2 Name
    PSZ-HEATCOOL:2_OA-PSZ-HEATCOOL:2_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-HEATCOOL:2_CoolC-PSZ-HEATCOOL:2_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-HEATCOOL:2_HeatC,    !- Component 3 Name
    PSZ-HEATCOOL:2_CoolC-PSZ-HEATCOOL:2_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-HEATCOOL:2_Fan,      !- Component 4 Name
    PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode,  !- Component 4 Inlet Node Name
    PSZ-HEATCOOL:2 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  Branch,
    PSZ-HEATCOOL:3 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-HEATCOOL:3_OA,       !- Component 1 Name
    PSZ-HEATCOOL:3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-HEATCOOL:3_OA-PSZ-HEATCOOL:3_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-HEATCOOL:3_CoolC,    !- Component 2 Name
    PSZ-HEATCOOL:3_OA-PSZ-HEATCOOL:3_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-HEATCOOL:3_CoolC-PSZ-HEATCOOL:3_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-HEATCOOL:3_HeatC,    !- Component 3 Name
    PSZ-HEATCOOL:3_CoolC-PSZ-HEATCOOL:3_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-HEATCOOL:3_Fan,      !- Component 4 Name
    PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode,  !- Component 4 Inlet Node Name
    PSZ-HEATCOOL:3 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  Branch,
    PSZ-HEATCOOL:4 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-HEATCOOL:4_OA,       !- Component 1 Name
    PSZ-HEATCOOL:4 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-HEATCOOL:4_OA-PSZ-HEATCOOL:4_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-HEATCOOL:4_CoolC,    !- Component 2 Name
    PSZ-HEATCOOL:4_OA-PSZ-HEATCOOL:4_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-HEATCOOL:4_CoolC-PSZ-HEATCOOL:4_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-HEATCOOL:4_HeatC,    !- Component 3 Name
    PSZ-HEATCOOL:4_CoolC-PSZ-HEATCOOL:4_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-HEATCOOL:4_Fan,      !- Component 4 Name
    PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode,  !- Component 4 Inlet Node Name
    PSZ-HEATCOOL:4 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  Branch,
    PSZ-HEATCOOL:5 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-HEATCOOL:5_OA,       !- Component 1 Name
    PSZ-HEATCOOL:5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-HEATCOOL:5_OA-PSZ-HEATCOOL:5_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-HEATCOOL:5_CoolC,    !- Component 2 Name
    PSZ-HEATCOOL:5_OA-PSZ-HEATCOOL:5_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-HEATCOOL:5_CoolC-PSZ-HEATCOOL:5_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-HEATCOOL:5_HeatC,    !- Component 3 Name
    PSZ-HEATCOOL:5_CoolC-PSZ-HEATCOOL:5_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-HEATCOOL:5_Fan,      !- Component 4 Name
    PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode,  !- Component 4 Inlet Node Name
    PSZ-HEATCOOL:5 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  Branch,
    PSZ-HEATCOOL:6 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-HEATCOOL:6_OA,       !- Component 1 Name
    PSZ-HEATCOOL:6 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-HEATCOOL:6_OA-PSZ-HEATCOOL:6_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-HEATCOOL:6_CoolC,    !- Component 2 Name
    PSZ-HEATCOOL:6_OA-PSZ-HEATCOOL:6_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-HEATCOOL:6_CoolC-PSZ-HEATCOOL:6_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-HEATCOOL:6_HeatC,    !- Component 3 Name
    PSZ-HEATCOOL:6_CoolC-PSZ-HEATCOOL:6_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-HEATCOOL:6_Fan,      !- Component 4 Name
    PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode,  !- Component 4 Inlet Node Name
    PSZ-HEATCOOL:6 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  Branch,
    PSZ-HEATCOOL:7 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-HEATCOOL:7_OA,       !- Component 1 Name
    PSZ-HEATCOOL:7 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-HEATCOOL:7_OA-PSZ-HEATCOOL:7_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-HEATCOOL:7_CoolC,    !- Component 2 Name
    PSZ-HEATCOOL:7_OA-PSZ-HEATCOOL:7_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-HEATCOOL:7_CoolC-PSZ-HEATCOOL:7_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-HEATCOOL:7_HeatC,    !- Component 3 Name
    PSZ-HEATCOOL:7_CoolC-PSZ-HEATCOOL:7_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-HEATCOOL:7_Fan,      !- Component 4 Name
    PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode,  !- Component 4 Inlet Node Name
    PSZ-HEATCOOL:7 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  Branch,
    PSZ-HEATCOOL:8 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-HEATCOOL:8_OA,       !- Component 1 Name
    PSZ-HEATCOOL:8 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-HEATCOOL:8_OA-PSZ-HEATCOOL:8_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-HEATCOOL:8_CoolC,    !- Component 2 Name
    PSZ-HEATCOOL:8_OA-PSZ-HEATCOOL:8_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-HEATCOOL:8_CoolC-PSZ-HEATCOOL:8_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-HEATCOOL:8_HeatC,    !- Component 3 Name
    PSZ-HEATCOOL:8_CoolC-PSZ-HEATCOOL:8_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-HEATCOOL:8_Fan,      !- Component 4 Name
    PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode,  !- Component 4 Inlet Node Name
    PSZ-HEATCOOL:8 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  Branch,
    PSZ-HEATCOOL:9 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-HEATCOOL:9_OA,       !- Component 1 Name
    PSZ-HEATCOOL:9 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-HEATCOOL:9_OA-PSZ-HEATCOOL:9_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-HEATCOOL:9_CoolC,    !- Component 2 Name
    PSZ-HEATCOOL:9_OA-PSZ-HEATCOOL:9_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-HEATCOOL:9_CoolC-PSZ-HEATCOOL:9_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-HEATCOOL:9_HeatC,    !- Component 3 Name
    PSZ-HEATCOOL:9_CoolC-PSZ-HEATCOOL:9_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-HEATCOOL:9_Fan,      !- Component 4 Name
    PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode,  !- Component 4 Inlet Node Name
    PSZ-HEATCOOL:9 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  AirLoopHVAC:ControllerList,
    PSZ-HEATCOOL:10_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-HEATCOOL:10_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-HEATCOOL:11_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-HEATCOOL:11_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-HEATCOOL:12_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-HEATCOOL:12_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-HEATCOOL:1_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-HEATCOOL:1_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-HEATCOOL:2_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-HEATCOOL:2_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-HEATCOOL:3_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-HEATCOOL:3_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-HEATCOOL:4_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-HEATCOOL:4_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-HEATCOOL:5_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-HEATCOOL:5_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-HEATCOOL:6_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-HEATCOOL:6_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-HEATCOOL:7_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-HEATCOOL:7_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-HEATCOOL:8_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-HEATCOOL:8_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-HEATCOOL:9_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-HEATCOOL:9_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-HEATCOOL:10_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-HEATCOOL:10_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-HEATCOOL:11_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-HEATCOOL:11_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-HEATCOOL:12_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-HEATCOOL:12_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-HEATCOOL:1_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-HEATCOOL:1_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-HEATCOOL:2_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-HEATCOOL:2_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-HEATCOOL:3_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-HEATCOOL:3_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-HEATCOOL:4_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-HEATCOOL:4_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-HEATCOOL:5_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-HEATCOOL:5_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-HEATCOOL:6_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-HEATCOOL:6_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-HEATCOOL:7_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-HEATCOOL:7_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-HEATCOOL:8_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-HEATCOOL:8_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-HEATCOOL:9_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-HEATCOOL:9_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-HEATCOOL:10_OA,      !- Name
    PSZ-HEATCOOL:10_OA_Controllers,  !- Controller List Name
    PSZ-HEATCOOL:10_OA_Equipment,  !- Outdoor Air Equipment List Name
    PSZ-HEATCOOL:10 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-HEATCOOL:11_OA,      !- Name
    PSZ-HEATCOOL:11_OA_Controllers,  !- Controller List Name
    PSZ-HEATCOOL:11_OA_Equipment,  !- Outdoor Air Equipment List Name
    PSZ-HEATCOOL:11 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-HEATCOOL:12_OA,      !- Name
    PSZ-HEATCOOL:12_OA_Controllers,  !- Controller List Name
    PSZ-HEATCOOL:12_OA_Equipment,  !- Outdoor Air Equipment List Name
    PSZ-HEATCOOL:12 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-HEATCOOL:1_OA,       !- Name
    PSZ-HEATCOOL:1_OA_Controllers,  !- Controller List Name
    PSZ-HEATCOOL:1_OA_Equipment,  !- Outdoor Air Equipment List Name
    PSZ-HEATCOOL:1 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-HEATCOOL:2_OA,       !- Name
    PSZ-HEATCOOL:2_OA_Controllers,  !- Controller List Name
    PSZ-HEATCOOL:2_OA_Equipment,  !- Outdoor Air Equipment List Name
    PSZ-HEATCOOL:2 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-HEATCOOL:3_OA,       !- Name
    PSZ-HEATCOOL:3_OA_Controllers,  !- Controller List Name
    PSZ-HEATCOOL:3_OA_Equipment,  !- Outdoor Air Equipment List Name
    PSZ-HEATCOOL:3 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-HEATCOOL:4_OA,       !- Name
    PSZ-HEATCOOL:4_OA_Controllers,  !- Controller List Name
    PSZ-HEATCOOL:4_OA_Equipment,  !- Outdoor Air Equipment List Name
    PSZ-HEATCOOL:4 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-HEATCOOL:5_OA,       !- Name
    PSZ-HEATCOOL:5_OA_Controllers,  !- Controller List Name
    PSZ-HEATCOOL:5_OA_Equipment,  !- Outdoor Air Equipment List Name
    PSZ-HEATCOOL:5 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-HEATCOOL:6_OA,       !- Name
    PSZ-HEATCOOL:6_OA_Controllers,  !- Controller List Name
    PSZ-HEATCOOL:6_OA_Equipment,  !- Outdoor Air Equipment List Name
    PSZ-HEATCOOL:6 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-HEATCOOL:7_OA,       !- Name
    PSZ-HEATCOOL:7_OA_Controllers,  !- Controller List Name
    PSZ-HEATCOOL:7_OA_Equipment,  !- Outdoor Air Equipment List Name
    PSZ-HEATCOOL:7 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-HEATCOOL:8_OA,       !- Name
    PSZ-HEATCOOL:8_OA_Controllers,  !- Controller List Name
    PSZ-HEATCOOL:8_OA_Equipment,  !- Outdoor Air Equipment List Name
    PSZ-HEATCOOL:8 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-HEATCOOL:9_OA,       !- Name
    PSZ-HEATCOOL:9_OA_Controllers,  !- Controller List Name
    PSZ-HEATCOOL:9_OA_Equipment,  !- Outdoor Air Equipment List Name
    PSZ-HEATCOOL:9 Availability Manager List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    PSZ-HEATCOOL:10_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-HEATCOOL:11_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-HEATCOOL:12_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-HEATCOOL:1_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-HEATCOOL:2_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-HEATCOOL:3_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-HEATCOOL:4_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-HEATCOOL:5_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-HEATCOOL:6_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-HEATCOOL:7_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-HEATCOOL:8_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-HEATCOOL:9_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:Node,
    GuestRoom101 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom102 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom103 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom104 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom105 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom201 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom202_205 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom206_208 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom209_212 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom213 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom214 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom215_218 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom219 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom220_223 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom224 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom301 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom302_305 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom306_308 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom309_312 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom313 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom314 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom315_318 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom319 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom320_323 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom324 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom401 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom402_405 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom406_408 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom409_412 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom413 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom414 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom415_418 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom419 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom420_423 PTAC OA node;  !- Name

  OutdoorAir:Node,
    GuestRoom424 PTAC OA node;  !- Name

  OutdoorAir:Node,
    PSZ-HEATCOOL:10_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PSZ-HEATCOOL:11_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PSZ-HEATCOOL:12_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PSZ-HEATCOOL:1_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PSZ-HEATCOOL:2_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PSZ-HEATCOOL:3_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PSZ-HEATCOOL:4_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PSZ-HEATCOOL:5_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PSZ-HEATCOOL:6_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PSZ-HEATCOOL:7_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PSZ-HEATCOOL:8_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PSZ-HEATCOOL:9_CoolCOA Ref node;  !- Name

  OutdoorAir:Mixer,
    GuestRoom101 PTAC OA mixer,  !- Name
    GuestRoom101 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom101 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom101 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom101 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom102 PTAC OA mixer,  !- Name
    GuestRoom102 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom102 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom102 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom102 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom103 PTAC OA mixer,  !- Name
    GuestRoom103 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom103 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom103 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom103 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom104 PTAC OA mixer,  !- Name
    GuestRoom104 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom104 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom104 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom104 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom105 PTAC OA mixer,  !- Name
    GuestRoom105 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom105 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom105 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom105 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom201 PTAC OA mixer,  !- Name
    GuestRoom201 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom201 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom201 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom201 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom202_205 PTAC OA mixer,  !- Name
    GuestRoom202_205 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom202_205 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom202_205 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom202_205 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom206_208 PTAC OA mixer,  !- Name
    GuestRoom206_208 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom206_208 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom206_208 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom206_208 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom209_212 PTAC OA mixer,  !- Name
    GuestRoom209_212 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom209_212 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom209_212 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom209_212 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom213 PTAC OA mixer,  !- Name
    GuestRoom213 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom213 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom213 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom213 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom214 PTAC OA mixer,  !- Name
    GuestRoom214 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom214 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom214 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom214 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom215_218 PTAC OA mixer,  !- Name
    GuestRoom215_218 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom215_218 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom215_218 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom215_218 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom219 PTAC OA mixer,  !- Name
    GuestRoom219 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom219 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom219 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom219 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom220_223 PTAC OA mixer,  !- Name
    GuestRoom220_223 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom220_223 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom220_223 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom220_223 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom224 PTAC OA mixer,  !- Name
    GuestRoom224 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom224 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom224 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom224 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom301 PTAC OA mixer,  !- Name
    GuestRoom301 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom301 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom301 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom301 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom302_305 PTAC OA mixer,  !- Name
    GuestRoom302_305 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom302_305 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom302_305 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom302_305 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom306_308 PTAC OA mixer,  !- Name
    GuestRoom306_308 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom306_308 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom306_308 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom306_308 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom309_312 PTAC OA mixer,  !- Name
    GuestRoom309_312 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom309_312 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom309_312 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom309_312 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom313 PTAC OA mixer,  !- Name
    GuestRoom313 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom313 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom313 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom313 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom314 PTAC OA mixer,  !- Name
    GuestRoom314 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom314 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom314 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom314 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom315_318 PTAC OA mixer,  !- Name
    GuestRoom315_318 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom315_318 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom315_318 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom315_318 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom319 PTAC OA mixer,  !- Name
    GuestRoom319 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom319 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom319 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom319 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom320_323 PTAC OA mixer,  !- Name
    GuestRoom320_323 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom320_323 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom320_323 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom320_323 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom324 PTAC OA mixer,  !- Name
    GuestRoom324 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom324 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom324 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom324 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom401 PTAC OA mixer,  !- Name
    GuestRoom401 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom401 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom401 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom401 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom402_405 PTAC OA mixer,  !- Name
    GuestRoom402_405 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom402_405 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom402_405 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom402_405 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom406_408 PTAC OA mixer,  !- Name
    GuestRoom406_408 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom406_408 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom406_408 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom406_408 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom409_412 PTAC OA mixer,  !- Name
    GuestRoom409_412 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom409_412 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom409_412 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom409_412 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom413 PTAC OA mixer,  !- Name
    GuestRoom413 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom413 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom413 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom413 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom414 PTAC OA mixer,  !- Name
    GuestRoom414 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom414 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom414 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom414 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom415_418 PTAC OA mixer,  !- Name
    GuestRoom415_418 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom415_418 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom415_418 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom415_418 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom419 PTAC OA mixer,  !- Name
    GuestRoom419 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom419 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom419 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom419 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom420_423 PTAC OA mixer,  !- Name
    GuestRoom420_423 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom420_423 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom420_423 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom420_423 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    GuestRoom424 PTAC OA mixer,  !- Name
    GuestRoom424 PTACDXcool inlet,  !- Mixed Air Node Name
    GuestRoom424 PTAC OA node,  !- Outdoor Air Stream Node Name
    GuestRoom424 PTAC Relief node,  !- Relief Air Stream Node Name
    GuestRoom424 PTAC Exhaust Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-HEATCOOL:10_OAMixing Box,  !- Name
    PSZ-HEATCOOL:10_OA-PSZ-HEATCOOL:10_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:10_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-HEATCOOL:10_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-HEATCOOL:10 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-HEATCOOL:11_OAMixing Box,  !- Name
    PSZ-HEATCOOL:11_OA-PSZ-HEATCOOL:11_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:11_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-HEATCOOL:11_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-HEATCOOL:11 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-HEATCOOL:12_OAMixing Box,  !- Name
    PSZ-HEATCOOL:12_OA-PSZ-HEATCOOL:12_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:12_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-HEATCOOL:12_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-HEATCOOL:12 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-HEATCOOL:1_OAMixing Box,  !- Name
    PSZ-HEATCOOL:1_OA-PSZ-HEATCOOL:1_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:1_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-HEATCOOL:1_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-HEATCOOL:1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-HEATCOOL:2_OAMixing Box,  !- Name
    PSZ-HEATCOOL:2_OA-PSZ-HEATCOOL:2_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:2_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-HEATCOOL:2_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-HEATCOOL:2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-HEATCOOL:3_OAMixing Box,  !- Name
    PSZ-HEATCOOL:3_OA-PSZ-HEATCOOL:3_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:3_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-HEATCOOL:3_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-HEATCOOL:3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-HEATCOOL:4_OAMixing Box,  !- Name
    PSZ-HEATCOOL:4_OA-PSZ-HEATCOOL:4_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:4_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-HEATCOOL:4_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-HEATCOOL:4 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-HEATCOOL:5_OAMixing Box,  !- Name
    PSZ-HEATCOOL:5_OA-PSZ-HEATCOOL:5_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:5_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-HEATCOOL:5_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-HEATCOOL:5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-HEATCOOL:6_OAMixing Box,  !- Name
    PSZ-HEATCOOL:6_OA-PSZ-HEATCOOL:6_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:6_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-HEATCOOL:6_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-HEATCOOL:6 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-HEATCOOL:7_OAMixing Box,  !- Name
    PSZ-HEATCOOL:7_OA-PSZ-HEATCOOL:7_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:7_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-HEATCOOL:7_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-HEATCOOL:7 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-HEATCOOL:8_OAMixing Box,  !- Name
    PSZ-HEATCOOL:8_OA-PSZ-HEATCOOL:8_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:8_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-HEATCOOL:8_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-HEATCOOL:8 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-HEATCOOL:9_OAMixing Box,  !- Name
    PSZ-HEATCOOL:9_OA-PSZ-HEATCOOL:9_CoolCNode,  !- Mixed Air Node Name
    PSZ-HEATCOOL:9_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-HEATCOOL:9_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-HEATCOOL:9 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:10_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:10 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:10 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:10_CoolC-PSZ-HEATCOOL:10_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:10_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:10 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:10 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:10_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:10 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:10_HeatC-PSZ-HEATCOOL:10_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:10 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:10_OA-PSZ-HEATCOOL:10_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:11_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:11 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:11 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:11_CoolC-PSZ-HEATCOOL:11_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:11_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:11 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:11 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:11_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:11 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:11_HeatC-PSZ-HEATCOOL:11_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:11 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:11_OA-PSZ-HEATCOOL:11_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:12_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:12 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:12 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:12_CoolC-PSZ-HEATCOOL:12_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:12_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:12 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:12 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:12_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:12 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:12_HeatC-PSZ-HEATCOOL:12_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:12 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:12_OA-PSZ-HEATCOOL:12_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:1_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:1_CoolC-PSZ-HEATCOOL:1_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:1_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:1_HeatC-PSZ-HEATCOOL:1_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:1_OA-PSZ-HEATCOOL:1_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:2_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:2_CoolC-PSZ-HEATCOOL:2_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:2_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:2_HeatC-PSZ-HEATCOOL:2_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:2_OA-PSZ-HEATCOOL:2_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:3_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:3_CoolC-PSZ-HEATCOOL:3_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:3_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:3_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:3_HeatC-PSZ-HEATCOOL:3_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:3_OA-PSZ-HEATCOOL:3_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:4_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:4_CoolC-PSZ-HEATCOOL:4_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:4_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:4_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:4_HeatC-PSZ-HEATCOOL:4_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:4_OA-PSZ-HEATCOOL:4_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:5_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:5_CoolC-PSZ-HEATCOOL:5_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:5_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:5_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:5_HeatC-PSZ-HEATCOOL:5_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:5_OA-PSZ-HEATCOOL:5_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:6_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:6_CoolC-PSZ-HEATCOOL:6_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:6_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:6_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:6_HeatC-PSZ-HEATCOOL:6_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:6_OA-PSZ-HEATCOOL:6_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:7_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:7 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:7_CoolC-PSZ-HEATCOOL:7_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:7_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:7 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:7_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:7_HeatC-PSZ-HEATCOOL:7_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:7 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:7_OA-PSZ-HEATCOOL:7_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:8_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:8 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:8 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:8_CoolC-PSZ-HEATCOOL:8_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:8_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:8 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:8 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:8_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:8 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:8_HeatC-PSZ-HEATCOOL:8_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:8 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:8_OA-PSZ-HEATCOOL:8_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:9_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:9 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:9 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:9_CoolC-PSZ-HEATCOOL:9_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:9_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:9 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:9 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-HEATCOOL:9_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-HEATCOOL:9 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-HEATCOOL:9_HeatC-PSZ-HEATCOOL:9_FanNode,  !- Fan Inlet Node Name
    PSZ-HEATCOOL:9 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-HEATCOOL:9_OA-PSZ-HEATCOOL:9_CoolCNode;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    PSZ-HEATCOOL:1,          !- Name
    PSZ-HEATCOOL:1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-HEATCOOL:1 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-HEATCOOL:10,         !- Name
    PSZ-HEATCOOL:10 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-HEATCOOL:10 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-HEATCOOL:11,         !- Name
    PSZ-HEATCOOL:11 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-HEATCOOL:11 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-HEATCOOL:12,         !- Name
    PSZ-HEATCOOL:12 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-HEATCOOL:12 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-HEATCOOL:2,          !- Name
    PSZ-HEATCOOL:2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-HEATCOOL:2 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-HEATCOOL:3,          !- Name
    PSZ-HEATCOOL:3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-HEATCOOL:3 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-HEATCOOL:4,          !- Name
    PSZ-HEATCOOL:4 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-HEATCOOL:4 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-HEATCOOL:5,          !- Name
    PSZ-HEATCOOL:5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-HEATCOOL:5 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-HEATCOOL:6,          !- Name
    PSZ-HEATCOOL:6 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-HEATCOOL:6 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-HEATCOOL:7,          !- Name
    PSZ-HEATCOOL:7 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-HEATCOOL:7 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-HEATCOOL:8,          !- Name
    PSZ-HEATCOOL:8 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-HEATCOOL:8 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-HEATCOOL:9,          !- Name
    PSZ-HEATCOOL:9 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-HEATCOOL:9 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-HEATCOOL:1 Supply Air Splitter,  !- Name
    PSZ-HEATCOOL:1 Zone Equipment Inlet Node,  !- Inlet Node Name
    CorridorFlr1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-HEATCOOL:10 Supply Air Splitter,  !- Name
    PSZ-HEATCOOL:10 Zone Equipment Inlet Node,  !- Inlet Node Name
    CorridorFlr2 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-HEATCOOL:11 Supply Air Splitter,  !- Name
    PSZ-HEATCOOL:11 Zone Equipment Inlet Node,  !- Inlet Node Name
    CorridorFlr3 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-HEATCOOL:12 Supply Air Splitter,  !- Name
    PSZ-HEATCOOL:12 Zone Equipment Inlet Node,  !- Inlet Node Name
    CorridorFlr4 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-HEATCOOL:2 Supply Air Splitter,  !- Name
    PSZ-HEATCOOL:2 Zone Equipment Inlet Node,  !- Inlet Node Name
    FrontLoungeFlr1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-HEATCOOL:3 Supply Air Splitter,  !- Name
    PSZ-HEATCOOL:3 Zone Equipment Inlet Node,  !- Inlet Node Name
    RestroomFlr1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-HEATCOOL:4 Supply Air Splitter,  !- Name
    PSZ-HEATCOOL:4 Zone Equipment Inlet Node,  !- Inlet Node Name
    MeetingRoomFlr1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-HEATCOOL:5 Supply Air Splitter,  !- Name
    PSZ-HEATCOOL:5 Zone Equipment Inlet Node,  !- Inlet Node Name
    MechanicalRoomFlr1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-HEATCOOL:6 Supply Air Splitter,  !- Name
    PSZ-HEATCOOL:6 Zone Equipment Inlet Node,  !- Inlet Node Name
    EmployeeLoungeFlr1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-HEATCOOL:7 Supply Air Splitter,  !- Name
    PSZ-HEATCOOL:7 Zone Equipment Inlet Node,  !- Inlet Node Name
    LaundryRoomFlr1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-HEATCOOL:8 Supply Air Splitter,  !- Name
    PSZ-HEATCOOL:8 Zone Equipment Inlet Node,  !- Inlet Node Name
    ExerciseCenterFlr1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-HEATCOOL:9 Supply Air Splitter,  !- Name
    PSZ-HEATCOOL:9 Zone Equipment Inlet Node,  !- Inlet Node Name
    FrontOfficeFlr1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-HEATCOOL:1 Return Air Path,  !- Name
    PSZ-HEATCOOL:1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-HEATCOOL:1 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-HEATCOOL:10 Return Air Path,  !- Name
    PSZ-HEATCOOL:10 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-HEATCOOL:10 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-HEATCOOL:11 Return Air Path,  !- Name
    PSZ-HEATCOOL:11 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-HEATCOOL:11 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-HEATCOOL:12 Return Air Path,  !- Name
    PSZ-HEATCOOL:12 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-HEATCOOL:12 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-HEATCOOL:2 Return Air Path,  !- Name
    PSZ-HEATCOOL:2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-HEATCOOL:2 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-HEATCOOL:3 Return Air Path,  !- Name
    PSZ-HEATCOOL:3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-HEATCOOL:3 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-HEATCOOL:4 Return Air Path,  !- Name
    PSZ-HEATCOOL:4 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-HEATCOOL:4 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-HEATCOOL:5 Return Air Path,  !- Name
    PSZ-HEATCOOL:5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-HEATCOOL:5 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-HEATCOOL:6 Return Air Path,  !- Name
    PSZ-HEATCOOL:6 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-HEATCOOL:6 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-HEATCOOL:7 Return Air Path,  !- Name
    PSZ-HEATCOOL:7 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-HEATCOOL:7 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-HEATCOOL:8 Return Air Path,  !- Name
    PSZ-HEATCOOL:8 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-HEATCOOL:8 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-HEATCOOL:9 Return Air Path,  !- Name
    PSZ-HEATCOOL:9 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-HEATCOOL:9 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-HEATCOOL:1 Return Air Mixer,  !- Name
    PSZ-HEATCOOL:1 Zone Equipment Outlet Node,  !- Outlet Node Name
    CorridorFlr1 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-HEATCOOL:10 Return Air Mixer,  !- Name
    PSZ-HEATCOOL:10 Zone Equipment Outlet Node,  !- Outlet Node Name
    CorridorFlr2 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-HEATCOOL:11 Return Air Mixer,  !- Name
    PSZ-HEATCOOL:11 Zone Equipment Outlet Node,  !- Outlet Node Name
    CorridorFlr3 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-HEATCOOL:12 Return Air Mixer,  !- Name
    PSZ-HEATCOOL:12 Zone Equipment Outlet Node,  !- Outlet Node Name
    CorridorFlr4 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-HEATCOOL:2 Return Air Mixer,  !- Name
    PSZ-HEATCOOL:2 Zone Equipment Outlet Node,  !- Outlet Node Name
    FrontLoungeFlr1 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-HEATCOOL:3 Return Air Mixer,  !- Name
    PSZ-HEATCOOL:3 Zone Equipment Outlet Node,  !- Outlet Node Name
    RestroomFlr1 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-HEATCOOL:4 Return Air Mixer,  !- Name
    PSZ-HEATCOOL:4 Zone Equipment Outlet Node,  !- Outlet Node Name
    MeetingRoomFlr1 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-HEATCOOL:5 Return Air Mixer,  !- Name
    PSZ-HEATCOOL:5 Zone Equipment Outlet Node,  !- Outlet Node Name
    MechanicalRoomFlr1 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-HEATCOOL:6 Return Air Mixer,  !- Name
    PSZ-HEATCOOL:6 Zone Equipment Outlet Node,  !- Outlet Node Name
    EmployeeLoungeFlr1 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-HEATCOOL:7 Return Air Mixer,  !- Name
    PSZ-HEATCOOL:7 Zone Equipment Outlet Node,  !- Outlet Node Name
    LaundryRoomFlr1 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-HEATCOOL:8 Return Air Mixer,  !- Name
    PSZ-HEATCOOL:8 Zone Equipment Outlet Node,  !- Outlet Node Name
    ExerciseCenterFlr1 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-HEATCOOL:9 Return Air Mixer,  !- Name
    PSZ-HEATCOOL:9 Zone Equipment Outlet Node,  !- Outlet Node Name
    FrontOfficeFlr1 Return Air Node Name;  !- Inlet 1 Node Name

! ***SCHEDULES***

  Schedule:Compact,
    ALWAYS_OFF,              !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,24;         !- Field 3

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,21;         !- Field 3

  Schedule:Compact,
    HVACOperationSchd,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    MinOA_Sched,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    UnitHeater_ClgSP_Sch,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,40;         !- Field 3

  Schedule:Compact,
    UnitHeater_HtgSP_Sch,    !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,15.6;       !- Field 3

! ***SWH EQUIPMENT***

  WaterHeater:Mixed,
    SWHSys1 Water Heater,    !- Name
    2.0,                     !- Tank Volume {m3}
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    845000,                  !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.78,                    !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

  Pump:VariableSpeed,
    SWHSys1 Pump,            !- Name
    SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Rated Flow Rate {m3/s}
    179352,                  !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    0.9,                     !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name

  WaterUse:Equipment,
    GuestRoom101 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom101,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom102 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom102,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom103 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom103,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom104 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom104,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom105 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom105,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom201 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom201,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom202_205 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom202_205,        !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom206_208 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    5.49e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom206_208,        !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom209_212 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom209_212,        !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom213 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom213,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom214 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom214,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom215_218 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom215_218,        !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom219 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom219,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom220_223 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom220_223,        !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom224 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom224,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom301 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom301,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom302_305 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom302_305,        !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom306_308 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    5.49e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom306_308,        !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom309_312 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom309_312,        !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom313 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom313,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom314 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom314,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom315_318 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom315_318,        !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom319 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom319,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom320_323 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom320_323,        !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom324 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom324,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom401 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom401,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom402_405 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom402_405,        !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom406_408 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    5.49e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom406_408,        !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom409_412 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom409_412,        !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom413 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom413,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom414 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom414,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom415_418 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom415_418,        !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom419 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom419,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom420_423 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.32e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom420_423,        !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    GuestRoom424 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    1.83e-006,               !- Peak Flow Rate {m3/s}
    GuestRoom_SWH_Sch,       !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    GuestRoom424,            !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    LaundryRoomFlr1 Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    7.1e-005,                !- Peak Flow Rate {m3/s}
    LaundryRoom_SWH_Sch,     !- Flow Rate Fraction Schedule Name
    Laundry Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Laundry Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    LaundryRoomFlr1,         !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  PlantEquipmentList,
    SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SWHSys1 Water Heater;    !- Equipment 1 Name

! ***SWH SIZING & CONTROLS***

  Sizing:Plant,
    SWHSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
    SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,!- Control Scheme 1 Name
    ALWAYS_ON;               !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SWHSys1 Equipment List;  !- Range 1 Equipment List Name

! ***SWH LOOP***

  PlantLoop,
    SWHSys1,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches, !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches, !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

! ***SWH CONNECTIONS***

  BranchList,
    SWHSys1 Demand Branches, !- Name
    SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
    SWHSys1 Demand Load Branch 1,  !- Branch 2 Name
    SWHSys1 Demand Load Branch 2,  !- Branch 3 Name
    SWHSys1 Demand Load Branch 3,  !- Branch 4 Name
    SWHSys1 Demand Load Branch 4,  !- Branch 5 Name
    SWHSys1 Demand Load Branch 5,  !- Branch 6 Name
    SWHSys1 Demand Load Branch 6,  !- Branch 7 Name
    SWHSys1 Demand Load Branch 7,  !- Branch 8 Name
    SWHSys1 Demand Load Branch 8,  !- Branch 9 Name
    SWHSys1 Demand Load Branch 9,  !- Branch 10 Name
    SWHSys1 Demand Load Branch 10,  !- Branch 11 Name
    SWHSys1 Demand Load Branch 11,  !- Branch 12 Name
    SWHSys1 Demand Load Branch 12,  !- Branch 13 Name
    SWHSys1 Demand Load Branch 13,  !- Branch 14 Name
    SWHSys1 Demand Load Branch 14,  !- Branch 15 Name
    SWHSys1 Demand Load Branch 15,  !- Branch 16 Name
    SWHSys1 Demand Load Branch 16,  !- Branch 17 Name
    SWHSys1 Demand Load Branch 17,  !- Branch 18 Name
    SWHSys1 Demand Load Branch 18,  !- Branch 19 Name
    SWHSys1 Demand Load Branch 19,  !- Branch 20 Name
    SWHSys1 Demand Load Branch 20,  !- Branch 21 Name
    SWHSys1 Demand Load Branch 21,  !- Branch 22 Name
    SWHSys1 Demand Load Branch 22,  !- Branch 23 Name
    SWHSys1 Demand Load Branch 23,  !- Branch 24 Name
    SWHSys1 Demand Load Branch 24,  !- Branch 25 Name
    SWHSys1 Demand Load Branch 25,  !- Branch 26 Name
    SWHSys1 Demand Load Branch 26,  !- Branch 27 Name
    SWHSys1 Demand Load Branch 27,  !- Branch 28 Name
    SWHSys1 Demand Load Branch 28,  !- Branch 29 Name
    SWHSys1 Demand Load Branch 29,  !- Branch 30 Name
    SWHSys1 Demand Load Branch 30,  !- Branch 31 Name
    SWHSys1 Demand Load Branch 31,  !- Branch 32 Name
    SWHSys1 Demand Load Branch 32,  !- Branch 33 Name
    SWHSys1 Demand Load Branch 33,  !- Branch 34 Name
    SWHSys1 Demand Load Branch 34,  !- Branch 35 Name
    SWHSys1 Demand Load Branch 35,  !- Branch 36 Name
    SWHSys1 Demand Load Branch 36,  !- Branch 37 Name
    SWHSys1 Demand Bypass Branch,  !- Branch 38 Name
    SWHSys1 Demand Outlet Branch;  !- Branch 39 Name

  BranchList,
    SWHSys1 Supply Branches, !- Name
    SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

  Branch,
    SWHSys1 Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom101 Water Equipment,  !- Component 1 Name
    GuestRoom101 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom101 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 10,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom209_212 Water Equipment,  !- Component 1 Name
    GuestRoom209_212 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom209_212 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 11,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom213 Water Equipment,  !- Component 1 Name
    GuestRoom213 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom213 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 12,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom214 Water Equipment,  !- Component 1 Name
    GuestRoom214 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom214 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 13,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom215_218 Water Equipment,  !- Component 1 Name
    GuestRoom215_218 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom215_218 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 14,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom219 Water Equipment,  !- Component 1 Name
    GuestRoom219 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom219 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 15,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom220_223 Water Equipment,  !- Component 1 Name
    GuestRoom220_223 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom220_223 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 16,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom224 Water Equipment,  !- Component 1 Name
    GuestRoom224 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom224 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 17,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom301 Water Equipment,  !- Component 1 Name
    GuestRoom301 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom301 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 18,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom302_305 Water Equipment,  !- Component 1 Name
    GuestRoom302_305 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom302_305 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 19,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom306_308 Water Equipment,  !- Component 1 Name
    GuestRoom306_308 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom306_308 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom102 Water Equipment,  !- Component 1 Name
    GuestRoom102 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom102 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 20,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom309_312 Water Equipment,  !- Component 1 Name
    GuestRoom309_312 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom309_312 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 21,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom313 Water Equipment,  !- Component 1 Name
    GuestRoom313 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom313 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 22,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom314 Water Equipment,  !- Component 1 Name
    GuestRoom314 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom314 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 23,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom315_318 Water Equipment,  !- Component 1 Name
    GuestRoom315_318 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom315_318 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 24,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom319 Water Equipment,  !- Component 1 Name
    GuestRoom319 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom319 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 25,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom320_323 Water Equipment,  !- Component 1 Name
    GuestRoom320_323 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom320_323 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 26,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom324 Water Equipment,  !- Component 1 Name
    GuestRoom324 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom324 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 27,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom401 Water Equipment,  !- Component 1 Name
    GuestRoom401 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom401 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 28,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom402_405 Water Equipment,  !- Component 1 Name
    GuestRoom402_405 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom402_405 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 29,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom406_408 Water Equipment,  !- Component 1 Name
    GuestRoom406_408 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom406_408 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 3,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom103 Water Equipment,  !- Component 1 Name
    GuestRoom103 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom103 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 30,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom409_412 Water Equipment,  !- Component 1 Name
    GuestRoom409_412 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom409_412 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 31,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom413 Water Equipment,  !- Component 1 Name
    GuestRoom413 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom413 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 32,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom414 Water Equipment,  !- Component 1 Name
    GuestRoom414 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom414 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 33,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom415_418 Water Equipment,  !- Component 1 Name
    GuestRoom415_418 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom415_418 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 34,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom419 Water Equipment,  !- Component 1 Name
    GuestRoom419 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom419 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 35,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom420_423 Water Equipment,  !- Component 1 Name
    GuestRoom420_423 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom420_423 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 36,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom424 Water Equipment,  !- Component 1 Name
    GuestRoom424 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom424 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 4,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom104 Water Equipment,  !- Component 1 Name
    GuestRoom104 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom104 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 5,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom105 Water Equipment,  !- Component 1 Name
    GuestRoom105 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom105 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 6,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    LaundryRoomFlr1 Water Equipment,  !- Component 1 Name
    LaundryRoomFlr1 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    LaundryRoomFlr1 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 7,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom201 Water Equipment,  !- Component 1 Name
    GuestRoom201 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom201 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 8,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom202_205 Water Equipment,  !- Component 1 Name
    GuestRoom202_205 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom202_205 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 9,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    GuestRoom206_208 Water Equipment,  !- Component 1 Name
    GuestRoom206_208 Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    GuestRoom206_208 Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Supply Equipment Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SWHSys1 Water Heater,    !- Component 1 Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    SWHSys1 Pump,            !- Component 1 Name
    SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  ConnectorList,
    SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Demand Mixer;    !- Connector 2 Name

  ConnectorList,
    SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Supply Mixer;    !- Connector 2 Name

  WaterUse:Connections,
    GuestRoom101 Water Equipment,  !- Name
    GuestRoom101 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom101 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom101 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom102 Water Equipment,  !- Name
    GuestRoom102 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom102 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom102 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom103 Water Equipment,  !- Name
    GuestRoom103 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom103 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom103 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom104 Water Equipment,  !- Name
    GuestRoom104 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom104 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom104 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom105 Water Equipment,  !- Name
    GuestRoom105 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom105 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom105 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom201 Water Equipment,  !- Name
    GuestRoom201 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom201 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom201 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom202_205 Water Equipment,  !- Name
    GuestRoom202_205 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom202_205 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom202_205 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom206_208 Water Equipment,  !- Name
    GuestRoom206_208 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom206_208 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom206_208 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom209_212 Water Equipment,  !- Name
    GuestRoom209_212 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom209_212 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom209_212 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom213 Water Equipment,  !- Name
    GuestRoom213 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom213 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom213 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom214 Water Equipment,  !- Name
    GuestRoom214 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom214 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom214 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom215_218 Water Equipment,  !- Name
    GuestRoom215_218 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom215_218 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom215_218 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom219 Water Equipment,  !- Name
    GuestRoom219 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom219 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom219 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom220_223 Water Equipment,  !- Name
    GuestRoom220_223 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom220_223 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom220_223 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom224 Water Equipment,  !- Name
    GuestRoom224 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom224 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom224 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom301 Water Equipment,  !- Name
    GuestRoom301 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom301 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom301 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom302_305 Water Equipment,  !- Name
    GuestRoom302_305 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom302_305 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom302_305 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom306_308 Water Equipment,  !- Name
    GuestRoom306_308 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom306_308 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom306_308 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom309_312 Water Equipment,  !- Name
    GuestRoom309_312 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom309_312 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom309_312 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom313 Water Equipment,  !- Name
    GuestRoom313 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom313 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom313 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom314 Water Equipment,  !- Name
    GuestRoom314 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom314 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom314 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom315_318 Water Equipment,  !- Name
    GuestRoom315_318 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom315_318 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom315_318 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom319 Water Equipment,  !- Name
    GuestRoom319 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom319 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom319 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom320_323 Water Equipment,  !- Name
    GuestRoom320_323 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom320_323 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom320_323 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom324 Water Equipment,  !- Name
    GuestRoom324 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom324 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom324 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom401 Water Equipment,  !- Name
    GuestRoom401 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom401 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom401 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom402_405 Water Equipment,  !- Name
    GuestRoom402_405 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom402_405 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom402_405 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom406_408 Water Equipment,  !- Name
    GuestRoom406_408 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom406_408 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom406_408 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom409_412 Water Equipment,  !- Name
    GuestRoom409_412 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom409_412 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom409_412 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom413 Water Equipment,  !- Name
    GuestRoom413 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom413 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom413 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom414 Water Equipment,  !- Name
    GuestRoom414 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom414 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom414 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom415_418 Water Equipment,  !- Name
    GuestRoom415_418 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom415_418 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom415_418 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom419 Water Equipment,  !- Name
    GuestRoom419 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom419 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom419 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom420_423 Water Equipment,  !- Name
    GuestRoom420_423 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom420_423 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom420_423 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    GuestRoom424 Water Equipment,  !- Name
    GuestRoom424 Water Equipment Water Inlet Node,  !- Inlet Node Name
    GuestRoom424 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    GuestRoom424 Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    LaundryRoomFlr1 Water Equipment,  !- Name
    LaundryRoomFlr1 Water Equipment Water Inlet Node,  !- Inlet Node Name
    LaundryRoomFlr1 Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    LaundryRoomFlr1 Water Equipment;  !- Water Use Equipment 1 Name

  Connector:Splitter,
    SWHSys1 Demand Splitter, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    SWHSys1 Demand Load Branch 3,  !- Outlet Branch 3 Name
    SWHSys1 Demand Load Branch 4,  !- Outlet Branch 4 Name
    SWHSys1 Demand Load Branch 5,  !- Outlet Branch 5 Name
    SWHSys1 Demand Load Branch 6,  !- Outlet Branch 6 Name
    SWHSys1 Demand Load Branch 7,  !- Outlet Branch 7 Name
    SWHSys1 Demand Load Branch 8,  !- Outlet Branch 8 Name
    SWHSys1 Demand Load Branch 9,  !- Outlet Branch 9 Name
    SWHSys1 Demand Load Branch 10,  !- Outlet Branch 10 Name
    SWHSys1 Demand Load Branch 11,  !- Outlet Branch 11 Name
    SWHSys1 Demand Load Branch 12,  !- Outlet Branch 12 Name
    SWHSys1 Demand Load Branch 13,  !- Outlet Branch 13 Name
    SWHSys1 Demand Load Branch 14,  !- Outlet Branch 14 Name
    SWHSys1 Demand Load Branch 15,  !- Outlet Branch 15 Name
    SWHSys1 Demand Load Branch 16,  !- Outlet Branch 16 Name
    SWHSys1 Demand Load Branch 17,  !- Outlet Branch 17 Name
    SWHSys1 Demand Load Branch 18,  !- Outlet Branch 18 Name
    SWHSys1 Demand Load Branch 19,  !- Outlet Branch 19 Name
    SWHSys1 Demand Load Branch 20,  !- Outlet Branch 20 Name
    SWHSys1 Demand Load Branch 21,  !- Outlet Branch 21 Name
    SWHSys1 Demand Load Branch 22,  !- Outlet Branch 22 Name
    SWHSys1 Demand Load Branch 23,  !- Outlet Branch 23 Name
    SWHSys1 Demand Load Branch 24,  !- Outlet Branch 24 Name
    SWHSys1 Demand Load Branch 25,  !- Outlet Branch 25 Name
    SWHSys1 Demand Load Branch 26,  !- Outlet Branch 26 Name
    SWHSys1 Demand Load Branch 27,  !- Outlet Branch 27 Name
    SWHSys1 Demand Load Branch 28,  !- Outlet Branch 28 Name
    SWHSys1 Demand Load Branch 29,  !- Outlet Branch 29 Name
    SWHSys1 Demand Load Branch 30,  !- Outlet Branch 30 Name
    SWHSys1 Demand Load Branch 31,  !- Outlet Branch 31 Name
    SWHSys1 Demand Load Branch 32,  !- Outlet Branch 32 Name
    SWHSys1 Demand Load Branch 33,  !- Outlet Branch 33 Name
    SWHSys1 Demand Load Branch 34,  !- Outlet Branch 34 Name
    SWHSys1 Demand Load Branch 35,  !- Outlet Branch 35 Name
    SWHSys1 Demand Load Branch 36,  !- Outlet Branch 36 Name
    SWHSys1 Demand Bypass Branch;  !- Outlet Branch 37 Name

  Connector:Splitter,
    SWHSys1 Supply Splitter, !- Name
    SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    SWHSys1 Demand Mixer,    !- Name
    SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    SWHSys1 Demand Load Branch 3,  !- Inlet Branch 3 Name
    SWHSys1 Demand Load Branch 4,  !- Inlet Branch 4 Name
    SWHSys1 Demand Load Branch 5,  !- Inlet Branch 5 Name
    SWHSys1 Demand Load Branch 6,  !- Inlet Branch 6 Name
    SWHSys1 Demand Load Branch 7,  !- Inlet Branch 7 Name
    SWHSys1 Demand Load Branch 8,  !- Inlet Branch 8 Name
    SWHSys1 Demand Load Branch 9,  !- Inlet Branch 9 Name
    SWHSys1 Demand Load Branch 10,  !- Inlet Branch 10 Name
    SWHSys1 Demand Load Branch 11,  !- Inlet Branch 11 Name
    SWHSys1 Demand Load Branch 12,  !- Inlet Branch 12 Name
    SWHSys1 Demand Load Branch 13,  !- Inlet Branch 13 Name
    SWHSys1 Demand Load Branch 14,  !- Inlet Branch 14 Name
    SWHSys1 Demand Load Branch 15,  !- Inlet Branch 15 Name
    SWHSys1 Demand Load Branch 16,  !- Inlet Branch 16 Name
    SWHSys1 Demand Load Branch 17,  !- Inlet Branch 17 Name
    SWHSys1 Demand Load Branch 18,  !- Inlet Branch 18 Name
    SWHSys1 Demand Load Branch 19,  !- Inlet Branch 19 Name
    SWHSys1 Demand Load Branch 20,  !- Inlet Branch 20 Name
    SWHSys1 Demand Load Branch 21,  !- Inlet Branch 21 Name
    SWHSys1 Demand Load Branch 22,  !- Inlet Branch 22 Name
    SWHSys1 Demand Load Branch 23,  !- Inlet Branch 23 Name
    SWHSys1 Demand Load Branch 24,  !- Inlet Branch 24 Name
    SWHSys1 Demand Load Branch 25,  !- Inlet Branch 25 Name
    SWHSys1 Demand Load Branch 26,  !- Inlet Branch 26 Name
    SWHSys1 Demand Load Branch 27,  !- Inlet Branch 27 Name
    SWHSys1 Demand Load Branch 28,  !- Inlet Branch 28 Name
    SWHSys1 Demand Load Branch 29,  !- Inlet Branch 29 Name
    SWHSys1 Demand Load Branch 30,  !- Inlet Branch 30 Name
    SWHSys1 Demand Load Branch 31,  !- Inlet Branch 31 Name
    SWHSys1 Demand Load Branch 32,  !- Inlet Branch 32 Name
    SWHSys1 Demand Load Branch 33,  !- Inlet Branch 33 Name
    SWHSys1 Demand Load Branch 34,  !- Inlet Branch 34 Name
    SWHSys1 Demand Load Branch 35,  !- Inlet Branch 35 Name
    SWHSys1 Demand Load Branch 36,  !- Inlet Branch 36 Name
    SWHSys1 Demand Bypass Branch;  !- Inlet Branch 37 Name

  Connector:Mixer,
    SWHSys1 Supply Mixer,    !- Name
    SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,  !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,  !- Name
    SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,  !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,  !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Outlet Node Name

! ***SWH SCHEDULES***

  Schedule:Compact,
    GuestRoom_SWH_Sch,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 01:00,0.20,       !- Field 3
    Until: 04:00,0.15,       !- Field 5
    Until: 05:00,0.2,        !- Field 7
    Until: 06:00,0.35,       !- Field 9
    Until: 07:00,0.60,       !- Field 11
    Until: 08:00,0.80,       !- Field 13
    Until: 09:00,0.55,       !- Field 15
    Until: 10:00,0.40,       !- Field 17
    Until: 11:00,0.30,       !- Field 19
    Until: 17:00,0.20,       !- Field 21
    Until: 18:00,0.30,       !- Field 23
    Until: 19:00,0.55,       !- Field 25
    Until: 21:00,0.40,       !- Field 27
    Until: 22:00,0.60,       !- Field 29
    Until: 23:00,0.45,       !- Field 31
    Until: 24:00,0.25,       !- Field 33
    For: AllOtherDays,       !- Field 35
    Until: 01:00,0.2,        !- Field 36
    Until: 04:00,0.15,       !- Field 38
    Until: 05:00,0.2,        !- Field 40
    Until: 06:00,0.25,       !- Field 42
    Until: 07:00,0.35,       !- Field 44
    Until: 08:00,0.60,       !- Field 46
    Until: 09:00,0.80,       !- Field 48
    Until: 10:00,0.55,       !- Field 50
    Until: 11:00,0.40,       !- Field 52
    Until: 12:00,0.30,       !- Field 54
    Until: 17:00,0.20,       !- Field 56
    Until: 18:00,0.25,       !- Field 58
    Until: 19:00,0.30,       !- Field 60
    Until: 22:00,0.40,       !- Field 62
    Until: 23:00,0.60,       !- Field 64
    Until: 24:00,0.35;       !- Field 66

  Schedule:Compact,
    LaundryRoom_SWH_Sch,     !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 08:00,0.0,        !- Field 3
    Until: 16:00,1.0,        !- Field 5
    Until: 24:00,0.0;        !- Field 7

  Schedule:Compact,
    Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,43.3;       !- Field 3

  Schedule:Compact,
    Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,43.3;       !- Field 3

  Schedule:Compact,
    Laundry Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    Laundry Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

! ***ECONOMICS***
!  WA_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
! PugetSound_24_GeneralService, source http://www.pse.com/account/pdfs/elec_sch_024_web_2003_10_01.pdf, effective 2003-10-01
! PugetSound_25_DemandGeneralService, source http://www.pse.com/account/pdfs/elec_sch_025_web_2003_10_01.pdf, effective  2003-10-01
! PugetSound_26_LargeDemandGeneral,  source http://www.pse.com/account/pdfs/elec_sch_026_web_2003_10_01.pdf , effective 2004-07-01

  Schedule:Compact,
    PugetSoundSeasonsSched,  !- Name
    Number,                  !- Schedule Type Limits Name
    Through: 3/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,3,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  UtilityCost:Tariff,
    PugetSound_26_LargeDemandGeneral,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    PugetSoundSeasonsSched,  !- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    29.10,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Simple,
    WinterAnnualDemandCharge,!- Name
    PugetSound_26_LargeDemandGeneral,  !- Tariff Name
    totalDemand,             !- Source Variable
    Winter,                  !- Season
    DemandCharges,           !- Category Variable Name
    6.99;                    !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SummerAnnualDemandCharge,!- Name
    PugetSound_26_LargeDemandGeneral,  !- Tariff Name
    totalDemand,             !- Source Variable
    Summer,                  !- Season
    DemandCharges,           !- Category Variable Name
    4.65;                    !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    AnnualSummerEnergyCharge,!- Name
    PugetSound_26_LargeDemandGeneral,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.047751;                !- Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    Min350kw,                !- Name
    PugetSound_26_LargeDemandGeneral,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Minimum,                 !- Qualify Type
    350,                     !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    12;                      !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofEightPtFivePercent, !- Name
    PugetSound_26_LargeDemandGeneral,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.085;                   !- Cost per Unit Value or Variable Name

!end PugetSound_26_LargeDemandGeneral

  UtilityCost:Tariff,
    PugetSound_25_DemandGeneralService,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    PugetSoundSeasonsSched,  !- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    24.90,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Block,
    SummerDemandCharge,      !- Name
    PugetSound_25_DemandGeneralService,  !- Tariff Name
    totalDemand,             !- Source Variable
    Summer,                  !- Season
    DemandCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    50,                      !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 2 Value or Variable Name
    4.44;                    !- Block 2 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    WinterDemandCharge,      !- Name
    PugetSound_25_DemandGeneralService,  !- Tariff Name
    totalDemand,             !- Source Variable
    Winter,                  !- Season
    DemandCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    50,                      !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 2 Value or Variable Name
    6.66;                    !- Block 2 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    WinterEnergyCharge,      !- Name
    PugetSound_25_DemandGeneralService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    20000,                   !- Block Size 1 Value or Variable Name
    0.069734,                !- Block 1 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 2 Value or Variable Name
    0.052378;                !- Block 2 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    SummerEnergyCharge,      !- Name
    PugetSound_25_DemandGeneralService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    20000,                   !- Block Size 1 Value or Variable Name
    0.062770,                !- Block 1 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 2 Value or Variable Name
    0.052378;                !- Block 2 Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    Max350kw,                !- Name
    PugetSound_25_DemandGeneralService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    350,                     !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months

  UtilityCost:Qualify,
    Min50kw,                 !- Name
    PugetSound_25_DemandGeneralService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Minimum,                 !- Qualify Type
    50,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    12;                      !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofEightPtFivePercent, !- Name
    PugetSound_25_DemandGeneralService,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.085;                   !- Cost per Unit Value or Variable Name

!end  PugetSound_25_DemandGeneralService

  UtilityCost:Tariff,
    PugetSound_24_GeneralService,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    PugetSoundSeasonsSched,  !- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    5.50,                    !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Simple,
    WinterEnergy,            !- Name
    PugetSound_24_GeneralService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.067662;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SummerEnergy,            !- Name
    PugetSound_24_GeneralService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.065084;                !- Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    Max50kw,                 !- Name
    PugetSound_24_GeneralService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    50,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofEightPtFivePercent, !- Name
    PugetSound_24_GeneralService,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.085;                   !- Cost per Unit Value or Variable Name

!end  PugetSound_24_GeneralService

  UtilityCost:Tariff,
    WA_EIAMonthlyRateGas,    !- Name
    Gas:Facility,            !- Output Meter Name
    MCF,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    0.0,                     !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Gas;                !- Group Name

  UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,    !- Name
    WA_EIAMonthlyRateGas,    !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    WA_MonthlyGasRates;      !- Cost per Unit Value or Variable Name

  UtilityCost:Variable,
    WA_MonthlyGasRates,      !- Name
    WA_EIAMonthlyRateGas,    !- Tariff Name
    Currency,                !- Variable Type
    8.33,                    !- January Value
    8.31,                    !- February Value
    8.16,                    !- March Value
    8.23,                    !- April Value
    7.40,                    !- May Value
    7.62,                    !- June Value
    7.88,                    !- July Value
    8.04,                    !- August Value
    7.83,                    !- September Value
    8.06,                    !- October Value
    8.37,                    !- November Value
    8.19;                    !- December Value

  UtilityCost:Charge:Simple,
    TaxofEightPtFivePercent, !- Name
    WA_EIAMonthlyRateGas,    !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.085;                   !- Cost per Unit Value or Variable Name

! ***GENERAL REPORTING***

  OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  EnvironmentalImpactFactors,
    0.663,                   !- District Heating Efficiency
    4.18,                    !- District Cooling COP {W/W}
    0.585,                   !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From NOx {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

! Washington electricity source and emission factors based on Deru and Torcellini 2007

  FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    kg,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    1.742,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    4.806E+01,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    2.267E-02,               !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.422E-01,               !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    7.722E-02,               !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    1.319E-01,               !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.147E-01,               !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    3.111E-03,               !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    4.722E-03,               !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    8.333E-07,               !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    4.028E-06,               !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    2.838,                   !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)

  FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    37631000,                !- Energy per Unit Factor
    1.092,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    5.21E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.99E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.06E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.73E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    1.06E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.68E-04,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    3.59E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.61E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.11E-07,                !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.13E-07,                !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter,Heating:Electricity,hourly;

  Output:Meter,Cooling:Electricity,hourly;

  Output:Meter,InteriorLights:Electricity,hourly;

  Output:Meter,ExteriorLights:Electricity,hourly;

  Output:Meter,InteriorEquipment:Electricity,hourly;

  Output:Meter,ExteriorEquipment:Electricity,hourly;

  Output:Meter,Fans:Electricity,hourly;

  Output:Meter,Pumps:Electricity,hourly;

  Output:Meter,HeatRejection:Electricity,hourly;

  Output:Meter,Humidifier:Electricity,hourly;

  Output:Meter,Refrigeration:Electricity,hourly;

  Output:Meter,WaterSystems:Electricity,hourly;

  Output:Meter,Gas:Facility,hourly;

  Output:Meter,Heating:Gas,hourly;

  Output:Meter,InteriorEquipment:Gas,hourly;

  Output:Meter,WaterSystems:Gas,hourly;

