! DOE Commercial Reference Building
! Strip Mall, new construction 90.1-2004
! Version 1.3_5.0
! EnergyPlus Version 5.0
! ASHRAE Standards 90.1-2004 and 62-1999
!
! Description:  Single story, 10 single-zone stores, double size on end and middle.
! Form:         Area = 2090 m2 (22,500 ft2);  single size store 174 m2 (1,875 ft2)
!               Number of Stories = 1; Shape = rectangle
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-2004.
!               Opaque constructions: steel frame walls; built-up flat roof (insulation above deck); slab-on-grade floor
!               Windows: window-to-wall ratio = 10.5% overall, but south wall is the only wall with glazing (26.24%)
!               Infiltration = 0.4 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              50% of full value when ventilation system on.
! HVAC:         PSZ-AC, gas furnace
!               Economizers per 90.1-2004
!
! Int. gains:   W/m2 (W/ft2)            lights          elec plug     gas plug
!               High LPD (2 stores):    23.99 (2.23)    4.3 (0.4)     0
!               Med LPD (3 stores):     18.29 (1.70)    4.3 (0.4)     0
!               Low LPD (5 stores):     13.77 (1.28)    4.3 (0.4)     0
!               People: 6.19 m2/person (15/1000ft2)
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                None
! Air Primary Loops:              PSZ-AC
! Plant Loops:                    None
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:DX:SingleSpeed; Coil:Heating:Gas
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
!***** NOTICE *****
!***** The Reference Buildings were prepared as an account of work sponsored by an *****
!***** agency of the United States government. Neither the United States *****
!***** government nor any agency thereof, nor any of their employees, makes *****
!***** any warranty, express or implied, or assumes any legal liability or *****
!***** responsibility for the accuracy, completeness, or usefulness of any *****
!***** information, apparatus, product, or process disclosed, or represents *****
!***** that its use would not infringe privately owned rights. Reference *****
!***** herein to any specific commercial product, process, or service by *****
!***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
!***** constitute or imply its endorsement, recommendation, or favoring by *****
!***** the United States government or any agency thereof. The views and *****
!***** opinions of authors expressed herein do not necessarily state or *****
!***** reflect those of the United States government or any agency thereof. *****
!***** Access to and use of the Reference Buildings imposes the following obligations *****
!***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
!***** any publication(s) that that result from the use of Reference Buildings. *****
!***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
!***** advertising or publicity that implies endorsement or promotion of any *****
!***** products, services or commercial entities. *****
! Reference citation for the Commercial Reference Buildings:
! Deru, M.; Field, K.; Studer, D.; Benne, K.; Griffith, B.; Torcellini, P;
! Halverson, M.; Winiarski, D.; Liu, B.; Rosenberg, M.; Huang, J.;
! Yazdanian, M.; Crawley, D. (2010).
! U.S. Department of Energy Commercial Reference Building Models of the National Building Stock.
! Washington, DC: U.S. Department of Energy, Energy Efficiency and
! Renewable Energy, Office of Building Technologies.
! ***GENERAL SIMULATION PARAMETERS***
! Number of Zones: 10

  Version,7.2;

  SimulationControl,
    YES,                     !- Do Zone Sizing Calculation
    YES,                     !- Do System Sizing Calculation
    YES,                     !- Do Plant Sizing Calculation
    NO,                      !- Run Simulation for Sizing Periods
    YES;                     !- Run Simulation for Weather File Run Periods

  Building,
    Ref Bldg Strip Mall New2004_v1.3_5.0,  !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  RunPeriod,
    RunPeriod 1,             !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1.0000;                  !- Number of Times Runperiod to be Repeated

! ***HOLIDAYS & DAYLIGHT SAVINGS***

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

! ***SCHEDULE TYPES***

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name

! ***ALWAYS ON SCHEDULE***

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! ***MISC SIMULATION PARAMETERS***

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;

  ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;      !- Algorithm

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    6;                       !- Timesteps in Averaging Window

  ConvergenceLimits,
    2,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  ShadowCalculation,
    7,                       !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

  Timestep,6;

! WeatherFileName=USA_GA_Atlanta_TMY2.epw

  Site:Location,
    USA GA-ATLANTA,          !- Name
    33.65,                   !- Latitude {deg}
    -84.42,                  !- Longitude {deg}
    -5.00,                   !- Time Zone {hr}
    315;                     !- Elevation {m}

! ATLANTA_GA_USA Annual Heating 99.6%, MaxDB=-7.3°C

  SizingPeriod:DesignDay,
    ATLANTA Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -7.3,                    !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -7.3,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97598.,                  !- Barometric Pressure {Pa}
    5.3,                     !- Wind Speed {m/s}
    320,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

! ATLANTA_GA_USA Annual Cooling (WB=>MDB) .4%, MDB=31.4°C WB=25.2°C

  SizingPeriod:DesignDay,
    ATLANTA Ann Clg .4% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    31.4,                    !- Maximum Dry-Bulb Temperature {C}
    9.7,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    25.2,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    97598.,                  !- Barometric Pressure {Pa}
    4,                       !- Wind Speed {m/s}
    300,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

  Site:WaterMainsTemperature,
    CORRELATION,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    15.83,                   !- Annual Average Outdoor Air Temperature {C}
    20.50;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

  Site:GroundTemperature:BuildingSurface,19.963,19.905,19.939,20.453,22.043,22.528,22.672,22.780,22.808,21.178,20.280,20.042;

! ***OPAQUE CONSTRUCTIONS AND MATERIALS***
! Exterior Walls

  Construction,
    Steel Frame Non-res Ext Wall,  !- Name
    Wood Siding,             !- Outside Layer
    Steel Frame NonRes Wall Insulation,  !- Layer 2
    1/2IN Gypsum;            !- Layer 3

  Material,
    Steel Frame NonRes Wall Insulation,  !- Name
    MediumRough,             !- Roughness
    0.0539159052450989,      !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Roof

  Construction,
    IEAD Non-res Roof,       !- Name
    Roof Membrane,           !- Outside Layer
    IEAD NonRes Roof Insulation,  !- Layer 2
    Metal Decking;           !- Layer 3

  Material,
    IEAD NonRes Roof Insulation,  !- Name
    MediumRough,             !- Roughness
    0.124663450809702,       !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Slab on grade, unheated

  Construction,
    ext-slab,                !- Name
    HW CONCRETE;             !- Outside Layer

! Interior Walls

  Construction,
    int-walls,               !- Name
    1/2IN Gypsum,            !- Outside Layer
    1/2IN Gypsum;            !- Layer 2

! ***WINDOW/DOOR CONSTRUCTIONS AND MATERIALS***

  Construction,
    Window Non-res Fixed,    !- Name
    NonRes Fixed Assembly Window;  !- Outside Layer

  WindowMaterial:SimpleGlazingSystem,
    NonRes Fixed Assembly Window,  !- Name
    3.23646,                 !- U-Factor {W/m2-K}
    0.25,                    !- Solar Heat Gain Coefficient
    ;                        !- Visible Transmittance

  Construction,
    Swinging Door Non-res,   !- Name
    Opaque Door panel NonRes;!- Outside Layer

  Material:NoMass,
    Opaque Door panel NonRes,!- Name
    MediumRough,             !- Roughness
    0.101897046243647,       !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

! ***COMMON CONSTRUCTIONS AND MATERIALS***

  Construction,
    DropCeiling,             !- Name
    Std AC02;                !- Outside Layer

  Construction,
    AIR-WALL,                !- Name
    MAT-AIR-WALL;            !- Outside Layer

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    Wood Siding,             !- Name
    MediumSmooth,            !- Roughness
    0.0100,                  !- Thickness {m}
    0.1100,                  !- Conductivity {W/m-K}
    544.6200,                !- Density {kg/m3}
    1210.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7800,                  !- Solar Absorptance
    0.7800;                  !- Visible Absorptance

  Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

  Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.6918,                  !- Conductivity {W/m-K}
    1858.0000,               !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

  Material,
    8IN CONCRETE HW,         !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Metal Siding,            !- Name
    Smooth,                  !- Roughness
    0.0015,                  !- Thickness {m}
    44.9600,                 !- Conductivity {W/m-K}
    7688.8600,               !- Density {kg/m3}
    410.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.2000,                  !- Solar Absorptance
    0.2000;                  !- Visible Absorptance

  Material,
    HW CONCRETE,             !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

  Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    Metal Roofing,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Acoustic tile for drop ceiling

  Material,
    Std AC02,                !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance

  Material:NoMass,
    MAT-AIR-WALL,            !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

! ZONE LIST:
! LGstore1
! LGstore2
! SMstore1
! SMstore2
! SMstore3
! SMstore4
! SMstore5
! SMstore6
! SMstore7
! SMstore8
! ***ZONES***

  Zone,
    LGstore1,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    LGstore2,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    SMstore1,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    SMstore2,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    SMstore3,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    SMstore4,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    SMstore5,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    SMstore6,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    SMstore7,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    SMstore8,                !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! ***WALLS***

  BuildingSurface:Detailed,
    LGstore1_Floor,          !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    LGstore1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore1_Roof,           !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    LGstore1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore1_Wall_1,         !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    LGstore1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore1_Wall_2,         !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    LGstore1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.0000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    0.0000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore1_Wall_3,         !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    LGstore1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    0.0000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    0.0000,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore1_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    LGstore1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore1_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore2_Floor,          !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    LGstore2,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore2_Roof,           !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    LGstore2,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore2_Wall_1,         !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    LGstore2,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore2_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    LGstore2,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore4_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore2_Wall_3,         !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    LGstore2,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    LGstore2_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    LGstore2,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore5_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore1_Floor,          !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    SMstore1,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    22.8600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore1_Roof,           !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    SMstore1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8600,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    22.8600,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore1_Wall_1,         !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    SMstore1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.8600,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore1_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    SMstore1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    LGstore1_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    15.2400,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    15.2400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore1_Wall_3,         !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    SMstore1,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8600,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    22.8600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    15.2400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    15.2400,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore1_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    SMstore1,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore2_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8600,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    22.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.8600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.8600,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore2_Floor,          !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    SMstore2,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    30.4800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    30.4800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.8600,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore2_Roof,           !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    SMstore2,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.4800,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    22.8600,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    22.8600,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    30.4800,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore2_Wall_1,         !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    SMstore2,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8600,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    22.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    30.4800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    30.4800,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore2_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    SMstore2,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore1_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    22.8600,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    22.8600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.8600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.8600,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore2_Wall_3,         !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    SMstore2,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.4800,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    30.4800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    22.8600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    22.8600,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore2_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    SMstore2,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore3_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.4800,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    30.4800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    30.4800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    30.4800,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore3_Floor,          !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    SMstore3,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.4800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    38.1000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    38.1000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    30.4800,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore3_Roof,           !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    SMstore3,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    30.4800,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    30.4800,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    38.1000,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore3_Wall_1,         !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    SMstore3,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.4800,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    30.4800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    38.1000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    38.1000,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore3_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    SMstore3,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore2_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    30.4800,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    30.4800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    30.4800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    30.4800,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore3_Wall_3,         !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    SMstore3,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    38.1000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    30.4800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    30.4800,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore3_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    SMstore3,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore4_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1000,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    38.1000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    38.1000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    38.1000,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore4_Floor,          !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    SMstore4,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    38.1000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore4_Roof,           !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    SMstore4,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    38.1000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    38.1000,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore4_Wall_1,         !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    SMstore4,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1000,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    38.1000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore4_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    SMstore4,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore3_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    38.1000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    38.1000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    38.1000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    38.1000,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore4_Wall_3,         !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    SMstore4,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    38.1000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    38.1000,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore4_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    SMstore4,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    LGstore2_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    45.7200,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    45.7200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    45.7200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    45.7200,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore5_Floor,          !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    SMstore5,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    68.5800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    68.5800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore5_Roof,           !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    SMstore5,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.5800,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    68.5800,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore5_Wall_1,         !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    SMstore5,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    68.5800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    68.5800,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore5_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    SMstore5,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    LGstore2_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    60.9600,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    60.9600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore5_Wall_3,         !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    SMstore5,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.5800,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    68.5800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    60.9600,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    60.9600,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore5_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    SMstore5,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore6_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.5800,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    68.5800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    68.5800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    68.5800,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore6_Floor,          !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    SMstore6,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.5800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    68.5800,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore6_Roof,           !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    SMstore6,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.2000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    68.5800,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    68.5800,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    76.2000,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore6_Wall_1,         !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    SMstore6,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.5800,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    68.5800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    76.2000,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore6_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    SMstore6,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore5_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    68.5800,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    68.5800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    68.5800,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    68.5800,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore6_Wall_3,         !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    SMstore6,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.2000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    68.5800,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    68.5800,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore6_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    SMstore6,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore7_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.2000,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    76.2000,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore7_Floor,          !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    SMstore7,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.2000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    83.8200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    83.8200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    76.2000,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore7_Roof,           !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    SMstore7,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    83.8200,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    83.8200,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore7_Wall_1,         !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    SMstore7,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.2000,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    83.8200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    83.8200,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore7_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    SMstore7,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore6_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    76.2000,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    76.2000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    76.2000,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore7_Wall_3,         !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    SMstore7,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    83.8200,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    83.8200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    76.2000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    76.2000,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore7_Wall_4,         !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    SMstore7,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore8_Wall_2,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    83.8200,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    83.8200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    83.8200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    83.8200,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore8_Floor,          !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    SMstore8,                !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    83.8200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    91.4400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    91.4400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    83.8200,0.0000,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore8_Roof,           !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    SMstore8,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    91.4400,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    83.8200,22.8600,5.1800,  !- X,Y,Z ==> Vertex 2 {m}
    83.8200,0.0000,5.1800,  !- X,Y,Z ==> Vertex 3 {m}
    91.4400,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore8_Wall_1,         !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    SMstore8,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    83.8200,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    83.8200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    91.4400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    91.4400,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore8_Wall_2,         !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    SMstore8,                !- Zone Name
    Surface,                 !- Outside Boundary Condition
    SMstore7_Wall_4,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    83.8200,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    83.8200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    83.8200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    83.8200,0.0000,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore8_Wall_3,         !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    SMstore8,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    91.4400,22.8600,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    91.4400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    83.8200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    83.8200,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    SMstore8_Wall_4,         !- Name
    Wall,                    !- Surface Type
    Steel Frame Non-res Ext Wall,  !- Construction Name
    SMstore8,                !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    91.4400,0.0000,5.1800,  !- X,Y,Z ==> Vertex 1 {m}
    91.4400,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    91.4400,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    91.4400,22.8600,5.1800;  !- X,Y,Z ==> Vertex 4 {m}

! ***WINDOWS & DOORS***

  FenestrationSurface:Detailed,
    LGstore1_Wall_1_Door_1,  !- Name
    GlassDoor,               !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    LGstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    2.900,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    2.900,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    4.730,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    4.730,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore1_Wall_1_Door_2,  !- Name
    GlassDoor,               !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    LGstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    10.520,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    10.520,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    12.350,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    12.350,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore1_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    LGstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    0.6100,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    0.6100,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    2.7400,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    2.7400,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore1_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    LGstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    4.8800,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    4.8800,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    7.0100,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    7.0100,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore1_Wall_1_Window_3,!- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    LGstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    8.2300,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    8.2300,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    10.3600,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    10.3600,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore1_Wall_1_Window_4,!- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    LGstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    12.5000,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    12.5000,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    14.6300,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    14.6300,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore1_Wall_3_Door_1,  !- Name
    Door,                    !- Surface Type
    Swinging Door Non-res,   !- Construction Name
    LGstore1_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    4.730,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    4.730,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    2.900,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    2.900,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore1_Wall_3_Door_2,  !- Name
    Door,                    !- Surface Type
    Swinging Door Non-res,   !- Construction Name
    LGstore1_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    12.350,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    12.350,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    10.520,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    10.520,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore2_Wall_1_Door_1,  !- Name
    GlassDoor,               !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    LGstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    48.620,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    48.620,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    50.440,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    50.440,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore2_Wall_1_Door_2,  !- Name
    GlassDoor,               !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    LGstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    56.240,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    56.240,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    58.060,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    58.060,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore2_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    LGstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    46.3300,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    46.3300,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    48.4600,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    48.4600,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore2_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    LGstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    50.6000,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    50.6000,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    52.7300,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    52.7300,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore2_Wall_1_Window_3,!- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    LGstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    53.9500,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    53.9500,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    56.0800,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    56.0800,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore2_Wall_1_Window_4,!- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    LGstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    58.2200,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    58.2200,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    60.3500,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    60.3500,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore2_Wall_3_Door_1,  !- Name
    Door,                    !- Surface Type
    Swinging Door Non-res,   !- Construction Name
    LGstore2_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    50.440,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    50.440,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    48.620,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    48.620,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    LGstore2_Wall_3_Door_2,  !- Name
    Door,                    !- Surface Type
    Swinging Door Non-res,   !- Construction Name
    LGstore2_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    58.060,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    58.060,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    56.240,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    56.240,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore1_Wall_1_Door,    !- Name
    GlassDoor,               !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    SMstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    18.140,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    18.140,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    19.970,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    19.970,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore1_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    SMstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    15.8500,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    15.8500,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    17.9800,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    17.9800,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore1_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    SMstore1_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    20.1200,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    20.1200,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    22.2500,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    22.2500,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore1_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    Swinging Door Non-res,   !- Construction Name
    SMstore1_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    19.970,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    19.970,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    18.140,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    18.140,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore2_Wall_1_Door,    !- Name
    GlassDoor,               !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    SMstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    25.760,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    25.760,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    27.580,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    27.580,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore2_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    SMstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    23.4700,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    23.4700,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    25.6000,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    25.6000,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore2_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    SMstore2_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    27.7400,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    27.7400,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    29.8700,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    29.8700,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore2_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    Swinging Door Non-res,   !- Construction Name
    SMstore2_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    27.580,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    27.580,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    25.760,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    25.760,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore3_Wall_1_Door,    !- Name
    GlassDoor,               !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    SMstore3_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    33.380,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    33.380,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    35.200,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    35.200,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore3_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    SMstore3_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    31.0900,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    31.0900,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    33.2200,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    33.2200,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore3_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    SMstore3_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    35.3600,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    35.3600,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    37.4900,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    37.4900,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore3_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    Swinging Door Non-res,   !- Construction Name
    SMstore3_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    35.200,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    35.200,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    33.380,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    33.380,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore4_Wall_1_Door,    !- Name
    GlassDoor,               !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    SMstore4_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    41.000,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    41.000,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    42.820,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    42.820,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore4_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    SMstore4_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    38.7100,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    38.7100,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    40.8400,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    40.8400,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore4_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    SMstore4_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    42.9800,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    42.9800,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    45.1100,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    45.1100,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore4_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    Swinging Door Non-res,   !- Construction Name
    SMstore4_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    42.820,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    42.820,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    41.000,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    41.000,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore5_Wall_1_Door,    !- Name
    GlassDoor,               !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    SMstore5_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    63.860,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    63.860,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    65.680,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    65.680,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore5_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    SMstore5_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    61.5700,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    61.5700,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    63.7000,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    63.7000,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore5_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    SMstore5_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    65.8400,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    65.8400,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    67.9700,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    67.9700,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore5_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    Swinging Door Non-res,   !- Construction Name
    SMstore5_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    65.680,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    65.680,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    63.860,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    63.860,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore6_Wall_1_Door,    !- Name
    GlassDoor,               !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    SMstore6_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    71.480,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    71.480,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    73.300,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    73.300,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore6_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    SMstore6_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    69.1900,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    69.1900,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    71.3200,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    71.3200,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore6_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    SMstore6_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.4600,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    73.4600,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    75.5900,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    75.5900,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore6_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    Swinging Door Non-res,   !- Construction Name
    SMstore6_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    73.300,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    73.300,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    71.480,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    71.480,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore7_Wall_1_Door,    !- Name
    GlassDoor,               !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    SMstore7_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    79.100,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    79.100,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    80.920,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    80.920,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore7_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    SMstore7_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    76.8100,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    76.8100,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    78.9400,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    78.9400,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore7_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    SMstore7_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    81.0800,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    81.0800,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    83.2100,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    83.2100,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore7_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    Swinging Door Non-res,   !- Construction Name
    SMstore7_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    80.920,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    80.920,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    79.100,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    79.100,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore8_Wall_1_Door,    !- Name
    GlassDoor,               !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    SMstore8_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    86.720,0.0000,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    86.720,0.0000,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    88.540,0.0000,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    88.540,0.0000,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore8_Wall_1_Window_1,!- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    SMstore8_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    84.4300,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    84.4300,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    86.5600,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    86.5600,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore8_Wall_1_Window_2,!- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    SMstore8_Wall_1,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    88.7000,0.0000,2.4300,  !- X,Y,Z ==> Vertex 1 {m}
    88.7000,0.0000,0.9100,  !- X,Y,Z ==> Vertex 2 {m}
    90.8300,0.0000,0.9100,  !- X,Y,Z ==> Vertex 3 {m}
    90.8300,0.0000,2.4300;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    SMstore8_Wall_3_Door,    !- Name
    Door,                    !- Surface Type
    Swinging Door Non-res,   !- Construction Name
    SMstore8_Wall_3,         !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    88.540,22.8600,2.1300,  !- X,Y,Z ==> Vertex 1 {m}
    88.540,22.8600,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    86.720,22.8600,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    86.720,22.8600,2.1300;  !- X,Y,Z ==> Vertex 4 {m}

! ***GEOMETRY RULES***

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System

! ***PEOPLE***

  People,
    LGstore1 People,         !- Name
    LGstore1,                !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    6.19,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    LGstore2 People,         !- Name
    LGstore2,                !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    6.19,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    SMstore1 People,         !- Name
    SMstore1,                !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    6.19,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    SMstore2 People,         !- Name
    SMstore2,                !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    6.19,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    SMstore3 People,         !- Name
    SMstore3,                !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    6.19,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    SMstore4 People,         !- Name
    SMstore4,                !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    6.19,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    SMstore5 People,         !- Name
    SMstore5,                !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    6.19,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    SMstore6 People,         !- Name
    SMstore6,                !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    6.19,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    SMstore7 People,         !- Name
    SMstore7,                !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    6.19,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    SMstore8 People,         !- Name
    SMstore8,                !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    6.19,                    !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

! ***LIGHTS***

  Lights,
    LGstore1_Lights,         !- Name
    LGstore1,                !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    23.99,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    LGstore2_Lights,         !- Name
    LGstore2,                !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    13.77,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    SMstore1_Lights,         !- Name
    SMstore1,                !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    23.99,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    SMstore2_Lights,         !- Name
    SMstore2,                !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.29,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    SMstore3_Lights,         !- Name
    SMstore3,                !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.29,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    SMstore4_Lights,         !- Name
    SMstore4,                !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    18.29,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    SMstore5_Lights,         !- Name
    SMstore5,                !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    13.77,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    SMstore6_Lights,         !- Name
    SMstore6,                !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    13.77,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    SMstore7_Lights,         !- Name
    SMstore7,                !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    13.77,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    SMstore8_Lights,         !- Name
    SMstore8,                !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    13.77,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

! ***EQUIPMENT GAINS***

  ElectricEquipment,
    LGstore1_MiscPlug_Equip, !- Name
    LGstore1,                !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    LGstore2_MiscPlug_Equip, !- Name
    LGstore2,                !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    SMstore1_MiscPlug_Equip, !- Name
    SMstore1,                !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    SMstore2_MiscPlug_Equip, !- Name
    SMstore2,                !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    SMstore3_MiscPlug_Equip, !- Name
    SMstore3,                !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    SMstore4_MiscPlug_Equip, !- Name
    SMstore4,                !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    SMstore5_MiscPlug_Equip, !- Name
    SMstore5,                !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    SMstore6_MiscPlug_Equip, !- Name
    SMstore6,                !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    SMstore7_MiscPlug_Equip, !- Name
    SMstore7,                !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    SMstore8_MiscPlug_Equip, !- Name
    SMstore8,                !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    4.3,                     !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

! ***EXTERIOR LOADS***

  Exterior:Lights,
    Exterior Facade Lighting,!- Name
    ALWAYS_ON,               !- Schedule Name
    11485,                   !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Exterior Facade Lighting;!- End-Use Subcategory

! ***INFILTRATION***

  ZoneInfiltration:DesignFlowRate,
    LGstore1_Infiltration,   !- Name
    LGstore1,                !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    LGstore2_Infiltration,   !- Name
    LGstore2,                !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SMstore1_Infiltration,   !- Name
    SMstore1,                !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SMstore2_Infiltration,   !- Name
    SMstore2,                !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SMstore3_Infiltration,   !- Name
    SMstore3,                !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SMstore4_Infiltration,   !- Name
    SMstore4,                !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SMstore5_Infiltration,   !- Name
    SMstore5,                !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SMstore6_Infiltration,   !- Name
    SMstore6,                !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SMstore7_Infiltration,   !- Name
    SMstore7,                !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    SMstore8_Infiltration,   !- Name
    SMstore8,                !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.000302,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

! ***INTERNAL MASS***

  InternalMass,
    LGstore1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    LGstore1,                !- Zone Name
    696.7728;                !- Surface Area {m2}

  InternalMass,
    LGstore2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    LGstore2,                !- Zone Name
    696.7728;                !- Surface Area {m2}

  InternalMass,
    SMstore1 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    SMstore1,                !- Zone Name
    348.3864;                !- Surface Area {m2}

  InternalMass,
    SMstore2 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    SMstore2,                !- Zone Name
    348.3864;                !- Surface Area {m2}

  InternalMass,
    SMstore3 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    SMstore3,                !- Zone Name
    348.3864;                !- Surface Area {m2}

  InternalMass,
    SMstore4 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    SMstore4,                !- Zone Name
    348.3864;                !- Surface Area {m2}

  InternalMass,
    SMstore5 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    SMstore5,                !- Zone Name
    348.3864;                !- Surface Area {m2}

  InternalMass,
    SMstore6 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    SMstore6,                !- Zone Name
    348.3864;                !- Surface Area {m2}

  InternalMass,
    SMstore7 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    SMstore7,                !- Zone Name
    348.3864;                !- Surface Area {m2}

  InternalMass,
    SMstore8 Internal Mass,  !- Name
    InteriorFurnishings,     !- Construction Name
    SMstore8,                !- Zone Name
    348.3864;                !- Surface Area {m2}

! ***INTERNAL GAINS SCHEDULES***

  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,0.2,        !- Field 3
    Until: 08:00,0.4,        !- Field 5
    Until: 09:00,0.7,        !- Field 7
    Until: 18:00,0.9,        !- Field 9
    Until: 20:00,0.8,        !- Field 11
    Until: 21:00,0.7,        !- Field 13
    Until: 22:00,0.4,        !- Field 15
    Until: 24:00,0.2,        !- Field 17
    For: Saturday,           !- Field 19
    Until: 07:00,0.15,       !- Field 20
    Until: 08:00,0.3,        !- Field 22
    Until: 09:00,0.5,        !- Field 24
    Until: 10:00,0.8,        !- Field 26
    Until: 18:00,0.9,        !- Field 28
    Until: 19:00,0.7,        !- Field 30
    Until: 21:00,0.5,        !- Field 32
    Until: 22:00,0.3,        !- Field 34
    Until: 24:00,0.15,       !- Field 36
    For: SummerDesignDay,    !- Field 38
    Until: 24:00,1.0,        !- Field 39
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,0.0,        !- Field 42
    For: Sunday Holidays AllOtherDays, !- Field 44
    Until: 08:00,0.15,       !- Field 45
    Until: 10:00,0.3,        !- Field 47
    Until: 12:00,0.6,        !- Field 49
    Until: 17:00,0.8,        !- Field 51
    Until: 18:00,0.6,        !- Field 53
    Until: 19:00,0.4,        !- Field 55
    Until: 24:00,0.15;       !- Field 57

  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,0.05,       !- Field 3
    Until: 08:00,0.2,        !- Field 5
    Until: 09:00,0.5,        !- Field 7
    Until: 18:00,0.9,        !- Field 9
    Until: 20:00,0.6,        !- Field 11
    Until: 21:00,0.5,        !- Field 13
    Until: 22:00,0.2,        !- Field 15
    Until: 24:00,0.05,       !- Field 17
    For: Saturday,           !- Field 19
    Until: 07:00,0.05,       !- Field 20
    Until: 08:00,0.1,        !- Field 22
    Until: 09:00,0.3,        !- Field 24
    Until: 10:00,0.6,        !- Field 26
    Until: 18:00,0.9,        !- Field 28
    Until: 19:00,0.5,        !- Field 30
    Until: 21:00,0.3,        !- Field 32
    Until: 22:00,0.1,        !- Field 34
    Until: 24:00,0.05,       !- Field 36
    For: SummerDesignDay,    !- Field 38
    Until: 24:00,1.0,        !- Field 39
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,0.0,        !- Field 42
    For: Sunday Holidays AllOtherDays, !- Field 44
    Until: 08:00,0.05,       !- Field 45
    Until: 10:00,0.1,        !- Field 47
    Until: 12:00,0.4,        !- Field 49
    Until: 17:00,0.6,        !- Field 51
    Until: 18:00,0.4,        !- Field 53
    Until: 19:00,0.2,        !- Field 55
    Until: 24:00,0.05;       !- Field 57

  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 07:00,0.0,        !- Field 3
    Until: 08:00,0.1,        !- Field 5
    Until: 09:00,0.2,        !- Field 7
    Until: 11:00,0.5,        !- Field 9
    Until: 15:00,0.7,        !- Field 11
    Until: 16:00,0.8,        !- Field 13
    Until: 17:00,0.7,        !- Field 15
    Until: 19:00,0.5,        !- Field 17
    Until: 21:00,0.3,        !- Field 19
    Until: 24:00,0.0,        !- Field 21
    For: SummerDesignDay WinterDesignDay, !- Field 23
    Until: 24:00,1.0,        !- Field 24
    For: Saturday,           !- Field 26
    Until: 07:00,0.0,        !- Field 27
    Until: 08:00,0.1,        !- Field 29
    Until: 09:00,0.2,        !- Field 31
    Until: 10:00,0.5,        !- Field 33
    Until: 11:00,0.6,        !- Field 35
    Until: 17:00,0.8,        !- Field 37
    Until: 18:00,0.6,        !- Field 39
    Until: 21:00,0.2,        !- Field 41
    Until: 22:00,0.1,        !- Field 43
    Until: 24:00,0.0,        !- Field 45
    For: AllOtherDays,       !- Field 47
    Until: 09:00,0.0,        !- Field 48
    Until: 10:00,0.1,        !- Field 50
    Until: 12:00,0.2,        !- Field 52
    Until: 17:00,0.4,        !- Field 54
    Until: 18:00,0.2,        !- Field 56
    Until: 19:00,0.1,        !- Field 58
    Until: 24:00,0.0;        !- Field 60

  Schedule:Compact,
    INFIL_HALF_ON_SCH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 21:00,0.5,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday,           !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 22:00,0.5,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,1.0,        !- Field 17
    For: Sunday Holidays AllOtherDays, !- Field 19
    Until: 08:00,1.0,        !- Field 20
    Until: 17:00,0.5,        !- Field 22
    Until: 24:00,1.0;        !- Field 24

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

! ***HVAC EQUIPMENT***

  Fan:OnOff,
    PSZ-AC_10:10_Unitary_Package_fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.53625,                 !- Fan Efficiency
    622.0,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_10:10_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Unitary Fans;            !- End-Use Subcategory

  Fan:OnOff,
    PSZ-AC_1:1_Unitary_Package_fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.56875,                 !- Fan Efficiency
    622.0,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.875,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_1:1_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Unitary Fans;            !- End-Use Subcategory

  Fan:OnOff,
    PSZ-AC_2:2_Unitary_Package_fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.546,                   !- Fan Efficiency
    622.0,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.84,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_2:2_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Unitary Fans;            !- End-Use Subcategory

  Fan:OnOff,
    PSZ-AC_3:3_Unitary_Package_fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.53625,                 !- Fan Efficiency
    622.0,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_3:3_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Unitary Fans;            !- End-Use Subcategory

  Fan:OnOff,
    PSZ-AC_4:4_Unitary_Package_fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.53625,                 !- Fan Efficiency
    622.0,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_4:4_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Unitary Fans;            !- End-Use Subcategory

  Fan:OnOff,
    PSZ-AC_5:5_Unitary_Package_fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.53625,                 !- Fan Efficiency
    622.0,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_5:5_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Unitary Fans;            !- End-Use Subcategory

  Fan:OnOff,
    PSZ-AC_6:6_Unitary_Package_fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.546,                   !- Fan Efficiency
    622.0,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.84,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_6:6_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Unitary Fans;            !- End-Use Subcategory

  Fan:OnOff,
    PSZ-AC_7:7_Unitary_Package_fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.53625,                 !- Fan Efficiency
    622.0,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_7:7_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Unitary Fans;            !- End-Use Subcategory

  Fan:OnOff,
    PSZ-AC_8:8_Unitary_Package_fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.53625,                 !- Fan Efficiency
    622.0,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_8:8_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Unitary Fans;            !- End-Use Subcategory

  Fan:OnOff,
    PSZ-AC_9:9_Unitary_Package_fan,  !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.53625,                 !- Fan Efficiency
    622.0,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.825,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode,  !- Air Inlet Node Name
    PSZ-AC_9:9_Unitary_PackageCoolCoil air inlet,  !- Air Outlet Node Name
    ,                        !- Fan Power Ratio Function of Speed Ratio Curve Name
    ,                        !- Fan Efficiency Ratio Function of Speed Ratio Curve Name
    Unitary Fans;            !- End-Use Subcategory

  Coil:Heating:Gas,
    PSZ-AC_10:10_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_10:10_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_10:10 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  Coil:Heating:Gas,
    PSZ-AC_1:1_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_1:1_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_1:1 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  Coil:Heating:Gas,
    PSZ-AC_2:2_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_2:2_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_2:2 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  Coil:Heating:Gas,
    PSZ-AC_3:3_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_3:3_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_3:3 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  Coil:Heating:Gas,
    PSZ-AC_4:4_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_4:4_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_4:4 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  Coil:Heating:Gas,
    PSZ-AC_5:5_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_5:5_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_5:5 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  Coil:Heating:Gas,
    PSZ-AC_6:6_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_6:6_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_6:6 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  Coil:Heating:Gas,
    PSZ-AC_7:7_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_7:7_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_7:7 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  Coil:Heating:Gas,
    PSZ-AC_8:8_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_8:8_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_8:8 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  Coil:Heating:Gas,
    PSZ-AC_9:9_Unitary_Package_HeatCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC_9:9_Unitary_PackageHeatCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_9:9 Supply Equipment Outlet Node;  !- Air Outlet Node Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC_10:10_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.66668442928701,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_10:10_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_10:10_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC_1:1_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.30033038473836,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_1:1_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_1:1_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    Measured_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Measured_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    No_PLR_Degredation;      !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC_2:2_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.66668442928701,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_2:2_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_2:2_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC_3:3_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.66668442928701,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_3:3_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_3:3_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC_4:4_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.66668442928701,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_4:4_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_4:4_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC_5:5_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.66668442928701,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_5:5_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_5:5_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC_6:6_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.50015986358308,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_6:6_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_6:6_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    Measured_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Measured_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    No_PLR_Degredation;      !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC_7:7_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.66668442928701,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_7:7_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_7:7_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC_8:8_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.66668442928701,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_8:8_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_8:8_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC_9:9_Unitary_Package_CoolCoil,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.66668442928701,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC_9:9_Unitary_PackageCoolCoil air inlet,  !- Air Inlet Node Name
    PSZ-AC_9:9_Unitary_PackageHeatCoil air inlet,  !- Air Outlet Node Name
    Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  ZoneHVAC:EquipmentList,
    LGstore1 Equipment,      !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    LGstore1 Direct Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    LGstore2 Equipment,      !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    LGstore2 Direct Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    SMstore1 Equipment,      !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    SMstore1 Direct Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    SMstore2 Equipment,      !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    SMstore2 Direct Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    SMstore3 Equipment,      !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    SMstore3 Direct Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    SMstore4 Equipment,      !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    SMstore4 Direct Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    SMstore5 Equipment,      !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    SMstore5 Direct Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    SMstore6 Equipment,      !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    SMstore6 Direct Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    SMstore7 Equipment,      !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    SMstore7 Direct Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    SMstore8 Equipment,      !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    SMstore8 Direct Air,     !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

! ***SIZING & CONTROLS***

  Sizing:Zone,
    LGstore1,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA LGstore1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA LGstore1,        !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.00152,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    LGstore2,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA LGstore2,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA LGstore2,        !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.00152,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    SMstore1,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SMstore1,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SMstore1,        !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.00152,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    SMstore2,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SMstore2,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SMstore2,        !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.00152,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    SMstore3,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SMstore3,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SMstore3,        !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.00152,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    SMstore4,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SMstore4,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SMstore4,        !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.00152,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    SMstore5,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SMstore5,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SMstore5,        !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.00152,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    SMstore6,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SMstore6,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SMstore6,        !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.00152,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    SMstore7,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SMstore7,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SMstore7,        !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.00152,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    SMstore8,                !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA SMstore8,        !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA SMstore8,        !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.00152,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    LGstore1 Thermostat,     !- Name
    LGstore1,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    LGstore1 DualSPSched;    !- Control 1 Name

  ZoneControl:Thermostat,
    LGstore2 Thermostat,     !- Name
    LGstore2,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    LGstore2 DualSPSched;    !- Control 1 Name

  ZoneControl:Thermostat,
    SMstore1 Thermostat,     !- Name
    SMstore1,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SMstore1 DualSPSched;    !- Control 1 Name

  ZoneControl:Thermostat,
    SMstore2 Thermostat,     !- Name
    SMstore2,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SMstore2 DualSPSched;    !- Control 1 Name

  ZoneControl:Thermostat,
    SMstore3 Thermostat,     !- Name
    SMstore3,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SMstore3 DualSPSched;    !- Control 1 Name

  ZoneControl:Thermostat,
    SMstore4 Thermostat,     !- Name
    SMstore4,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SMstore4 DualSPSched;    !- Control 1 Name

  ZoneControl:Thermostat,
    SMstore5 Thermostat,     !- Name
    SMstore5,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SMstore5 DualSPSched;    !- Control 1 Name

  ZoneControl:Thermostat,
    SMstore6 Thermostat,     !- Name
    SMstore6,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SMstore6 DualSPSched;    !- Control 1 Name

  ZoneControl:Thermostat,
    SMstore7 Thermostat,     !- Name
    SMstore7,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SMstore7 DualSPSched;    !- Control 1 Name

  ZoneControl:Thermostat,
    SMstore8 Thermostat,     !- Name
    SMstore8,                !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    SMstore8 DualSPSched;    !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    LGstore1 DualSPSched,    !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    LGstore2 DualSPSched,    !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    SMstore1 DualSPSched,    !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    SMstore2 DualSPSched,    !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    SMstore3 DualSPSched,    !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    SMstore4 DualSPSched,    !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    SMstore5 DualSPSched,    !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    SMstore6 DualSPSched,    !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    SMstore7 DualSPSched,    !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    SMstore8 DualSPSched,    !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrLGstore1, !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    LGstore1,                !- Control Zone Name
    LGstore1 Air Node,       !- Zone Node Name
    LGstore1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_1:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrLGstore2, !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    LGstore2,                !- Control Zone Name
    LGstore2 Air Node,       !- Zone Node Name
    LGstore2 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_6:6 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrSMstore1, !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    SMstore1,                !- Control Zone Name
    SMstore1 Air Node,       !- Zone Node Name
    SMstore1 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_2:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrSMstore2, !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    SMstore2,                !- Control Zone Name
    SMstore2 Air Node,       !- Zone Node Name
    SMstore2 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_3:3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrSMstore3, !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    SMstore3,                !- Control Zone Name
    SMstore3 Air Node,       !- Zone Node Name
    SMstore3 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_4:4 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrSMstore4, !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    SMstore4,                !- Control Zone Name
    SMstore4 Air Node,       !- Zone Node Name
    SMstore4 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_5:5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrSMstore5, !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    SMstore5,                !- Control Zone Name
    SMstore5 Air Node,       !- Zone Node Name
    SMstore5 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_7:7 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrSMstore6, !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    SMstore6,                !- Control Zone Name
    SMstore6 Air Node,       !- Zone Node Name
    SMstore6 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_8:8 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrSMstore7, !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    SMstore7,                !- Control Zone Name
    SMstore7 Air Node,       !- Zone Node Name
    SMstore7 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_9:9 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrSMstore8, !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    SMstore8,                !- Control Zone Name
    SMstore8 Air Node,       !- Zone Node Name
    SMstore8 Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC_10:10 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC_10:10,            !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    PSZ-AC_1:1,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    PSZ-AC_2:2,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    PSZ-AC_3:3,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    PSZ-AC_4:4,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    PSZ-AC_5:5,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    PSZ-AC_6:6,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    PSZ-AC_7:7,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    PSZ-AC_8:8,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    PSZ-AC_9:9,              !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    0.0,                     !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    0.0,                     !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Controller:OutdoorAir,
    PSZ-AC_10:10_OA_Controller,  !- Name
    PSZ-AC_10:10_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-AC_10:10 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_10:10_OAInlet Node,  !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-AC_1:1_OA_Controller,!- Name
    PSZ-AC_1:1_OARelief Node,!- Relief Air Outlet Node Name
    PSZ-AC_1:1 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_1:1_OAInlet Node, !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-AC_2:2_OA_Controller,!- Name
    PSZ-AC_2:2_OARelief Node,!- Relief Air Outlet Node Name
    PSZ-AC_2:2 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_2:2_OAInlet Node, !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-AC_3:3_OA_Controller,!- Name
    PSZ-AC_3:3_OARelief Node,!- Relief Air Outlet Node Name
    PSZ-AC_3:3 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_3:3_OAInlet Node, !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-AC_4:4_OA_Controller,!- Name
    PSZ-AC_4:4_OARelief Node,!- Relief Air Outlet Node Name
    PSZ-AC_4:4 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_4:4_OAInlet Node, !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-AC_5:5_OA_Controller,!- Name
    PSZ-AC_5:5_OARelief Node,!- Relief Air Outlet Node Name
    PSZ-AC_5:5 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_5:5_OAInlet Node, !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-AC_6:6_OA_Controller,!- Name
    PSZ-AC_6:6_OARelief Node,!- Relief Air Outlet Node Name
    PSZ-AC_6:6 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_6:6_OAInlet Node, !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-AC_7:7_OA_Controller,!- Name
    PSZ-AC_7:7_OARelief Node,!- Relief Air Outlet Node Name
    PSZ-AC_7:7 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_7:7_OAInlet Node, !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-AC_8:8_OA_Controller,!- Name
    PSZ-AC_8:8_OARelief Node,!- Relief Air Outlet Node Name
    PSZ-AC_8:8 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_8:8_OAInlet Node, !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-AC_9:9_OA_Controller,!- Name
    PSZ-AC_9:9_OARelief Node,!- Relief Air Outlet Node Name
    PSZ-AC_9:9 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_9:9_OAInlet Node, !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    NoEconomizer,            !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Curve:Quadratic,
    Cool-PLF-fPLR,           !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Cubic,
    ConstantCubic,           !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Biquadratic,
    Cool-Cap-fT,             !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -0.0000068364,           !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Cool-EIR-fT,             !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

!- Stage 1 : Lennox LGE Measured Total Cooling Capacity Function of Temperature Curve
!- bi-quadratic curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
!- wb = entering wet-bulb temperature (C)
!- edb = dry-bulb temperature seen by the condenser (C)

  Curve:Biquadratic,
    Measured_LowSpeedCoolCapLSFT,  !- Name
    0.4136,                  !- Coefficient1 Constant
    0.03105,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.006952,                !- Coefficient4 y
    -0.00021280,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

!- Stage 2 : Lennox LGE Measured Total Cooling Capacity Function of Temperature Curve
!- bi-quadratic curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
!- wb = entering wet-bulb temperature (C)
!- edb = dry-bulb temperature seen by the condenser (C)

  Curve:Biquadratic,
    Measured_CoolCStandard10Ton_CapFT,  !- Name
    0.52357,                 !- Coefficient1 Constant
    0.03478,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -0.001915,               !- Coefficient4 y
    -0.00010838,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

!- Stage 2 : Lennox LGE Measured Total Cooling Capacity Function of Flow Fraction Curve
!- quadratic curve = a + b*ff + c*ff**2
!- ff = fraction of the full load flow

  Curve:Quadratic,
    Measured_CoolCStandard10Ton_CapFF,  !- Name
    0.7685,                  !- Coefficient1 Constant
    0.2315,                  !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.776,                   !- Minimum Value of x
    1.197;                   !- Maximum Value of x

!- Stage 1 : Lennox LGE Measured Energy Input Ratio Function of Temperature Curve
!- bi-quadratic curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
!- wb = entering wet-bulb temperature (C)
!- edb = dry-bulb temperature seen by the condenser (C)

  Curve:Biquadratic,
    Measured_LowSpeedCoolEIRLSFT,  !- Name
    1.1389,                  !- Coefficient1 Constant
    -0.04518,                !- Coefficient2 x
    0.0014298,               !- Coefficient3 x**2
    0.006044,                !- Coefficient4 y
    0.0006745,               !- Coefficient5 y**2
    -0.0012325,              !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

!- Stage 2 : Lennox LGE Measured Energy Input Ratio Function of Temperature Curve
!- bi-quadratic curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
!- wb = entering wet-bulb temperature (C)
!- edb = dry-bulb temperature seen by the condenser (C)

  Curve:Biquadratic,
    Measured_CoolCStandard10Ton_EIRFT,  !- Name
    0.9847,                  !- Coefficient1 Constant
    -0.04285,                !- Coefficient2 x
    0.0013562,               !- Coefficient3 x**2
    0.009934,                !- Coefficient4 y
    0.0006398,               !- Coefficient5 y**2
    -0.0011690,              !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

!- Stage 2 : Lennox LGE Measured Energy Input Ratio Function of Flow Fraction Curve
!- quadratic curve = a + b*ff + c*ff**2
!- ff = fraction of the full load flow

  Curve:Quadratic,
    Measured_CoolCStandard10Ton_EIRFFF,  !- Name
    1.192,                   !- Coefficient1 Constant
    -0.1917,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.776,                   !- Minimum Value of x
    1.197;                   !- Maximum Value of x

!- Part Load Fraction Correlation Curve [Assuming no compressor cycling degredation at part loads]
!- quadratic curve = a + b*PLR + c*PLR**2
!- PLR = part load ratio (sensible cooling load/steady-state sensible cooling capacity)

  Curve:Quadratic,
    No_PLR_Degredation,      !- Name
    1.0,                     !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

! ***AIR LOOPS***

  AirLoopHVAC,
    PSZ-AC_10:10,            !- Name
    ,                        !- Controller List Name
    PSZ-AC_10:10 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_10:10 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_10:10 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_10:10 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_10:10 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_10:10 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-AC_1:1,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_1:1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_1:1 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_1:1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_1:1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_1:1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_1:1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-AC_2:2,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_2:2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_2:2 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_2:2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_2:2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_2:2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_2:2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-AC_3:3,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_3:3 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_3:3 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_3:3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_3:3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_3:3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_3:3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-AC_4:4,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_4:4 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_4:4 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_4:4 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_4:4 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_4:4 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_4:4 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-AC_5:5,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_5:5 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_5:5 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_5:5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_5:5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_5:5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_5:5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-AC_6:6,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_6:6 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_6:6 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_6:6 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_6:6 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_6:6 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_6:6 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-AC_7:7,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_7:7 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_7:7 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_7:7 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_7:7 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_7:7 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_7:7 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-AC_8:8,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_8:8 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_8:8 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_8:8 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_8:8 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_8:8 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_8:8 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-AC_9:9,              !- Name
    ,                        !- Controller List Name
    PSZ-AC_9:9 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC_9:9 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC_9:9 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC_9:9 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC_9:9 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC_9:9 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC:UnitaryHeatCool,
    PSZ-AC_10:10_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    PSZ-AC_10:10 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    HVACOperationSchd,       !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    SMstore8,                !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    PSZ-AC_10:10_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    PSZ-AC_10:10_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC_10:10_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    PSZ-AC_1:1_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    HVACOperationSchd,       !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    LGstore1,                !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    PSZ-AC_1:1_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    PSZ-AC_1:1_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC_1:1_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    PSZ-AC_2:2_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    HVACOperationSchd,       !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    SMstore1,                !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    PSZ-AC_2:2_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    PSZ-AC_2:2_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC_2:2_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    PSZ-AC_3:3_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    PSZ-AC_3:3 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    HVACOperationSchd,       !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    SMstore2,                !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    PSZ-AC_3:3_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    PSZ-AC_3:3_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC_3:3_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    PSZ-AC_4:4_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    PSZ-AC_4:4 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    HVACOperationSchd,       !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    SMstore3,                !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    PSZ-AC_4:4_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    PSZ-AC_4:4_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC_4:4_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    PSZ-AC_5:5_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    PSZ-AC_5:5 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    HVACOperationSchd,       !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    SMstore4,                !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    PSZ-AC_5:5_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    PSZ-AC_5:5_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC_5:5_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    PSZ-AC_6:6_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    PSZ-AC_6:6 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    HVACOperationSchd,       !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    LGstore2,                !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    PSZ-AC_6:6_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    PSZ-AC_6:6_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC_6:6_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    PSZ-AC_7:7_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    PSZ-AC_7:7 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    HVACOperationSchd,       !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    SMstore5,                !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    PSZ-AC_7:7_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    PSZ-AC_7:7_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC_7:7_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    PSZ-AC_8:8_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    PSZ-AC_8:8 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    HVACOperationSchd,       !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    SMstore6,                !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    PSZ-AC_8:8_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    PSZ-AC_8:8_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC_8:8_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

  AirLoopHVAC:UnitaryHeatCool,
    PSZ-AC_9:9_Unitary_Package,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode,  !- Unitary System Air Inlet Node Name
    PSZ-AC_9:9 Supply Equipment Outlet Node,  !- Unitary System Air Outlet Node Name
    HVACOperationSchd,       !- Supply Air Fan Operating Mode Schedule Name
    AUTOSIZE,                !- Maximum Supply Air Temperature {C}
    AUTOSIZE,                !- Supply Air Flow Rate During Cooling Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate During Heating Operation {m3/s}
    AUTOSIZE,                !- Supply Air Flow Rate When No Cooling or Heating is Needed {m3/s}
    SMstore7,                !- Controlling Zone or Thermostat Location
    Fan:OnOff,               !- Supply Fan Object Type
    PSZ-AC_9:9_Unitary_Package_fan,  !- Supply Fan Name
    BlowThrough,             !- Fan Placement
    Coil:Heating:Gas,        !- Heating Coil Object Type
    PSZ-AC_9:9_Unitary_Package_HeatCoil,  !- Heating Coil Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC_9:9_Unitary_Package_CoolCoil,  !- Cooling Coil Name
    None,                    !- Dehumidification Control Type
    ,                        !- Reheat Coil Object Type
    ;                        !- Reheat Coil Name

! ***CONNECTIONS***

  ZoneHVAC:EquipmentConnections,
    LGstore1,                !- Zone Name
    LGstore1 Equipment,      !- Zone Conditioning Equipment List Name
    LGstore1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    LGstore1 Air Node,       !- Zone Air Node Name
    LGstore1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    LGstore2,                !- Zone Name
    LGstore2 Equipment,      !- Zone Conditioning Equipment List Name
    LGstore2 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    LGstore2 Air Node,       !- Zone Air Node Name
    LGstore2 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    SMstore1,                !- Zone Name
    SMstore1 Equipment,      !- Zone Conditioning Equipment List Name
    SMstore1 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SMstore1 Air Node,       !- Zone Air Node Name
    SMstore1 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    SMstore2,                !- Zone Name
    SMstore2 Equipment,      !- Zone Conditioning Equipment List Name
    SMstore2 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SMstore2 Air Node,       !- Zone Air Node Name
    SMstore2 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    SMstore3,                !- Zone Name
    SMstore3 Equipment,      !- Zone Conditioning Equipment List Name
    SMstore3 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SMstore3 Air Node,       !- Zone Air Node Name
    SMstore3 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    SMstore4,                !- Zone Name
    SMstore4 Equipment,      !- Zone Conditioning Equipment List Name
    SMstore4 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SMstore4 Air Node,       !- Zone Air Node Name
    SMstore4 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    SMstore5,                !- Zone Name
    SMstore5 Equipment,      !- Zone Conditioning Equipment List Name
    SMstore5 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SMstore5 Air Node,       !- Zone Air Node Name
    SMstore5 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    SMstore6,                !- Zone Name
    SMstore6 Equipment,      !- Zone Conditioning Equipment List Name
    SMstore6 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SMstore6 Air Node,       !- Zone Air Node Name
    SMstore6 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    SMstore7,                !- Zone Name
    SMstore7 Equipment,      !- Zone Conditioning Equipment List Name
    SMstore7 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SMstore7 Air Node,       !- Zone Air Node Name
    SMstore7 Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    SMstore8,                !- Zone Name
    SMstore8 Equipment,      !- Zone Conditioning Equipment List Name
    SMstore8 Inlet Nodes,    !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    SMstore8 Air Node,       !- Zone Air Node Name
    SMstore8 Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    LGstore1 Inlet Nodes,    !- Name
    LGstore1 Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    LGstore2 Inlet Nodes,    !- Name
    LGstore2 Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    PSZ-AC_10:10_OANode List,!- Name
    PSZ-AC_10:10_OAInlet Node;  !- Node 1 Name

  NodeList,
    PSZ-AC_1:1_OANode List,  !- Name
    PSZ-AC_1:1_OAInlet Node; !- Node 1 Name

  NodeList,
    PSZ-AC_2:2_OANode List,  !- Name
    PSZ-AC_2:2_OAInlet Node; !- Node 1 Name

  NodeList,
    PSZ-AC_3:3_OANode List,  !- Name
    PSZ-AC_3:3_OAInlet Node; !- Node 1 Name

  NodeList,
    PSZ-AC_4:4_OANode List,  !- Name
    PSZ-AC_4:4_OAInlet Node; !- Node 1 Name

  NodeList,
    PSZ-AC_5:5_OANode List,  !- Name
    PSZ-AC_5:5_OAInlet Node; !- Node 1 Name

  NodeList,
    PSZ-AC_6:6_OANode List,  !- Name
    PSZ-AC_6:6_OAInlet Node; !- Node 1 Name

  NodeList,
    PSZ-AC_7:7_OANode List,  !- Name
    PSZ-AC_7:7_OAInlet Node; !- Node 1 Name

  NodeList,
    PSZ-AC_8:8_OANode List,  !- Name
    PSZ-AC_8:8_OAInlet Node; !- Node 1 Name

  NodeList,
    PSZ-AC_9:9_OANode List,  !- Name
    PSZ-AC_9:9_OAInlet Node; !- Node 1 Name

  NodeList,
    SMstore1 Inlet Nodes,    !- Name
    SMstore1 Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    SMstore2 Inlet Nodes,    !- Name
    SMstore2 Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    SMstore3 Inlet Nodes,    !- Name
    SMstore3 Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    SMstore4 Inlet Nodes,    !- Name
    SMstore4 Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    SMstore5 Inlet Nodes,    !- Name
    SMstore5 Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    SMstore6 Inlet Nodes,    !- Name
    SMstore6 Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    SMstore7 Inlet Nodes,    !- Name
    SMstore7 Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    SMstore8 Inlet Nodes,    !- Name
    SMstore8 Direct Air Inlet Node Name;  !- Node 1 Name

  AirTerminal:SingleDuct:Uncontrolled,
    LGstore1 Direct Air,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    LGstore1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    LGstore2 Direct Air,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    LGstore2 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    SMstore1 Direct Air,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SMstore1 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    SMstore2 Direct Air,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SMstore2 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    SMstore3 Direct Air,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SMstore3 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    SMstore4 Direct Air,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SMstore4 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    SMstore5 Direct Air,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SMstore5 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    SMstore6 Direct Air,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SMstore6 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    SMstore7 Direct Air,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SMstore7 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    SMstore8 Direct Air,     !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    SMstore8 Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AvailabilityManagerAssignmentList,
    PSZ-AC_10:10 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_10:10 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-AC_1:1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_1:1 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-AC_2:2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_2:2 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-AC_3:3 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_3:3 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-AC_4:4 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_4:4 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-AC_5:5 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_5:5 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-AC_6:6 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_6:6 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-AC_7:7 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_7:7 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-AC_8:8 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_8:8 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-AC_9:9 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC_9:9 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC_10:10 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-AC_1:1 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-AC_2:2 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-AC_3:3 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-AC_4:4 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-AC_5:5 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-AC_6:6 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-AC_7:7 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-AC_8:8 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-AC_9:9 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC_10:10 Air Loop Branches,  !- Name
    PSZ-AC_10:10 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-AC_1:1 Air Loop Branches,  !- Name
    PSZ-AC_1:1 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-AC_2:2 Air Loop Branches,  !- Name
    PSZ-AC_2:2 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-AC_3:3 Air Loop Branches,  !- Name
    PSZ-AC_3:3 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-AC_4:4 Air Loop Branches,  !- Name
    PSZ-AC_4:4 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-AC_5:5 Air Loop Branches,  !- Name
    PSZ-AC_5:5 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-AC_6:6 Air Loop Branches,  !- Name
    PSZ-AC_6:6 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-AC_7:7 Air Loop Branches,  !- Name
    PSZ-AC_7:7 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-AC_8:8 Air Loop Branches,  !- Name
    PSZ-AC_8:8 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-AC_9:9 Air Loop Branches,  !- Name
    PSZ-AC_9:9 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC_10:10 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_10:10_OA,         !- Component 1 Name
    PSZ-AC_10:10 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    PSZ-AC_10:10_Unitary_Package,  !- Component 2 Name
    PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_10:10 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type

  Branch,
    PSZ-AC_1:1 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_1:1_OA,           !- Component 1 Name
    PSZ-AC_1:1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    PSZ-AC_1:1_Unitary_Package,  !- Component 2 Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type

  Branch,
    PSZ-AC_2:2 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_2:2_OA,           !- Component 1 Name
    PSZ-AC_2:2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    PSZ-AC_2:2_Unitary_Package,  !- Component 2 Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type

  Branch,
    PSZ-AC_3:3 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_3:3_OA,           !- Component 1 Name
    PSZ-AC_3:3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    PSZ-AC_3:3_Unitary_Package,  !- Component 2 Name
    PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_3:3 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type

  Branch,
    PSZ-AC_4:4 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_4:4_OA,           !- Component 1 Name
    PSZ-AC_4:4 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    PSZ-AC_4:4_Unitary_Package,  !- Component 2 Name
    PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_4:4 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type

  Branch,
    PSZ-AC_5:5 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_5:5_OA,           !- Component 1 Name
    PSZ-AC_5:5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    PSZ-AC_5:5_Unitary_Package,  !- Component 2 Name
    PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_5:5 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type

  Branch,
    PSZ-AC_6:6 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_6:6_OA,           !- Component 1 Name
    PSZ-AC_6:6 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    PSZ-AC_6:6_Unitary_Package,  !- Component 2 Name
    PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_6:6 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type

  Branch,
    PSZ-AC_7:7 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_7:7_OA,           !- Component 1 Name
    PSZ-AC_7:7 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    PSZ-AC_7:7_Unitary_Package,  !- Component 2 Name
    PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_7:7 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type

  Branch,
    PSZ-AC_8:8 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_8:8_OA,           !- Component 1 Name
    PSZ-AC_8:8 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    PSZ-AC_8:8_Unitary_Package,  !- Component 2 Name
    PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_8:8 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type

  Branch,
    PSZ-AC_9:9 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC_9:9_OA,           !- Component 1 Name
    PSZ-AC_9:9 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    AirLoopHVAC:UnitaryHeatCool,  !- Component 2 Object Type
    PSZ-AC_9:9_Unitary_Package,  !- Component 2 Name
    PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode,  !- Component 2 Inlet Node Name
    PSZ-AC_9:9 Supply Equipment Outlet Node,  !- Component 2 Outlet Node Name
    Active;                  !- Component 2 Branch Control Type

  AirLoopHVAC:ControllerList,
    PSZ-AC_10:10_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_10:10_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-AC_1:1_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_1:1_OA_Controller;!- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-AC_2:2_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_2:2_OA_Controller;!- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-AC_3:3_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_3:3_OA_Controller;!- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-AC_4:4_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_4:4_OA_Controller;!- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-AC_5:5_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_5:5_OA_Controller;!- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-AC_6:6_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_6:6_OA_Controller;!- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-AC_7:7_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_7:7_OA_Controller;!- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-AC_8:8_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_8:8_OA_Controller;!- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-AC_9:9_OA_Controllers,  !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC_9:9_OA_Controller;!- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_10:10_OA_Equipment,  !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_10:10_OAMixing Box;  !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_1:1_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_1:1_OAMixing Box; !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_2:2_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_2:2_OAMixing Box; !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_3:3_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_3:3_OAMixing Box; !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_4:4_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_4:4_OAMixing Box; !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_5:5_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_5:5_OAMixing Box; !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_6:6_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_6:6_OAMixing Box; !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_7:7_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_7:7_OAMixing Box; !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_8:8_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_8:8_OAMixing Box; !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC_9:9_OA_Equipment, !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC_9:9_OAMixing Box; !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_10:10_OA,         !- Name
    PSZ-AC_10:10_OA_Controllers,  !- Controller List Name
    PSZ-AC_10:10_OA_Equipment,  !- Outdoor Air Equipment List Name
    PSZ-AC_10:10 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_1:1_OA,           !- Name
    PSZ-AC_1:1_OA_Controllers,  !- Controller List Name
    PSZ-AC_1:1_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_1:1 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_2:2_OA,           !- Name
    PSZ-AC_2:2_OA_Controllers,  !- Controller List Name
    PSZ-AC_2:2_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_2:2 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_3:3_OA,           !- Name
    PSZ-AC_3:3_OA_Controllers,  !- Controller List Name
    PSZ-AC_3:3_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_3:3 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_4:4_OA,           !- Name
    PSZ-AC_4:4_OA_Controllers,  !- Controller List Name
    PSZ-AC_4:4_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_4:4 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_5:5_OA,           !- Name
    PSZ-AC_5:5_OA_Controllers,  !- Controller List Name
    PSZ-AC_5:5_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_5:5 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_6:6_OA,           !- Name
    PSZ-AC_6:6_OA_Controllers,  !- Controller List Name
    PSZ-AC_6:6_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_6:6 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_7:7_OA,           !- Name
    PSZ-AC_7:7_OA_Controllers,  !- Controller List Name
    PSZ-AC_7:7_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_7:7 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_8:8_OA,           !- Name
    PSZ-AC_8:8_OA_Controllers,  !- Controller List Name
    PSZ-AC_8:8_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_8:8 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC_9:9_OA,           !- Name
    PSZ-AC_9:9_OA_Controllers,  !- Controller List Name
    PSZ-AC_9:9_OA_Equipment, !- Outdoor Air Equipment List Name
    PSZ-AC_9:9 Availability Manager List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    PSZ-AC_10:10_OANode List;!- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-AC_1:1_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-AC_2:2_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-AC_3:3_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-AC_4:4_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-AC_5:5_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-AC_6:6_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-AC_7:7_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-AC_8:8_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-AC_9:9_OANode List;  !- Node or NodeList Name 1

  OutdoorAir:Mixer,
    PSZ-AC_10:10_OAMixing Box,  !- Name
    PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_10:10_OAInlet Node,  !- Outdoor Air Stream Node Name
    PSZ-AC_10:10_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-AC_10:10 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-AC_1:1_OAMixing Box, !- Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_1:1_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_1:1_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_1:1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-AC_2:2_OAMixing Box, !- Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_2:2_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_2:2_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_2:2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-AC_3:3_OAMixing Box, !- Name
    PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_3:3_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_3:3_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_3:3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-AC_4:4_OAMixing Box, !- Name
    PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_4:4_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_4:4_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_4:4 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-AC_5:5_OAMixing Box, !- Name
    PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_5:5_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_5:5_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_5:5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-AC_6:6_OAMixing Box, !- Name
    PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_6:6_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_6:6_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_6:6 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-AC_7:7_OAMixing Box, !- Name
    PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_7:7_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_7:7_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_7:7 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-AC_8:8_OAMixing Box, !- Name
    PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_8:8_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_8:8_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_8:8 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-AC_9:9_OAMixing Box, !- Name
    PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode,  !- Mixed Air Node Name
    PSZ-AC_9:9_OAInlet Node, !- Outdoor Air Stream Node Name
    PSZ-AC_9:9_OARelief Node,!- Relief Air Stream Node Name
    PSZ-AC_9:9 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC_10:10_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_10:10 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_10:10_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_10:10_OA-PSZ-AC_10:10_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_1:1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_1:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_1:1_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_1:1_OA-PSZ-AC_1:1_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_2:2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_2:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_2:2_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_2:2_OA-PSZ-AC_2:2_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_3:3_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_3:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_3:3_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_3:3_OA-PSZ-AC_3:3_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_4:4_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_4:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_4:4_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_4:4_OA-PSZ-AC_4:4_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_5:5_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_5:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_5:5_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_5:5_OA-PSZ-AC_5:5_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_6:6_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_6:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_6:6_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_6:6_OA-PSZ-AC_6:6_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_7:7_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_7:7 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_7:7_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_7:7_OA-PSZ-AC_7:7_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_8:8_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_8:8 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_8:8_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_8:8_OA-PSZ-AC_8:8_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC_9:9_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC_9:9 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode,  !- Fan Inlet Node Name
    PSZ-AC_9:9_Unitary_PackageHeatCoil air inlet,  !- Fan Outlet Node Name
    PSZ-AC_9:9_OA-PSZ-AC_9:9_Unitary_PackageNode;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC_10:10,            !- Name
    PSZ-AC_10:10 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_10:10 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC_1:1,              !- Name
    PSZ-AC_1:1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_1:1 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC_2:2,              !- Name
    PSZ-AC_2:2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_2:2 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC_3:3,              !- Name
    PSZ-AC_3:3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_3:3 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC_4:4,              !- Name
    PSZ-AC_4:4 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_4:4 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC_5:5,              !- Name
    PSZ-AC_5:5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_5:5 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC_6:6,              !- Name
    PSZ-AC_6:6 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_6:6 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC_7:7,              !- Name
    PSZ-AC_7:7 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_7:7 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC_8:8,              !- Name
    PSZ-AC_8:8 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_8:8 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC_9:9,              !- Name
    PSZ-AC_9:9 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC_9:9 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_10:10 Supply Air Splitter,  !- Name
    PSZ-AC_10:10 Zone Equipment Inlet Node,  !- Inlet Node Name
    SMstore8 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_1:1 Supply Air Splitter,  !- Name
    PSZ-AC_1:1 Zone Equipment Inlet Node,  !- Inlet Node Name
    LGstore1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_2:2 Supply Air Splitter,  !- Name
    PSZ-AC_2:2 Zone Equipment Inlet Node,  !- Inlet Node Name
    SMstore1 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_3:3 Supply Air Splitter,  !- Name
    PSZ-AC_3:3 Zone Equipment Inlet Node,  !- Inlet Node Name
    SMstore2 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_4:4 Supply Air Splitter,  !- Name
    PSZ-AC_4:4 Zone Equipment Inlet Node,  !- Inlet Node Name
    SMstore3 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_5:5 Supply Air Splitter,  !- Name
    PSZ-AC_5:5 Zone Equipment Inlet Node,  !- Inlet Node Name
    SMstore4 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_6:6 Supply Air Splitter,  !- Name
    PSZ-AC_6:6 Zone Equipment Inlet Node,  !- Inlet Node Name
    LGstore2 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_7:7 Supply Air Splitter,  !- Name
    PSZ-AC_7:7 Zone Equipment Inlet Node,  !- Inlet Node Name
    SMstore5 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_8:8 Supply Air Splitter,  !- Name
    PSZ-AC_8:8 Zone Equipment Inlet Node,  !- Inlet Node Name
    SMstore6 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC_9:9 Supply Air Splitter,  !- Name
    PSZ-AC_9:9 Zone Equipment Inlet Node,  !- Inlet Node Name
    SMstore7 Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_10:10 Return Air Path,  !- Name
    PSZ-AC_10:10 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_10:10 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_1:1 Return Air Path,  !- Name
    PSZ-AC_1:1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_1:1 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_2:2 Return Air Path,  !- Name
    PSZ-AC_2:2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_2:2 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_3:3 Return Air Path,  !- Name
    PSZ-AC_3:3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_3:3 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_4:4 Return Air Path,  !- Name
    PSZ-AC_4:4 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_4:4 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_5:5 Return Air Path,  !- Name
    PSZ-AC_5:5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_5:5 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_6:6 Return Air Path,  !- Name
    PSZ-AC_6:6 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_6:6 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_7:7 Return Air Path,  !- Name
    PSZ-AC_7:7 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_7:7 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_8:8 Return Air Path,  !- Name
    PSZ-AC_8:8 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_8:8 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC_9:9 Return Air Path,  !- Name
    PSZ-AC_9:9 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC_9:9 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_10:10 Return Air Mixer,  !- Name
    PSZ-AC_10:10 Zone Equipment Outlet Node,  !- Outlet Node Name
    SMstore8 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_1:1 Return Air Mixer,  !- Name
    PSZ-AC_1:1 Zone Equipment Outlet Node,  !- Outlet Node Name
    LGstore1 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_2:2 Return Air Mixer,  !- Name
    PSZ-AC_2:2 Zone Equipment Outlet Node,  !- Outlet Node Name
    SMstore1 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_3:3 Return Air Mixer,  !- Name
    PSZ-AC_3:3 Zone Equipment Outlet Node,  !- Outlet Node Name
    SMstore2 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_4:4 Return Air Mixer,  !- Name
    PSZ-AC_4:4 Zone Equipment Outlet Node,  !- Outlet Node Name
    SMstore3 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_5:5 Return Air Mixer,  !- Name
    PSZ-AC_5:5 Zone Equipment Outlet Node,  !- Outlet Node Name
    SMstore4 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_6:6 Return Air Mixer,  !- Name
    PSZ-AC_6:6 Zone Equipment Outlet Node,  !- Outlet Node Name
    LGstore2 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_7:7 Return Air Mixer,  !- Name
    PSZ-AC_7:7 Zone Equipment Outlet Node,  !- Outlet Node Name
    SMstore5 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_8:8 Return Air Mixer,  !- Name
    PSZ-AC_8:8 Zone Equipment Outlet Node,  !- Outlet Node Name
    SMstore6 Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC_9:9 Return Air Mixer,  !- Name
    PSZ-AC_9:9 Zone Equipment Outlet Node,  !- Outlet Node Name
    SMstore7 Return Air Node Name;  !- Inlet 1 Node Name

! ***SCHEDULES***

  Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,30.0,       !- Field 3
    Until: 21:00,24.0,       !- Field 5
    Until: 24:00,30.0,       !- Field 7
    For: Saturday,           !- Field 9
    Until: 06:00,30.0,       !- Field 10
    Until: 22:00,24.0,       !- Field 12
    Until: 24:00,30.0,       !- Field 14
    For WinterDesignDay,     !- Field 16
    Until: 24:00,30.0,       !- Field 17
    For: Sunday Holidays AllOtherDays, !- Field 19
    Until: 8:00,30.0,        !- Field 20
    Until: 19:00,24.0,       !- Field 22
    Until: 24:00,30.0;       !- Field 24

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,15.6,       !- Field 3
    Until: 21:00,21.0,       !- Field 5
    Until: 24:00,15.6,       !- Field 7
    For SummerDesignDay,     !- Field 9
    Until: 24:00,15.6,       !- Field 10
    For WinterDesignDay,     !- Field 12
    Until: 24:00,21.0,       !- Field 13
    For: Saturday,           !- Field 15
    Until: 06:00,15.6,       !- Field 16
    Until: 22:00,21.0,       !- Field 18
    Until: 24:00,15.6,       !- Field 20
    For: AllOtherDays,       !- Field 22
    Until:  8:00,15.6,       !- Field 23
    Until: 19:00,21.,        !- Field 25
    Until: 24:00,15.6;       !- Field 27

  Schedule:Compact,
    HVACOperationSchd,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 22:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 08:00,0.0,        !- Field 17
    Until: 19:00,1.0,        !- Field 19
    Until: 24:00,0.0;        !- Field 21

  Schedule:Compact,
    MinOA_Sched,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 21:00,1.0,        !- Field 5
    Until: 24:00,0.0,        !- Field 7
    For: Saturday WinterDesignDay, !- Field 9
    Until: 06:00,0.0,        !- Field 10
    Until: 22:00,1.0,        !- Field 12
    Until: 24:00,0.0,        !- Field 14
    For: AllOtherDays,       !- Field 16
    Until: 08:00,0.0,        !- Field 17
    Until: 19:00,1.0,        !- Field 19
    Until: 24:00,0.0;        !- Field 21

! ***ECONOMICS***
!  GA_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
!  GeorgiaPow_GS-2_GeneralService, Source TAP and , Effective 2002-03-01
!  GeorgiaPow_PLS-3_PowerLightSmall, source http://www.southerncompany.com/gapower/pricing/gpc-pdf/pls-3.pdf, Effective 2002-03-01
!  GeorgiaPow_PLM-3_PowerLightMedium, source http://www.southerncompany.com/gapower/pricing/gpc-pdf/plm-3.pdf, Effective  2002-03-01
!  GeorgiaPow_PLL-3_PowerLightLarge, source http://www.southerncompany.com/gapower/pricing/gpc-pdf/pll-3.pdf, effective 2002-03-01
!  Fuel cost rider from http://www.southerncompany.com/gapower/pricing/gpc-pdf/fcr-16.pdf

  Schedule:Compact,
    GeorgiaPowerSeasonSchedule,  !- Name
    Number,                  !- Schedule Type Limits Name
    Through: 5/31,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1,          !- Field 3
    Through: 9/30,           !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,3,          !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1;          !- Field 11

  UtilityCost:Tariff,
    GeorgiaPow_PLL-3_PowerLightLarge,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    GeorgiaPowerSeasonSchedule,  !- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    15.75,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Block,
    AnnualEnergyCharge,      !- Name
    GeorgiaPow_PLL-3_PowerLightLarge,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    3000,                    !- Block Size 1 Value or Variable Name
    0.10099,                 !- Block 1 Cost per Unit Value or Variable Name
    7000,                    !- Block Size 2 Value or Variable Name
    0.09186,                 !- Block 2 Cost per Unit Value or Variable Name
    190000,                  !- Block Size 3 Value or Variable Name
    0.07860,                 !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.06096;                 !- Block 4 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    AnnualaddedEnergyCharge, !- Name
    GeorgiaPow_PLL-3_PowerLightLarge,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    200,                     !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    200,                     !- Block Size 2 Value or Variable Name
    0.01040,                 !- Block 2 Cost per Unit Value or Variable Name
    200,                     !- Block Size 3 Value or Variable Name
    0.00822,                 !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.00594;                 !- Block 4 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SummerFuelCostRiderEnergyCharge,  !- Name
    GeorgiaPow_PLL-3_PowerLightLarge,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.019843;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    WinterFuelCostRiderEnergyCharge,  !- Name
    GeorgiaPow_PLL-3_PowerLightLarge,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.016524;                !- Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MinDemand500kw,          !- Name
    GeorgiaPow_PLL-3_PowerLightLarge,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Minimum,                 !- Qualify Type
    500,                     !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    12;                      !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofSevenPercent,       !- Name
    GeorgiaPow_PLL-3_PowerLightLarge,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.07;                    !- Cost per Unit Value or Variable Name

!end GeorgiaPow_PLL-3_PowerLightLarge

  UtilityCost:Tariff,
    GeorgiaPow_PLM-3_PowerLightMedium,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    GeorgiaPowerSeasonSchedule,  !- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    14.00,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Block,
    AnnualEnergyCharge,      !- Name
    GeorgiaPow_PLM-3_PowerLightMedium,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    3000,                    !- Block Size 1 Value or Variable Name
    0.08757,                 !- Block 1 Cost per Unit Value or Variable Name
    7000,                    !- Block Size 2 Value or Variable Name
    0.08026,                 !- Block 2 Cost per Unit Value or Variable Name
    190000,                  !- Block Size 3 Value or Variable Name
    0.06910,                 !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.05355;                 !- Block 4 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    AnnualaddedEnergyCharge, !- Name
    GeorgiaPow_PLM-3_PowerLightMedium,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    200,                     !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    200,                     !- Block Size 2 Value or Variable Name
    0.00892,                 !- Block 2 Cost per Unit Value or Variable Name
    200,                     !- Block Size 3 Value or Variable Name
    0.00672,                 !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.00586;                 !- Block 4 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SummerFuelCostRiderEnergyCharge,  !- Name
    GeorgiaPow_PLM-3_PowerLightMedium,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.019843;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    WinterFuelCostRiderEnergyCharge,  !- Name
    GeorgiaPow_PLM-3_PowerLightMedium,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.016524;                !- Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MinDemand30kw,           !- Name
    GeorgiaPow_PLM-3_PowerLightMedium,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Minimum,                 !- Qualify Type
    30,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    12;                      !- Number of Months

  UtilityCost:Qualify,
    MaxDemand500kw,          !- Name
    GeorgiaPow_PLM-3_PowerLightMedium,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    500,                     !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofSevenPercent,       !- Name
    GeorgiaPow_PLM-3_PowerLightMedium,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.07;                    !- Cost per Unit Value or Variable Name

!end GeorgiaPow_PLM-3_PowerLightMedium

  UtilityCost:Tariff,
    GeorgiaPow_PLS-3_PowerLightSmall,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    GeorgiaPowerSeasonSchedule,  !- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    14.00,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Block,
    AnnualEnergyCharge,      !- Name
    GeorgiaPow_PLS-3_PowerLightSmall,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    25,                      !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    2975,                    !- Block Size 2 Value or Variable Name
    0.08808,                 !- Block 2 Cost per Unit Value or Variable Name
    7000,                    !- Block Size 3 Value or Variable Name
    0.08367,                 !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.07220;                 !- Block 4 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Block,
    AnnualaddedEnergyCharge, !- Name
    GeorgiaPow_PLS-3_PowerLightSmall,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    TotalDemand,             !- Block Size Multiplier Value or Variable Name
    200,                     !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    200,                     !- Block Size 2 Value or Variable Name
    0.00890,                 !- Block 2 Cost per Unit Value or Variable Name
    200,                     !- Block Size 3 Value or Variable Name
    0.0067,                  !- Block 3 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 4 Value or Variable Name
    0.00586;                 !- Block 4 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SummerFuelCostRiderEnergyCharge,  !- Name
    GeorgiaPow_PLS-3_PowerLightSmall,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.019843;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    WinterFuelCostRiderEnergyCharge,  !- Name
    GeorgiaPow_PLS-3_PowerLightSmall,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.016524;                !- Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MaxDemand30kw,           !- Name
    GeorgiaPow_PLS-3_PowerLightSmall,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    30,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofSevenPercent,       !- Name
    GeorgiaPow_PLS-3_PowerLightSmall,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.07;                    !- Cost per Unit Value or Variable Name

!end  GeorgiaPow_PLS-3_PowerLightSmall

  UtilityCost:Tariff,
    GeorgiaPow_GS-2_GeneralService,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    GeorgiaPowerSeasonSchedule,  !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    13.25,                   !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elect;              !- Group Name

  UtilityCost:Charge:Block,
    AnnualEnergyCharge,      !- Name
    GeorgiaPow_GS-2_GeneralService,  !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    ,                        !- Remaining Into Variable
    ,                        !- Block Size Multiplier Value or Variable Name
    25,                      !- Block Size 1 Value or Variable Name
    0.0,                     !- Block 1 Cost per Unit Value or Variable Name
    remaining,               !- Block Size 2 Value or Variable Name
    0.08327;                 !- Block 2 Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SummerFuelCostRiderEnergyCharge,  !- Name
    GeorgiaPow_GS-2_GeneralService,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Summer,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.019843;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    WinterFuelCostRiderEnergyCharge,  !- Name
    GeorgiaPow_GS-2_GeneralService,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Winter,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.016524;                !- Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MaxDemand30kw,           !- Name
    GeorgiaPow_GS-2_GeneralService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    30,                      !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months

  UtilityCost:Qualify,
    MaxEnergy30OOkwh,        !- Name
    GeorgiaPow_GS-2_GeneralService,  !- Tariff Name
    TotalEnergy,             !- Variable Name
    Maximum,                 !- Qualify Type
    3000,                    !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofSevenPercent,       !- Name
    GeorgiaPow_GS-2_GeneralService,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.07;                    !- Cost per Unit Value or Variable Name

!end  GeorgiaPow_GS-2_GeneralService,

  UtilityCost:Tariff,
    GA_EIAMonthlyRateGas,    !- Name
    Gas:Facility,            !- Output Meter Name
    MCF,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    0.0,                     !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Gas;                !- Group Name

  UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,    !- Name
    GA_EIAMonthlyRateGas,    !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    GA_MonthlyGasRates;      !- Cost per Unit Value or Variable Name

  UtilityCost:Variable,
    GA_MonthlyGasRates,      !- Name
    GA_EIAMonthlyRateGas,    !- Tariff Name
    Currency,                !- Variable Type
    9.24,                    !- January Value
    10.07,                   !- February Value
    10.36,                   !- March Value
    10.86,                   !- April Value
    11.95,                   !- May Value
    13.50,                   !- June Value
    12.50,                   !- July Value
    12.65,                   !- August Value
    12.07,                   !- September Value
    10.93,                   !- October Value
    9.39,                    !- November Value
    8.18;                    !- December Value

  UtilityCost:Charge:Simple,
    TaxofSixPercent,         !- Name
    GA_EIAMonthlyRateGas,    !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.06;                    !- Cost per Unit Value or Variable Name

! ***GENERAL REPORTING***

  OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  EnvironmentalImpactFactors,
    0.663,                   !- District Heating Efficiency
    4.18,                    !- District Cooling COP {W/W}
    0.585,                   !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From NOx {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

!  Georgia electricity source and emission factors based on Deru and Torcellini 2007

  FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    kg,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    3.364,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    1.942E+02,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    6.556E-02,               !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    3.722E-01,               !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    3.750E-01,               !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    4.722E-03,               !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    9.750E-01,               !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    1.006E-02,               !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    9.583E-03,               !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    3.556E-06,               !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    1.728E-05,               !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    1.734333,                !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)

  FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    37631000,                !- Energy per Unit Factor
    1.092,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    5.21E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.99E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.06E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.73E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    1.06E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.68E-04,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    3.59E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.61E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.11E-07,                !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.13E-07,                !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter,Heating:Electricity,hourly;

  Output:Meter,Cooling:Electricity,hourly;

  Output:Meter,InteriorLights:Electricity,hourly;

  Output:Meter,ExteriorLights:Electricity,hourly;

  Output:Meter,InteriorEquipment:Electricity,hourly;

  Output:Meter,ExteriorEquipment:Electricity,hourly;

  Output:Meter,Fans:Electricity,hourly;

  Output:Meter,Pumps:Electricity,hourly;

  Output:Meter,HeatRejection:Electricity,hourly;

  Output:Meter,Humidifier:Electricity,hourly;

  Output:Meter,Refrigeration:Electricity,hourly;

  Output:Meter,WaterSystems:Electricity,hourly;

  Output:Meter,Gas:Facility,hourly;

  Output:Meter,Heating:Gas,hourly;

  Output:Meter,InteriorEquipment:Gas,hourly;

  Output:Meter,WaterSystems:Gas,hourly;

