! DOE Commercial Reference Building
! Supermarket, post-1980 construction
! Version 1.3_5.0
! EnergyPlus Version 5.0
! ASHRAE Standards 90.1-1989 and 62-1999
!
! Description:  Single story, six zone building.
! Form:         Area = 4,181 m2 (45,002 ft2); Number of Stories = 1; Shape = rectangle, Aspect ratio = 1.5
! Envelope:     Envelope thermal properties vary with climate according to ASHRAE Standard 90.1-1989.
!               Opaque constructions: mass walls; built-up flat roof (insulation above deck); slab-on-grade floor
!               Windows: window-to-wall ratio = 10.9%
!               Infiltration = 1.5 cfm/ft2 above grade wall area at 0.3 in wc (75 Pa) adjusted to 0.016 in wc (4 Pa).
!                              50% of full value when ventilation system on.
! HVAC:         PSZ-AC, gas furnace
!               Economizers per 90.1-2004
! Exhaust:      Deli exhaust 1,416 L/s (3,000 cfm), 85% of exhaust make-up air from sales
!               Deli exhaust fan modeled as exterior load to avoid getting double make-up air
!               Bakery exhaust 354 L/s (750 cfm)
!
! Int. gains:   W/m2 (W/ft2)   lights              elec plug        gas plug
!               Office         21.4 (2.0)          8.07 (0.75)      0
!               DryStorage     11.9 (1.1)          8.07 (0.75)      0
!               Deli           29.9 (2.8)          53.8 (5.0)       26.9(2.5)
!               Sales          29.9 (2.8)          5.38 (0.5)       0
!               Produce        29.9 (2.8)          5.38 (0.5)       0
!               Bakery         29.9 (2.8)          53.8 (5.0)       26.9(2.5)
!
!               Refrigeration   Case Length, Zone Breakdown [m]
!                                     Office  Bakery  Sales  Deli Produce
!               multideck meat cases    0       0     33.58   3     0
!               other multideck cases   0       0     49.25   0    30
!               reach-in cases          0       0     81.69   0     0
!               single-level open cases 0       0     39.01   0     0
!               meat walk in cooler     0       0     10.44   4.8   0
!               other walk in cooler    0     2.4     96.66   0     0
!               walk in freezer         0       0     38.10   0     0
!
! Detached Shading:               None
! Daylight:                       None
! Natural Ventilation:            None
! Zonal Equipment:                None
! Air Primary Loops:              PSZ-AC
! Plant Loops:                    SHWSys1
! System Equipment Autosize:      Yes
! Purchased Cooling:              None
! Purchased Heating:              None
! Coils:                          Coil:Cooling:DX:SingleSpeed; Coil:Cooling:DX:TwoSpeed; Coil:Heating:Gas
! Pumps:                          None
! Boilers:                        None
! Chillers:                       None
!***** NOTICE *****
!***** The Reference Buildings were prepared as an account of work sponsored by an *****
!***** agency of the United States government. Neither the United States *****
!***** government nor any agency thereof, nor any of their employees, makes *****
!***** any warranty, express or implied, or assumes any legal liability or *****
!***** responsibility for the accuracy, completeness, or usefulness of any *****
!***** information, apparatus, product, or process disclosed, or represents *****
!***** that its use would not infringe privately owned rights. Reference *****
!***** herein to any specific commercial product, process, or service by *****
!***** trade name, trademark, manufacturer, or otherwise does not necessarily *****
!***** constitute or imply its endorsement, recommendation, or favoring by *****
!***** the United States government or any agency thereof. The views and *****
!***** opinions of authors expressed herein do not necessarily state or *****
!***** reflect those of the United States government or any agency thereof. *****
!***** Access to and use of the Reference Buildings imposes the following obligations *****
!***** on the user. The user agrees to credit DOE, NREL, PNNL, and LBNL in *****
!***** any publication(s) that that result from the use of Reference Buildings. *****
!***** However, the names of DOE/NREL/PNNL/LBNL may not be used in any *****
!***** advertising or publicity that implies endorsement or promotion of any *****
!***** products, services or commercial entities. *****
! Reference citation for the Commercial Reference Buildings:
! Deru, M.; Field, K.; Studer, D.; Benne, K.; Griffith, B.; Torcellini, P;
! Halverson, M.; Winiarski, D.; Liu, B.; Rosenberg, M.; Huang, J.;
! Yazdanian, M.; Crawley, D. (2010).
! U.S. Department of Energy Commercial Reference Building Models of the National Building Stock.
! Washington, DC: U.S. Department of Energy, Energy Efficiency and
! Renewable Energy, Office of Building Technologies.
! ***GENERAL SIMULATION PARAMETERS***
! Number of Zones: 6

  Version,7.2;

  SimulationControl,
    YES,                     !- Do Zone Sizing Calculation
    YES,                     !- Do System Sizing Calculation
    YES,                     !- Do Plant Sizing Calculation
    NO,                      !- Run Simulation for Sizing Periods
    YES;                     !- Run Simulation for Weather File Run Periods

  Building,
    Ref Bldg SuperMarket Post1980_v1.3_5.0,  !- Name
    0.0000,                  !- North Axis {deg}
    City,                    !- Terrain
    0.0400,                  !- Loads Convergence Tolerance Value
    0.2000,                  !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExterior, !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

  RunPeriod,
    ,                        !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Sunday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    Yes,                     !- Use Weather File Rain Indicators
    Yes,                     !- Use Weather File Snow Indicators
    1.0000;                  !- Number of Times Runperiod to be Repeated

! ***HOLIDAYS & DAYLIGHT SAVINGS***

  RunPeriodControl:DaylightSavingTime,
    2nd Sunday in March,     !- Start Date
    1st Sunday in November;  !- End Date

  RunPeriodControl:SpecialDays,
    New Years Day,           !- Name
    January 1,               !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Veterans Day,            !- Name
    November 11,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Christmas,               !- Name
    December 25,             !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Independence Day,        !- Name
    July 4,                  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    MLK Day,                 !- Name
    3rd Monday in January,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Presidents Day,          !- Name
    3rd Monday in February,  !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Memorial Day,            !- Name
    Last Monday in May,      !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Labor Day,               !- Name
    1st Monday in September, !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Columbus Day,            !- Name
    2nd Monday in October,   !- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

  RunPeriodControl:SpecialDays,
    Thanksgiving,            !- Name
    4th Thursday in November,!- Start Date
    1,                       !- Duration {days}
    Holiday;                 !- Special Day Type

! ***SCHEDULE TYPES***

  ScheduleTypeLimits,
    Any Number;              !- Name

  ScheduleTypeLimits,
    Fraction,                !- Name
    0.0,                     !- Lower Limit Value
    1.0,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Temperature,             !- Name
    -60,                     !- Lower Limit Value
    200,                     !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    On/Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Control Type,            !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    DISCRETE;                !- Numeric Type

  ScheduleTypeLimits,
    Humidity,                !- Name
    10,                      !- Lower Limit Value
    90,                      !- Upper Limit Value
    CONTINUOUS;              !- Numeric Type

  ScheduleTypeLimits,
    Number;                  !- Name

! ***ALWAYS ON SCHEDULE***

  Schedule:Compact,
    ALWAYS_ON,               !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

! ***MISC SIMULATION PARAMETERS***

  SurfaceConvectionAlgorithm:Inside,TARP;

  SurfaceConvectionAlgorithm:Outside,DOE-2;

  HeatBalanceAlgorithm,ConductionTransferFunction,200.0000;

  ZoneAirHeatBalanceAlgorithm,
    AnalyticalSolution;      !- Algorithm

  Sizing:Parameters,
    1.2,                     !- Heating Sizing Factor
    1.2,                     !- Cooling Sizing Factor
    4;                       !- Timesteps in Averaging Window

  ConvergenceLimits,
    2,                       !- Minimum System Timestep {minutes}
    25;                      !- Maximum HVAC Iterations

  ShadowCalculation,
    7,                       !- Calculation Frequency
    15000;                   !- Maximum Figures in Shadow Overlap Calculations

  Timestep,4;

! WeatherFileName=USA_MT_Helena_TMY2.epw

  Site:Location,
    USA MT-HELENA,           !- Name
    46.58,                   !- Latitude {deg}
    -112.00,                 !- Longitude {deg}
    -7.00,                   !- Time Zone {hr}
    1188;                    !- Elevation {m}

! HELENA_MT_USA Annual Heating 99.6%, MaxDB=-27.3°C

  SizingPeriod:DesignDay,
    HELENA Ann Htg 99.6% Condns DB,  !- Name
    1,                       !- Month
    21,                      !- Day of Month
    WinterDesignDay,         !- Day Type
    -27.3,                   !- Maximum Dry-Bulb Temperature {C}
    0.0,                     !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    -27.3,                   !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    87844.,                  !- Barometric Pressure {Pa}
    1.7,                     !- Wind Speed {m/s}
    300,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    0.00;                    !- Sky Clearness

! HELENA_MT_USA Annual Cooling (WB=>MDB) .4%, MDB=28.4°C WB=17.7°C

  SizingPeriod:DesignDay,
    HELENA Ann Clg .4% Condns WB=>MDB,  !- Name
    7,                       !- Month
    21,                      !- Day of Month
    SummerDesignDay,         !- Day Type
    28.4,                    !- Maximum Dry-Bulb Temperature {C}
    15.7,                    !- Daily Dry-Bulb Temperature Range {deltaC}
    ,                        !- Dry-Bulb Temperature Range Modifier Type
    ,                        !- Dry-Bulb Temperature Range Modifier Schedule Name
    Wetbulb,                 !- Humidity Condition Type
    17.7,                    !- Wetbulb or DewPoint at Maximum Dry-Bulb {C}
    ,                        !- Humidity Condition Day Schedule Name
    ,                        !- Humidity Ratio at Maximum Dry-Bulb {kgWater/kgDryAir}
    ,                        !- Enthalpy at Maximum Dry-Bulb {J/kg}
    ,                        !- Daily Wet-Bulb Temperature Range {deltaC}
    87844.,                  !- Barometric Pressure {Pa}
    4.9,                     !- Wind Speed {m/s}
    290,                     !- Wind Direction {deg}
    No,                      !- Rain Indicator
    No,                      !- Snow Indicator
    No,                      !- Daylight Saving Time Indicator
    ASHRAEClearSky,          !- Solar Model Indicator
    ,                        !- Beam Solar Day Schedule Name
    ,                        !- Diffuse Solar Day Schedule Name
    ,                        !- ASHRAE Clear Sky Optical Depth for Beam Irradiance (taub) {dimensionless}
    ,                        !- ASHRAE Clear Sky Optical Depth for Diffuse Irradiance (taud) {dimensionless}
    1.00;                    !- Sky Clearness

  Site:WaterMainsTemperature,
    CORRELATION,             !- Calculation Method
    ,                        !- Temperature Schedule Name
    6.76,                    !- Annual Average Outdoor Air Temperature {C}
    27.70;                   !- Maximum Difference In Monthly Average Outdoor Air Temperatures {deltaC}

  Site:GroundTemperature:BuildingSurface,19.119,19.149,19.147,19.203,19.279,20.043,21.320,20.987,19.824,19.408,19.293,19.174;

! ***OPAQUE CONSTRUCTIONS AND MATERIALS***
! Exterior Walls

  Construction,
    Mass Non-res Ext Wall,   !- Name
    1IN Stucco,              !- Outside Layer
    8IN Concrete HW,         !- Layer 2
    Mass NonRes Wall Insulation,  !- Layer 3
    1/2IN Gypsum;            !- Layer 4

  Material,
    Mass NonRes Wall Insulation,  !- Name
    MediumRough,             !- Roughness
    0.0886264555081727,      !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Roof

  Construction,
    IEAD Non-res Roof,       !- Name
    Roof Membrane,           !- Outside Layer
    IEAD NonRes Roof Insulation,  !- Layer 2
    Metal Decking;           !- Layer 3

  Material,
    IEAD NonRes Roof Insulation,  !- Name
    MediumRough,             !- Roughness
    0.166476100021083,       !- Thickness {m}
    0.049,                   !- Conductivity {W/m-K}
    265.0000,                !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Slab on grade, unheated

  Construction,
    ext-slab,                !- Name
    HW CONCRETE;             !- Outside Layer

! Interior Walls

  Construction,
    int-walls,               !- Name
    1/2IN Gypsum,            !- Outside Layer
    1/2IN Gypsum;            !- Layer 2

! ***WINDOW/DOOR CONSTRUCTIONS AND MATERIALS***

  Construction,
    Window Non-res Fixed,    !- Name
    NonRes Fixed Assembly Window;  !- Outside Layer

  WindowMaterial:SimpleGlazingSystem,
    NonRes Fixed Assembly Window,  !- Name
    2.95256,                 !- U-Factor {W/m2-K}
    0.39,                    !- Solar Heat Gain Coefficient
    ;                        !- Visible Transmittance

! ***COMMON CONSTRUCTIONS AND MATERIALS***

  Construction,
    DropCeiling,             !- Name
    Std AC02;                !- Outside Layer

  Construction,
    AIR-WALL,                !- Name
    MAT-AIR-WALL;            !- Outside Layer

  Construction,
    InteriorFurnishings,     !- Name
    Std Wood 6inch;          !- Outside Layer

  Material,
    Std Wood 6inch,          !- Name
    MediumSmooth,            !- Roughness
    0.15,                    !- Thickness {m}
    0.12,                    !- Conductivity {W/m-K}
    540.0000,                !- Density {kg/m3}
    1210,                    !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.7000000;               !- Visible Absorptance

  Material,
    Wood Siding,             !- Name
    MediumSmooth,            !- Roughness
    0.0100,                  !- Thickness {m}
    0.1100,                  !- Conductivity {W/m-K}
    544.6200,                !- Density {kg/m3}
    1210.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7800,                  !- Solar Absorptance
    0.7800;                  !- Visible Absorptance

  Material,
    1/2IN Gypsum,            !- Name
    Smooth,                  !- Roughness
    0.0127,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    784.9000,                !- Density {kg/m3}
    830.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

  Material,
    1IN Stucco,              !- Name
    Smooth,                  !- Roughness
    0.0253,                  !- Thickness {m}
    0.6918,                  !- Conductivity {W/m-K}
    1858.0000,               !- Density {kg/m3}
    837.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.9200,                  !- Solar Absorptance
    0.9200;                  !- Visible Absorptance

  Material,
    8IN CONCRETE HW,         !- Name
    Rough,                   !- Roughness
    0.2032,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Metal Siding,            !- Name
    Smooth,                  !- Roughness
    0.0015,                  !- Thickness {m}
    44.9600,                 !- Conductivity {W/m-K}
    7688.8600,               !- Density {kg/m3}
    410.0000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.2000,                  !- Solar Absorptance
    0.2000;                  !- Visible Absorptance

  Material,
    HW CONCRETE,             !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material:NoMass,
    CP02 CARPET PAD,         !- Name
    VeryRough,               !- Roughness
    0.2165,                  !- Thermal Resistance {m2-K/W}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.8000;                  !- Visible Absorptance

  Material,
    Roof Membrane,           !- Name
    VeryRough,               !- Roughness
    0.0095,                  !- Thickness {m}
    0.1600,                  !- Conductivity {W/m-K}
    1121.2900,               !- Density {kg/m3}
    1460.0000,               !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

  Material,
    Metal Decking,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    Metal Roofing,           !- Name
    MediumSmooth,            !- Roughness
    0.0015,                  !- Thickness {m}
    45.0060,                 !- Conductivity {W/m-K}
    7680.0000,               !- Density {kg/m3}
    418.4000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.3000;                  !- Visible Absorptance

  Material,
    MAT-CC05 4 HW CONCRETE,  !- Name
    Rough,                   !- Roughness
    0.1016,                  !- Thickness {m}
    1.3110,                  !- Conductivity {W/m-K}
    2240.0000,               !- Density {kg/m3}
    836.8000,                !- Specific Heat {J/kg-K}
    0.9000,                  !- Thermal Absorptance
    0.7000,                  !- Solar Absorptance
    0.7000;                  !- Visible Absorptance

! Acoustic tile for drop ceiling

  Material,
    Std AC02,                !- Name
    MediumSmooth,            !- Roughness
    1.2700000E-02,           !- Thickness {m}
    5.7000000E-02,           !- Conductivity {W/m-K}
    288.0000,                !- Density {kg/m3}
    1339.000,                !- Specific Heat {J/kg-K}
    0.9000000,               !- Thermal Absorptance
    0.7000000,               !- Solar Absorptance
    0.2000000;               !- Visible Absorptance

  Material:NoMass,
    MAT-AIR-WALL,            !- Name
    Rough,                   !- Roughness
    0.2079491,               !- Thermal Resistance {m2-K/W}
    0.9,                     !- Thermal Absorptance
    0.7;                     !- Solar Absorptance

! ZONE LIST:
! Bakery
! Deli
! DryStorage
! Office
! Produce
! Sales
! ***ZONES***

  Zone,
    Bakery,                  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Deli,                    !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    DryStorage,              !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Office,                  !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Produce,                 !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

  Zone,
    Sales,                   !- Name
    0.0000,                  !- Direction of Relative North {deg}
    0.0000,                  !- X Origin {m}
    0.0000,                  !- Y Origin {m}
    0.0000,                  !- Z Origin {m}
    1,                       !- Type
    1,                       !- Multiplier
    ,                        !- Ceiling Height {m}
    ,                        !- Volume {m3}
    autocalculate,           !- Floor Area {m2}
    ,                        !- Zone Inside Convection Algorithm
    ,                        !- Zone Outside Convection Algorithm
    Yes;                     !- Part of Total Floor Area

! ***WALLS***

  BuildingSurface:Detailed,
    Bakery_Ceiling,          !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Bakery,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8875,-9.1251,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    26.8875,-30.2429,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    36.7863,-30.2429,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    36.7863,-9.1251,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bakery_Floor,            !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Bakery,                  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.7863,-9.1251,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    36.7863,-30.2429,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    26.8875,-30.2429,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    26.8875,-9.1251,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bakery_Wall_South,       !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Bakery,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8875,-30.2429,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    26.8875,-30.2429,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    36.7863,-30.2429,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    36.7863,-30.2429,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bakery_Wall__2,          !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Bakery,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.7863,-30.2429,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    36.7863,-30.2429,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    36.7863,-9.1251,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    36.7863,-9.1251,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bakery_Wall__4,          !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Bakery,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bakery_Wall__4-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8875,-9.1251,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    26.8875,-9.1251,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    26.8875,-30.2429,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    26.8875,-30.2429,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Bakery_Wall__4-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Sales,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Bakery_Wall__4,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8875,-30.2429,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    26.8875,-30.2429,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    26.8875,-9.1251,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    26.8875,-9.1251,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Deli_Ceiling,            !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Deli,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8875,13.5765,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    26.8875,-9.1251,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    36.7863,-9.1251,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    36.7863,13.5765,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Deli_Floor,              !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Deli,                    !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.7863,13.5765,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    36.7863,-9.1251,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    26.8875,-9.1251,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    26.8875,13.5765,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Deli_Wall_East,          !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Deli,                    !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.7863,-9.1251,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    36.7863,-9.1251,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    36.7863,13.5765,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    36.7863,13.5765,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Deli_Wall_South,         !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Deli,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Deli_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8875,-9.1251,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    26.8875,-9.1251,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    36.7863,-9.1251,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    36.7863,-9.1251,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Deli_Wall_South-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Bakery,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Deli_Wall_South,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.7863,-9.1251,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    36.7863,-9.1251,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    26.8875,-9.1251,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    26.8875,-9.1251,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Deli_Wall_West,          !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Deli,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Deli_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8875,13.5765,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    26.8875,13.5765,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    26.8875,-9.1251,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    26.8875,-9.1251,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Deli_Wall_West-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Sales,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Deli_Wall_West,          !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8875,-9.1251,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    26.8875,-9.1251,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    26.8875,13.5765,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    26.8875,13.5765,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DryStorage_Ceiling,      !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    DryStorage,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -42.4038,22.5515,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    -42.4038,13.5765,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    26.8875,13.5765,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    26.8875,22.5515,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DryStorage_Floor,        !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    DryStorage,              !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8875,22.5515,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    26.8875,13.5765,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -42.4038,13.5765,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -42.4038,22.5515,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DryStorage_Wall_North,   !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    DryStorage,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8875,22.5515,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    26.8875,22.5515,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -42.4038,22.5515,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -42.4038,22.5515,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    DryStorage_Wall_West,    !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    DryStorage,              !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -42.4038,22.5515,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    -42.4038,22.5515,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -42.4038,13.5765,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -42.4038,13.5765,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office_Ceiling,          !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Office,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8875,22.5515,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    26.8875,13.5765,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    36.7863,13.5765,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    36.7863,22.5515,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office_Floor,            !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Office,                  !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.7863,22.5515,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    36.7863,13.5765,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    26.8875,13.5765,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    26.8875,22.5515,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office_Wall_East,        !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Office,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.7863,13.5765,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    36.7863,13.5765,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    36.7863,22.5515,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    36.7863,22.5515,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office_Wall_North,       !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Office,                  !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.7863,22.5515,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    36.7863,22.5515,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    26.8875,22.5515,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    26.8875,22.5515,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office_Wall_South,       !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Office,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office_Wall_South-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8875,13.5765,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    26.8875,13.5765,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    36.7863,13.5765,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    36.7863,13.5765,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office_Wall_South-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Deli,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office_Wall_South,       !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    36.7863,13.5765,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    36.7863,13.5765,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    26.8875,13.5765,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    26.8875,13.5765,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office_Wall_West,        !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Office,                  !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8875,22.5515,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    26.8875,22.5515,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    26.8875,13.5765,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    26.8875,13.5765,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Office_Wall_West-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    DryStorage,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Office_Wall_West,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8875,13.5765,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    26.8875,13.5765,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    26.8875,22.5515,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    26.8875,22.5515,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Produce_Ceiling,         !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Produce,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -42.4038,13.5765,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    -42.4038,-30.2429,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    -26.1698,-30.2429,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    -26.1698,13.5765,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Produce_Floor,           !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Produce,                 !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -26.1698,13.5765,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    -26.1698,-30.2429,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -42.4038,-30.2429,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -42.4038,13.5765,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Produce_Wall_North,      !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Produce,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Produce_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -26.1698,13.5765,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    -26.1698,13.5765,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -42.4038,13.5765,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -42.4038,13.5765,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Produce_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    DryStorage,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Produce_Wall_North,      !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -42.4038,13.5765,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    -42.4038,13.5765,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -26.1698,13.5765,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -26.1698,13.5765,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Produce_Wall_South,      !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Produce,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -42.4038,-30.2429,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    -42.4038,-30.2429,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -26.1698,-30.2429,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -26.1698,-30.2429,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Produce_Wall_West,       !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Produce,                 !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -42.4038,13.5765,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    -42.4038,13.5765,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -42.4038,-30.2429,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -42.4038,-30.2429,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Sales_Ceiling,           !- Name
    Roof,                    !- Surface Type
    IEAD Non-res Roof,       !- Construction Name
    Sales,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -26.1698,13.5765,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    -26.1698,-30.2429,6.0960,  !- X,Y,Z ==> Vertex 2 {m}
    26.8875,-30.2429,6.0960,  !- X,Y,Z ==> Vertex 3 {m}
    26.8875,13.5765,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Sales_Floor,             !- Name
    Floor,                   !- Surface Type
    ext-slab,                !- Construction Name
    Sales,                   !- Zone Name
    Ground,                  !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8875,13.5765,0.0000,  !- X,Y,Z ==> Vertex 1 {m}
    26.8875,-30.2429,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -26.1698,-30.2429,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -26.1698,13.5765,0.0000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Sales_Wall_North,        !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Sales,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Sales_Wall_North-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    26.8875,13.5765,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    26.8875,13.5765,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -26.1698,13.5765,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -26.1698,13.5765,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Sales_Wall_North-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    DryStorage,              !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Sales_Wall_North,        !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -26.1698,13.5765,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    -26.1698,13.5765,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    26.8875,13.5765,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    26.8875,13.5765,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Sales_Wall_South,        !- Name
    Wall,                    !- Surface Type
    Mass Non-res Ext Wall,   !- Construction Name
    Sales,                   !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -26.1698,-30.2429,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    -26.1698,-30.2429,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    26.8875,-30.2429,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    26.8875,-30.2429,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Sales_Wall_West,         !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Sales,                   !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Sales_Wall_West-PPAutoCreateOther,  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -26.1698,13.5765,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    -26.1698,13.5765,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -26.1698,-30.2429,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -26.1698,-30.2429,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Sales_Wall_West-PPAutoCreateOther,  !- Name
    Wall,                    !- Surface Type
    int-walls,               !- Construction Name
    Produce,                 !- Zone Name
    Surface,                 !- Outside Boundary Condition
    Sales_Wall_West,         !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    AutoCalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -26.1698,-30.2429,6.0960,  !- X,Y,Z ==> Vertex 1 {m}
    -26.1698,-30.2429,0.0000,  !- X,Y,Z ==> Vertex 2 {m}
    -26.1698,13.5765,0.0000,  !- X,Y,Z ==> Vertex 3 {m}
    -26.1698,13.5765,6.0960;  !- X,Y,Z ==> Vertex 4 {m}

! ***WINDOWS & DOORS***

  FenestrationSurface:Detailed,
    Sales_Wall_South_Window, !- Name
    Window,                  !- Surface Type
    Window Non-res Fixed,    !- Construction Name
    Sales_Wall_South,        !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    AutoCalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    1.0000,                  !- Multiplier
    4,                       !- Number of Vertices
    -25.6880,-30.2429,4.7256,  !- X,Y,Z ==> Vertex 1 {m}
    -25.6880,-30.2429,1.3720,  !- X,Y,Z ==> Vertex 2 {m}
    26.4060,-30.2429,1.3720,  !- X,Y,Z ==> Vertex 3 {m}
    26.4060,-30.2429,4.7256;  !- X,Y,Z ==> Vertex 4 {m}

! ***GEOMETRY RULES***

  GlobalGeometryRules,
    UpperLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative;                !- Daylighting Reference Point Coordinate System

! ***PEOPLE***

  People,
    Bakery People,           !- Name
    Bakery,                  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    11.61,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Deli People,             !- Name
    Deli,                    !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    11.61,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    DryStorage People,       !- Name
    DryStorage,              !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    27.87,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Office People,           !- Name
    Office,                  !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    18.58,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Produce People,          !- Name
    Produce,                 !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    11.61,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

  People,
    Sales People,            !- Name
    Sales,                   !- Zone or ZoneList Name
    BLDG_OCC_SCH,            !- Number of People Schedule Name
    Area/Person,             !- Number of People Calculation Method
    ,                        !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    11.61,                   !- Zone Floor Area per Person {m2/person}
    0.3000,                  !- Fraction Radiant
    AUTOCALCULATE,           !- Sensible Heat Fraction
    ACTIVITY_SCH,            !- Activity Level Schedule Name
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    No,                      !- Enable ASHRAE 55 Comfort Warnings
    ZoneAveraged,            !- Mean Radiant Temperature Calculation Type
    ,                        !- Surface Name/Angle Factor List Name
    WORK_EFF_SCH,            !- Work Efficiency Schedule Name
    CLOTHING_SCH,            !- Clothing Insulation Schedule Name
    AIR_VELO_SCH,            !- Air Velocity Schedule Name
    FANGER;                  !- Thermal Comfort Model 1 Type

! ***LIGHTS***

  Lights,
    Bakery_Lights,           !- Name
    Bakery,                  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    29.94,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Deli_Lights,             !- Name
    Deli,                    !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    29.94,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    DryStorage_Lights,       !- Name
    DryStorage,              !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    11.9,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Office_Lights,           !- Name
    Office,                  !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    21.36,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Produce_Lights,          !- Name
    Produce,                 !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    29.94,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

  Lights,
    Sales_Lights,            !- Name
    Sales,                   !- Zone or ZoneList Name
    BLDG_LIGHT_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    29.94,                   !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Return Air Fraction
    0.7000,                  !- Fraction Radiant
    0.2000,                  !- Fraction Visible
    1.0000,                  !- Fraction Replaceable
    General,                 !- End-Use Subcategory
    No;                      !- Return Air Fraction Calculated from Plenum Temperature

! ***EQUIPMENT GAINS***

  ElectricEquipment,
    Bakery_MiscPlug_Equip,   !- Name
    Bakery,                  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    11244,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Deli_MiscPlug_Equip,     !- Name
    Deli,                    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    12105,                   !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    DryStorage_MiscPlug_Equip,  !- Name
    DryStorage,              !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Office_MiscPlug_Equip,   !- Name
    Office,                  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    8.07,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Produce_MiscPlug_Equip,  !- Name
    Produce,                 !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.38,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Sales_MiscPlug_Equip,    !- Name
    Sales,                   !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Design Level {W}
    5.38,                    !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    MiscPlug;                !- End-Use Subcategory

  ElectricEquipment,
    Deli_Exhaust_Fan,        !- Name
    Deli,                    !- Zone or ZoneList Name
    Deli_Exhaust_SCH,        !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    524,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0.0000,                  !- Fraction Latent
    0.0000,                  !- Fraction Radiant
    1.0000,                  !- Fraction Lost
    ExhaustFans;             !- End-Use Subcategory

  GasEquipment,
    Bakery_MiscGas_Equip,    !- Name
    Bakery,                  !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    5622,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/Person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    MiscGas;                 !- End-Use Subcategory

  GasEquipment,
    Deli_MiscGas_Equip,      !- Name
    Deli,                    !- Zone or ZoneList Name
    BLDG_EQUIP_SCH,          !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    6053,                    !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/Person}
    0.0000,                  !- Fraction Latent
    0.5000,                  !- Fraction Radiant
    0.0000,                  !- Fraction Lost
    ,                        !- Carbon Dioxide Generation Rate {m3/s-W}
    MiscGas;                 !- End-Use Subcategory

! ***EXTERIOR LOADS***

  Exterior:Lights,
    Exterior Facade Lighting,!- Name
    ALWAYS_ON,               !- Schedule Name
    16402,                   !- Design Level {W}
    AstronomicalClock,       !- Control Option
    Exterior Facade Lighting;!- End-Use Subcategory

! ***INFILTRATION***

  ZoneInfiltration:DesignFlowRate,
    Bakery_Infiltration,     !- Name
    Bakery,                  !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Deli_Infiltration,       !- Name
    Deli,                    !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    DryStorage_Infiltration, !- Name
    DryStorage,              !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Office_Infiltration,     !- Name
    Office,                  !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Produce_Infiltration,    !- Name
    Produce,                 !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

  ZoneInfiltration:DesignFlowRate,
    Sales_Infiltration,      !- Name
    Sales,                   !- Zone or ZoneList Name
    INFIL_HALF_ON_SCH,       !- Schedule Name
    Flow/ExteriorArea,       !- Design Flow Rate Calculation Method
    ,                        !- Design Flow Rate {m3/s}
    ,                        !- Flow per Zone Floor Area {m3/s-m2}
    0.001133,                !- Flow per Exterior Surface Area {m3/s-m2}
    ,                        !- Air Changes per Hour {1/hr}
    1.0000,                  !- Constant Term Coefficient
    0.0000,                  !- Temperature Term Coefficient
    0.0000,                  !- Velocity Term Coefficient
    0.0000;                  !- Velocity Squared Term Coefficient

! ***INTERNAL MASS***

  InternalMass,
    Bakery Internal Mass,    !- Name
    InteriorFurnishings,     !- Construction Name
    Bakery,                  !- Zone Name
    418.0818;                !- Surface Area {m2}

  InternalMass,
    Deli Internal Mass,      !- Name
    InteriorFurnishings,     !- Construction Name
    Deli,                    !- Zone Name
    449.4372;                !- Surface Area {m2}

  InternalMass,
    DryStorage Internal Mass,!- Name
    InteriorFurnishings,     !- Construction Name
    DryStorage,              !- Zone Name
    1243.7788;               !- Surface Area {m2}

  InternalMass,
    Office Internal Mass,    !- Name
    InteriorFurnishings,     !- Construction Name
    Office,                  !- Zone Name
    177.6835;                !- Surface Area {m2}

  InternalMass,
    Produce Internal Mass,   !- Name
    InteriorFurnishings,     !- Construction Name
    Produce,                 !- Zone Name
    1422.7283;               !- Surface Area {m2}

  InternalMass,
    Sales Internal Mass,     !- Name
    InteriorFurnishings,     !- Construction Name
    Sales,                   !- Zone Name
    4649.8781;               !- Surface Area {m2}

! ***INTERNAL GAINS SCHEDULES***

  Schedule:Compact,
    Deli_Exhaust_SCH,        !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: WinterDesignDay SummerDesignDay, !- Field 2
    Until: 24:00,1.0,        !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 06:00,0.0,        !- Field 6
    Until: 22:00,1.0,        !- Field 8
    Until: 24:00,0.0;        !- Field 10

  Schedule:Compact,
    BLDG_EQUIP_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.2,        !- Field 3
    Until: 08:00,0.4,        !- Field 5
    Until: 09:00,0.7,        !- Field 7
    Until: 18:00,0.9,        !- Field 9
    Until: 20:00,0.8,        !- Field 11
    Until: 21:00,0.7,        !- Field 13
    Until: 22:00,0.4,        !- Field 15
    Until: 24:00,0.2,        !- Field 17
    For: Saturday,           !- Field 19
    Until: 06:00,0.15,       !- Field 20
    Until: 08:00,0.3,        !- Field 22
    Until: 09:00,0.5,        !- Field 24
    Until: 10:00,0.8,        !- Field 26
    Until: 18:00,0.9,        !- Field 28
    Until: 19:00,0.7,        !- Field 30
    Until: 21:00,0.5,        !- Field 32
    Until: 22:00,0.3,        !- Field 34
    Until: 24:00,0.15,       !- Field 36
    For: SummerDesignDay,    !- Field 38
    Until: 24:00,1.0,        !- Field 39
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,0.0,        !- Field 42
    For: Sunday Holidays AllOtherDays, !- Field 44
    Until: 06:00,0.15,       !- Field 45
    Until: 10:00,0.3,        !- Field 47
    Until: 12:00,0.6,        !- Field 49
    Until: 17:00,0.8,        !- Field 51
    Until: 18:00,0.6,        !- Field 53
    Until: 22:00,0.4,        !- Field 55
    Until: 24:00,0.15;       !- Field 57

  Schedule:Compact,
    BLDG_LIGHT_SCH,          !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.05,       !- Field 3
    Until: 08:00,0.2,        !- Field 5
    Until: 09:00,0.5,        !- Field 7
    Until: 18:00,0.9,        !- Field 9
    Until: 20:00,0.6,        !- Field 11
    Until: 21:00,0.5,        !- Field 13
    Until: 22:00,0.2,        !- Field 15
    Until: 24:00,0.05,       !- Field 17
    For: Saturday,           !- Field 19
    Until: 06:00,0.05,       !- Field 20
    Until: 08:00,0.1,        !- Field 22
    Until: 09:00,0.3,        !- Field 24
    Until: 10:00,0.6,        !- Field 26
    Until: 18:00,0.9,        !- Field 28
    Until: 19:00,0.5,        !- Field 30
    Until: 21:00,0.3,        !- Field 32
    Until: 22:00,0.1,        !- Field 34
    Until: 24:00,0.05,       !- Field 36
    For: SummerDesignDay,    !- Field 38
    Until: 24:00,1.0,        !- Field 39
    For: WinterDesignDay,    !- Field 41
    Until: 24:00,0.0,        !- Field 42
    For: Sunday Holidays AllOtherDays, !- Field 44
    Until: 06:00,0.05,       !- Field 45
    Until: 10:00,0.1,        !- Field 47
    Until: 12:00,0.4,        !- Field 49
    Until: 17:00,0.6,        !- Field 51
    Until: 18:00,0.4,        !- Field 53
    Until: 22:00,0.2,        !- Field 55
    Until: 24:00,0.05;       !- Field 57

  Schedule:Compact,
    BLDG_OCC_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays,           !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 08:00,0.1,        !- Field 5
    Until: 09:00,0.2,        !- Field 7
    Until: 11:00,0.5,        !- Field 9
    Until: 15:00,0.7,        !- Field 11
    Until: 16:00,0.8,        !- Field 13
    Until: 17:00,0.7,        !- Field 15
    Until: 19:00,0.5,        !- Field 17
    Until: 22:00,0.3,        !- Field 19
    Until: 24:00,0.0,        !- Field 21
    For: SummerDesignDay,    !- Field 23
    Until: 24:00,1.0,        !- Field 24
    For: Saturday,           !- Field 26
    Until: 06:00,0.0,        !- Field 27
    Until: 08:00,0.1,        !- Field 29
    Until: 09:00,0.2,        !- Field 31
    Until: 10:00,0.5,        !- Field 33
    Until: 11:00,0.6,        !- Field 35
    Until: 17:00,0.8,        !- Field 37
    Until: 18:00,0.6,        !- Field 39
    Until: 21:00,0.2,        !- Field 41
    Until: 22:00,0.1,        !- Field 43
    Until: 24:00,0.0,        !- Field 45
    For: WinterDesignDay,    !- Field 47
    Until: 24:00,0.0,        !- Field 48
    For: Sunday Holidays AllOtherDays, !- Field 50
    Until: 06:00,0.0,        !- Field 51
    Until: 10:00,0.1,        !- Field 53
    Until: 12:00,0.2,        !- Field 55
    Until: 17:00,0.4,        !- Field 57
    Until: 18:00,0.2,        !- Field 59
    Until: 22:00,0.1,        !- Field 61
    Until: 24:00,0.0;        !- Field 63

  Schedule:Compact,
    INFIL_HALF_ON_SCH,       !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 06:00,1.0,        !- Field 3
    Until: 22:00,0.5,        !- Field 5
    Until: 24:00,1.0,        !- Field 7
    For: Saturday,           !- Field 9
    Until: 06:00,1.0,        !- Field 10
    Until: 22:00,0.5,        !- Field 12
    Until: 24:00,1.0,        !- Field 14
    For: WinterDesignDay,    !- Field 16
    Until: 24:00,1.0,        !- Field 17
    For: Sunday Holidays AllOtherDays, !- Field 19
    Until: 08:00,1.0,        !- Field 20
    Until: 17:00,0.5,        !- Field 22
    Until: 24:00,1.0;        !- Field 24

  Schedule:Compact,
    CLOTHING_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 04/30,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0,        !- Field 3
    Through: 09/30,          !- Field 5
    For: AllDays,            !- Field 6
    Until: 24:00,0.5,        !- Field 7
    Through: 12/31,          !- Field 9
    For: AllDays,            !- Field 10
    Until: 24:00,1.0;        !- Field 11

  Schedule:Compact,
    WORK_EFF_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.0;        !- Field 3

  Schedule:Compact,
    ACTIVITY_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,120.;       !- Field 3

  Schedule:Compact,
    AIR_VELO_SCH,            !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

! ***TRANSFER AIR***

  ZoneMixing,
    Deli Exhaust Fanmixing_0,!- Name
    Deli,                    !- Zone Name
    HVACOperationSchd,       !- Schedule Name
    Flow/Zone,               !- Design Flow Rate Calculation Method
    1.0785,                  !- Design Flow Rate {m3/s}
    ,                        !- Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Flow Rate per Person {m3/s-person}
    ,                        !- Air Changes per Hour {1/hr}
    Sales,                   !- Source Zone Name
    0.0;                     !- Delta Temperature {deltaC}

! ***HVAC EQUIPMENT***

  Fan:ConstantVolume,
    PSZ-AC:1_Fan,            !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.546,                   !- Fan Efficiency
    622.0,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.84,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Air Inlet Node Name
    PSZ-AC:1 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ConstantVolume,
    PSZ-AC:2_Fan,            !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.5915,                  !- Fan Efficiency
    1109.648,                !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.91,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Air Inlet Node Name
    PSZ-AC:2 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ConstantVolume,
    PSZ-AC:3_Fan,            !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.56875,                 !- Fan Efficiency
    622.0,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.875,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Air Inlet Node Name
    PSZ-AC:3 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ConstantVolume,
    PSZ-AC:4_Fan,            !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.6045,                  !- Fan Efficiency
    1017.592,                !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.93,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Air Inlet Node Name
    PSZ-AC:4 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ConstantVolume,
    PSZ-AC:5_Fan,            !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.5915,                  !- Fan Efficiency
    1109.648,                !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.91,                    !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Air Inlet Node Name
    PSZ-AC:5 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ConstantVolume,
    PSZ-AC:6_Fan,            !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.56875,                 !- Fan Efficiency
    622.0,                   !- Pressure Rise {Pa}
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    0.875,                   !- Motor Efficiency
    1.0,                     !- Motor In Airstream Fraction
    PSZ-AC:6_HeatC-PSZ-AC:6_FanNode,  !- Air Inlet Node Name
    PSZ-AC:6 Supply Equipment Outlet Node,  !- Air Outlet Node Name
    Fan Energy;              !- End-Use Subcategory

  Fan:ZoneExhaust,
    Bakery Exhaust Fan,      !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    0.338,                   !- Fan Efficiency
    125.0000,                !- Pressure Rise {Pa}
    0.354,                   !- Maximum Flow Rate {m3/s}
    Bakery Exhaust Fan Node, !- Air Inlet Node Name
    Bakery Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    Zone Exhaust Fans;       !- End-Use Subcategory

  Fan:ZoneExhaust,
    Deli Exhaust Fan,        !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    1.0,                     !- Fan Efficiency
    1.0e-006,                !- Pressure Rise {Pa}
    0.3375,                  !- Maximum Flow Rate {m3/s}
    Deli Exhaust Fan Node,   !- Air Inlet Node Name
    Deli Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    Zone Exhaust Fans;       !- End-Use Subcategory

  Fan:ZoneExhaust,
    Sales Exhaust Fan,       !- Name
    HVACOperationSchd,       !- Availability Schedule Name
    1.0,                     !- Fan Efficiency
    1.0e-006,                !- Pressure Rise {Pa}
    1.0785,                  !- Maximum Flow Rate {m3/s}
    Sales Exhaust Fan Node,  !- Air Inlet Node Name
    Sales Exhaust Fan Outlet Node Name,  !- Air Outlet Node Name
    Zone Exhaust Fans;       !- End-Use Subcategory

  Coil:Heating:Gas,
    PSZ-AC:1_HeatC,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Air Outlet Node Name
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Gas,
    PSZ-AC:2_HeatC,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.78,                    !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Air Outlet Node Name
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Gas,
    PSZ-AC:3_HeatC,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.78,                    !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Air Outlet Node Name
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Gas,
    PSZ-AC:4_HeatC,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.78,                    !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Air Outlet Node Name
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Gas,
    PSZ-AC:5_HeatC,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.78,                    !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Air Outlet Node Name
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode;  !- Temperature Setpoint Node Name

  Coil:Heating:Gas,
    PSZ-AC:6_HeatC,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    0.8,                     !- Gas Burner Efficiency
    AUTOSIZE,                !- Nominal Capacity {W}
    PSZ-AC:6_CoolC-PSZ-AC:6_HeatCNode,  !- Air Inlet Node Name
    PSZ-AC:6_HeatC-PSZ-AC:6_FanNode,  !- Air Outlet Node Name
    PSZ-AC:6_HeatC-PSZ-AC:6_FanNode;  !- Temperature Setpoint Node Name

  Coil:Cooling:DX:SingleSpeed,
    PSZ-AC:1_CoolC DXCoil,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Sensible Heat Ratio
    3.50015986358308,        !- Rated COP {W/W}
    AUTOSIZE,                !- Rated Air Flow Rate {m3/s}
    ,                        !- Rated Evaporator Fan Power Per Volume Flow Rate {W/(m3/s)}
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- Air Outlet Node Name
    Cool-Cap-fT,             !- Total Cooling Capacity Function of Temperature Curve Name
    ConstantCubic,           !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Cool-EIR-fT,             !- Energy Input Ratio Function of Temperature Curve Name
    ConstantCubic,           !- Energy Input Ratio Function of Flow Fraction Curve Name
    Cool-PLF-fPLR;           !- Part Load Fraction Correlation Curve Name

  Coil:Cooling:DX:TwoSpeed,
    PSZ-AC:2_CoolC DXCoil,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated High Speed Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated High Speed Sensible Heat Ratio
    3.23372055845678,        !- Rated High Speed COP {W/W}
    AUTOSIZE,                !- Rated High Speed Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- Air Outlet Node Name
    Measured_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Measured_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    No_PLR_Degredation,      !- Part Load Fraction Correlation Curve Name
    AUTOSIZE,                !- Rated Low Speed Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Low Speed Sensible Heat Ratio
    3.28186528141147,        !- Rated Low Speed COP {W/W}
    AUTOSIZE,                !- Rated Low Speed Air Flow Rate {m3/s}
    Measured_LowSpeedCoolCapLSFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Measured_LowSpeedCoolEIRLSFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name

  Coil:Cooling:DX:TwoSpeed,
    PSZ-AC:3_CoolC DXCoil,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated High Speed Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated High Speed Sensible Heat Ratio
    3.50015986358308,        !- Rated High Speed COP {W/W}
    AUTOSIZE,                !- Rated High Speed Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- Air Outlet Node Name
    Measured_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Measured_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    No_PLR_Degredation,      !- Part Load Fraction Correlation Curve Name
    AUTOSIZE,                !- Rated Low Speed Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Low Speed Sensible Heat Ratio
    3.55227142482749,        !- Rated Low Speed COP {W/W}
    AUTOSIZE,                !- Rated Low Speed Air Flow Rate {m3/s}
    Measured_LowSpeedCoolCapLSFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Measured_LowSpeedCoolEIRLSFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name

  Coil:Cooling:DX:TwoSpeed,
    PSZ-AC:4_CoolC DXCoil,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated High Speed Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated High Speed Sensible Heat Ratio
    3.13380581903442,        !- Rated High Speed COP {W/W}
    AUTOSIZE,                !- Rated High Speed Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- Air Outlet Node Name
    Measured_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Measured_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    No_PLR_Degredation,      !- Part Load Fraction Correlation Curve Name
    AUTOSIZE,                !- Rated Low Speed Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Low Speed Sensible Heat Ratio
    3.18046297763047,        !- Rated Low Speed COP {W/W}
    AUTOSIZE,                !- Rated Low Speed Air Flow Rate {m3/s}
    Measured_LowSpeedCoolCapLSFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Measured_LowSpeedCoolEIRLSFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name

  Coil:Cooling:DX:TwoSpeed,
    PSZ-AC:5_CoolC DXCoil,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated High Speed Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated High Speed Sensible Heat Ratio
    3.23372055845678,        !- Rated High Speed COP {W/W}
    AUTOSIZE,                !- Rated High Speed Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- Air Outlet Node Name
    Measured_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Measured_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    No_PLR_Degredation,      !- Part Load Fraction Correlation Curve Name
    AUTOSIZE,                !- Rated Low Speed Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Low Speed Sensible Heat Ratio
    3.28186528141147,        !- Rated Low Speed COP {W/W}
    AUTOSIZE,                !- Rated Low Speed Air Flow Rate {m3/s}
    Measured_LowSpeedCoolCapLSFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Measured_LowSpeedCoolEIRLSFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name

  Coil:Cooling:DX:TwoSpeed,
    PSZ-AC:6_CoolC DXCoil,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    AUTOSIZE,                !- Rated High Speed Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated High Speed Sensible Heat Ratio
    3.30033038473836,        !- Rated High Speed COP {W/W}
    AUTOSIZE,                !- Rated High Speed Air Flow Rate {m3/s}
    ,                        !- Unit Internal Static Air Pressure {Pa}
    PSZ-AC:6_OA-PSZ-AC:6_CoolCNode,  !- Air Inlet Node Name
    PSZ-AC:6_CoolC-PSZ-AC:6_HeatCNode,  !- Air Outlet Node Name
    Measured_CoolCStandard10Ton_CapFT,  !- Total Cooling Capacity Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_CapFF,  !- Total Cooling Capacity Function of Flow Fraction Curve Name
    Measured_CoolCStandard10Ton_EIRFT,  !- Energy Input Ratio Function of Temperature Curve Name
    Measured_CoolCStandard10Ton_EIRFFF,  !- Energy Input Ratio Function of Flow Fraction Curve Name
    No_PLR_Degredation,      !- Part Load Fraction Correlation Curve Name
    AUTOSIZE,                !- Rated Low Speed Total Cooling Capacity {W}
    AUTOSIZE,                !- Rated Low Speed Sensible Heat Ratio
    3.34946681726548,        !- Rated Low Speed COP {W/W}
    AUTOSIZE,                !- Rated Low Speed Air Flow Rate {m3/s}
    Measured_LowSpeedCoolCapLSFT,  !- Low Speed Total Cooling Capacity Function of Temperature Curve Name
    Measured_LowSpeedCoolEIRLSFT;  !- Low Speed Energy Input Ratio Function of Temperature Curve Name

  ZoneHVAC:EquipmentList,
    Bakery Equipment,        !- Name
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Bakery Exhaust Fan,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
    Bakery Direct Air,       !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Deli Equipment,          !- Name
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Deli Exhaust Fan,        !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
    Deli Direct Air,         !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    DryStorage Equipment,    !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    DryStorage Direct Air,   !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Office Equipment,        !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Office Direct Air,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Produce Equipment,       !- Name
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 1 Object Type
    Produce Direct Air,      !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1;                       !- Zone Equipment 1 Heating or No-Load Sequence

  ZoneHVAC:EquipmentList,
    Sales Equipment,         !- Name
    Fan:ZoneExhaust,         !- Zone Equipment 1 Object Type
    Sales Exhaust Fan,       !- Zone Equipment 1 Name
    1,                       !- Zone Equipment 1 Cooling Sequence
    1,                       !- Zone Equipment 1 Heating or No-Load Sequence
    AirTerminal:SingleDuct:Uncontrolled,  !- Zone Equipment 2 Object Type
    Sales Direct Air,        !- Zone Equipment 2 Name
    2,                       !- Zone Equipment 2 Cooling Sequence
    2;                       !- Zone Equipment 2 Heating or No-Load Sequence

! ***SIZING & CONTROLS***

  Sizing:Zone,
    Bakery,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Bakery,          !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Bakery,          !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0015,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Deli,                    !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Deli,            !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Deli,            !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0015,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    DryStorage,              !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA DryStorage,      !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA DryStorage,      !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.00075,                 !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Office,                  !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Office,          !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Office,          !- Name
    Flow/Person,             !- Outdoor Air Method
    0.01,                    !- Outdoor Air Flow per Person {m3/s-person}
    ,                        !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Produce,                 !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Produce,         !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Produce,         !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0015,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  Sizing:Zone,
    Sales,                   !- Zone or ZoneList Name
    SupplyAirTemperature,    !- Zone Cooling Design Supply Air Temperature Input Method
    14.0000,                 !- Zone Cooling Design Supply Air Temperature {C}
    ,                        !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    SupplyAirTemperature,    !- Zone Heating Design Supply Air Temperature Input Method
    40.0000,                 !- Zone Heating Design Supply Air Temperature {C}
    ,                        !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    0.0085,                  !- Zone Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Zone Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    SZ DSOA Sales,           !- Design Specification Outdoor Air Object Name
    ,                        !- Zone Heating Sizing Factor
    ,                        !- Zone Cooling Sizing Factor
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    ,                        !- Cooling Minimum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Cooling Minimum Air Flow {m3/s}
    ,                        !- Cooling Minimum Air Flow Fraction
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ,                        !- Heating Maximum Air Flow per Zone Floor Area {m3/s-m2}
    ,                        !- Heating Maximum Air Flow {m3/s}
    ;                        !- Heating Maximum Air Flow Fraction

  DesignSpecification:OutdoorAir,
    SZ DSOA Sales,           !- Name
    Flow/Area,               !- Outdoor Air Method
    ,                        !- Outdoor Air Flow per Person {m3/s-person}
    0.0015,                  !- Outdoor Air Flow per Zone Floor Area {m3/s-m2}
    ;                        !- Outdoor Air Flow per Zone {m3/s}

  ZoneControl:Thermostat,
    Bakery Thermostat,       !- Name
    Bakery,                  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Bakery DualSPSched;      !- Control 1 Name

  ZoneControl:Thermostat,
    Deli Thermostat,         !- Name
    Deli,                    !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Deli DualSPSched;        !- Control 1 Name

  ZoneControl:Thermostat,
    DryStorage Thermostat,   !- Name
    DryStorage,              !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    DryStorage DualSPSched;  !- Control 1 Name

  ZoneControl:Thermostat,
    Office Thermostat,       !- Name
    Office,                  !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Office DualSPSched;      !- Control 1 Name

  ZoneControl:Thermostat,
    Produce Thermostat,      !- Name
    Produce,                 !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Produce DualSPSched;     !- Control 1 Name

  ZoneControl:Thermostat,
    Sales Thermostat,        !- Name
    Sales,                   !- Zone or ZoneList Name
    Dual Zone Control Type Sched,  !- Control Type Schedule Name
    ThermostatSetpoint:DualSetpoint,  !- Control 1 Object Type
    Sales DualSPSched;       !- Control 1 Name

  ThermostatSetpoint:DualSetpoint,
    Bakery DualSPSched,      !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Deli DualSPSched,        !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    DryStorage DualSPSched,  !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Office DualSPSched,      !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Produce DualSPSched,     !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  ThermostatSetpoint:DualSetpoint,
    Sales DualSPSched,       !- Name
    HTGSETP_SCH,             !- Heating Setpoint Temperature Schedule Name
    CLGSETP_SCH;             !- Cooling Setpoint Temperature Schedule Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrBakery,   !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Bakery,                  !- Control Zone Name
    Bakery Air Node,         !- Zone Node Name
    Bakery Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC:6 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrDeli,     !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Deli,                    !- Control Zone Name
    Deli Air Node,           !- Zone Node Name
    Deli Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC:3 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrDryStorage,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    DryStorage,              !- Control Zone Name
    DryStorage Air Node,     !- Zone Node Name
    DryStorage Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC:2 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrOffice,   !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Office,                  !- Control Zone Name
    Office Air Node,         !- Zone Node Name
    Office Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC:1 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrProduce,  !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Produce,                 !- Control Zone Name
    Produce Air Node,        !- Zone Node Name
    Produce Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC:5 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  SetpointManager:SingleZone:Reheat,
    SupAirTemp MngrSales,    !- Name
    Temperature,             !- Control Variable
    10.0,                    !- Minimum Supply Air Temperature {C}
    50.0,                    !- Maximum Supply Air Temperature {C}
    Sales,                   !- Control Zone Name
    Sales Air Node,          !- Zone Node Name
    Sales Direct Air Inlet Node Name,  !- Zone Inlet Node Name
    PSZ-AC:4 Supply Equipment Outlet Node;  !- Setpoint Node or NodeList Name

  Sizing:System,
    PSZ-AC:1,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    PSZ-AC:2,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    PSZ-AC:3,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    YES,                     !- 100% Outdoor Air in Cooling
    YES,                     !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    PSZ-AC:4,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    PSZ-AC:5,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Sizing:System,
    PSZ-AC:6,                !- AirLoop Name
    Sensible,                !- Type of Load to Size On
    AUTOSIZE,                !- Design Outdoor Air Flow Rate {m3/s}
    1.0,                     !- Minimum System Air Flow Ratio
    7.0,                     !- Preheat Design Temperature {C}
    0.008,                   !- Preheat Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Precool Design Temperature {C}
    0.008,                   !- Precool Design Humidity Ratio {kgWater/kgDryAir}
    12.8000,                 !- Central Cooling Design Supply Air Temperature {C}
    40.0,                    !- Central Heating Design Supply Air Temperature {C}
    NonCoincident,           !- Sizing Option
    No,                      !- 100% Outdoor Air in Cooling
    No,                      !- 100% Outdoor Air in Heating
    0.0085,                  !- Central Cooling Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    0.0080,                  !- Central Heating Design Supply Air Humidity Ratio {kgWater/kgDryAir}
    DesignDay,               !- Cooling Design Air Flow Method
    ,                        !- Cooling Design Air Flow Rate {m3/s}
    DesignDay,               !- Heating Design Air Flow Method
    ,                        !- Heating Design Air Flow Rate {m3/s}
    ZoneSum;                 !- System Outdoor Air Method

  Controller:OutdoorAir,
    PSZ-AC:1_OA_Controller,  !- Name
    PSZ-AC:1_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-AC:1 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:1_OAInlet Node,   !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-AC:2_OA_Controller,  !- Name
    PSZ-AC:2_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-AC:2 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:2_OAInlet Node,   !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-AC:3_OA_Controller,  !- Name
    PSZ-AC:3_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-AC:3 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:3_OAInlet Node,   !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-AC:4_OA_Controller,  !- Name
    PSZ-AC:4_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-AC:4 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:4_OAInlet Node,   !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-AC:5_OA_Controller,  !- Name
    PSZ-AC:5_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-AC:5 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:5_OAInlet Node,   !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Controller:OutdoorAir,
    PSZ-AC:6_OA_Controller,  !- Name
    PSZ-AC:6_OARelief Node,  !- Relief Air Outlet Node Name
    PSZ-AC:6 Supply Equipment Inlet Node,  !- Return Air Node Name
    PSZ-AC:6_OA-PSZ-AC:6_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:6_OAInlet Node,   !- Actuator Node Name
    AUTOSIZE,                !- Minimum Outdoor Air Flow Rate {m3/s}
    AUTOSIZE,                !- Maximum Outdoor Air Flow Rate {m3/s}
    DifferentialDryBulb,     !- Economizer Control Type
    ModulateFlow,            !- Economizer Control Action Type
    28.0,                    !- Economizer Maximum Limit Dry-Bulb Temperature {C}
    64000.0,                 !- Economizer Maximum Limit Enthalpy {J/kg}
    ,                        !- Economizer Maximum Limit Dewpoint Temperature {C}
    ,                        !- Electronic Enthalpy Limit Curve Name
    -100.0,                  !- Economizer Minimum Limit Dry-Bulb Temperature {C}
    NoLockout,               !- Lockout Type
    FixedMinimum,            !- Minimum Limit Type
    MinOA_Sched,             !- Minimum Outdoor Air Schedule Name
    ,                        !- Minimum Fraction of Outdoor Air Schedule Name
    ,                        !- Maximum Fraction of Outdoor Air Schedule Name
    ;                        !- Mechanical Ventilation Controller Name

  Curve:Quadratic,
    Cool-PLF-fPLR,           !- Name
    0.90949556,              !- Coefficient1 Constant
    0.09864773,              !- Coefficient2 x
    -0.00819488,             !- Coefficient3 x**2
    0,                       !- Minimum Value of x
    1,                       !- Maximum Value of x
    0.7,                     !- Minimum Curve Output
    1;                       !- Maximum Curve Output

  Curve:Cubic,
    ConstantCubic,           !- Name
    1,                       !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0,                       !- Coefficient4 x**3
    -100,                    !- Minimum Value of x
    100;                     !- Maximum Value of x

  Curve:Biquadratic,
    Cool-Cap-fT,             !- Name
    0.9712123,               !- Coefficient1 Constant
    -0.015275502,            !- Coefficient2 x
    0.0014434524,            !- Coefficient3 x**2
    -0.00039321,             !- Coefficient4 y
    -0.0000068364,           !- Coefficient5 y**2
    -0.0002905956,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

  Curve:Biquadratic,
    Cool-EIR-fT,             !- Name
    0.28687133,              !- Coefficient1 Constant
    0.023902164,             !- Coefficient2 x
    -0.000810648,            !- Coefficient3 x**2
    0.013458546,             !- Coefficient4 y
    0.0003389364,            !- Coefficient5 y**2
    -0.0004870044,           !- Coefficient6 x*y
    -100,                    !- Minimum Value of x
    100,                     !- Maximum Value of x
    -100,                    !- Minimum Value of y
    100;                     !- Maximum Value of y

!- Stage 1 : Lennox LGE Measured Total Cooling Capacity Function of Temperature Curve
!- bi-quadratic curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
!- wb = entering wet-bulb temperature (C)
!- edb = dry-bulb temperature seen by the condenser (C)

  Curve:Biquadratic,
    Measured_LowSpeedCoolCapLSFT,  !- Name
    0.4136,                  !- Coefficient1 Constant
    0.03105,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.006952,                !- Coefficient4 y
    -0.00021280,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

!- Stage 2 : Lennox LGE Measured Total Cooling Capacity Function of Temperature Curve
!- bi-quadratic curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
!- wb = entering wet-bulb temperature (C)
!- edb = dry-bulb temperature seen by the condenser (C)

  Curve:Biquadratic,
    Measured_CoolCStandard10Ton_CapFT,  !- Name
    0.52357,                 !- Coefficient1 Constant
    0.03478,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    -0.001915,               !- Coefficient4 y
    -0.00010838,             !- Coefficient5 y**2
    0,                       !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

!- Stage 2 : Lennox LGE Measured Total Cooling Capacity Function of Flow Fraction Curve
!- quadratic curve = a + b*ff + c*ff**2
!- ff = fraction of the full load flow

  Curve:Quadratic,
    Measured_CoolCStandard10Ton_CapFF,  !- Name
    0.7685,                  !- Coefficient1 Constant
    0.2315,                  !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.776,                   !- Minimum Value of x
    1.197;                   !- Maximum Value of x

!- Stage 1 : Lennox LGE Measured Energy Input Ratio Function of Temperature Curve
!- bi-quadratic curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
!- wb = entering wet-bulb temperature (C)
!- edb = dry-bulb temperature seen by the condenser (C)

  Curve:Biquadratic,
    Measured_LowSpeedCoolEIRLSFT,  !- Name
    1.1389,                  !- Coefficient1 Constant
    -0.04518,                !- Coefficient2 x
    0.0014298,               !- Coefficient3 x**2
    0.006044,                !- Coefficient4 y
    0.0006745,               !- Coefficient5 y**2
    -0.0012325,              !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

!- Stage 2 : Lennox LGE Measured Energy Input Ratio Function of Temperature Curve
!- bi-quadratic curve = a + b*wb + c*wb**2 + d*edb + e*edb**2 + f*wb*edb
!- wb = entering wet-bulb temperature (C)
!- edb = dry-bulb temperature seen by the condenser (C)

  Curve:Biquadratic,
    Measured_CoolCStandard10Ton_EIRFT,  !- Name
    0.9847,                  !- Coefficient1 Constant
    -0.04285,                !- Coefficient2 x
    0.0013562,               !- Coefficient3 x**2
    0.009934,                !- Coefficient4 y
    0.0006398,               !- Coefficient5 y**2
    -0.0011690,              !- Coefficient6 x*y
    11.1,                    !- Minimum Value of x
    29.4,                    !- Maximum Value of x
    10.0,                    !- Minimum Value of y
    50.3;                    !- Maximum Value of y

!- Stage 2 : Lennox LGE Measured Energy Input Ratio Function of Flow Fraction Curve
!- quadratic curve = a + b*ff + c*ff**2
!- ff = fraction of the full load flow

  Curve:Quadratic,
    Measured_CoolCStandard10Ton_EIRFFF,  !- Name
    1.192,                   !- Coefficient1 Constant
    -0.1917,                 !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.776,                   !- Minimum Value of x
    1.197;                   !- Maximum Value of x

!- Part Load Fraction Correlation Curve [Assuming no compressor cycling degredation at part loads]
!- quadratic curve = a + b*PLR + c*PLR**2
!- PLR = part load ratio (sensible cooling load/steady-state sensible cooling capacity)

  Curve:Quadratic,
    No_PLR_Degredation,      !- Name
    1.0,                     !- Coefficient1 Constant
    0,                       !- Coefficient2 x
    0,                       !- Coefficient3 x**2
    0.0,                     !- Minimum Value of x
    1.0;                     !- Maximum Value of x

! ***AIR LOOPS***

  AirLoopHVAC,
    PSZ-AC:1,                !- Name
    ,                        !- Controller List Name
    PSZ-AC:1 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:1 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:1 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:1 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:1 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:1 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-AC:2,                !- Name
    ,                        !- Controller List Name
    PSZ-AC:2 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:2 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:2 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:2 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:2 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:2 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-AC:3,                !- Name
    ,                        !- Controller List Name
    PSZ-AC:3 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:3 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:3 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:3 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:3 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:3 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-AC:4,                !- Name
    ,                        !- Controller List Name
    PSZ-AC:4 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:4 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:4 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:4 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:4 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:4 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-AC:5,                !- Name
    ,                        !- Controller List Name
    PSZ-AC:5 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:5 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:5 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:5 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:5 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:5 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  AirLoopHVAC,
    PSZ-AC:6,                !- Name
    ,                        !- Controller List Name
    PSZ-AC:6 Availability Manager List,  !- Availability Manager List Name
    AUTOSIZE,                !- Design Supply Air Flow Rate {m3/s}
    PSZ-AC:6 Air Loop Branches,  !- Branch List Name
    ,                        !- Connector List Name
    PSZ-AC:6 Supply Equipment Inlet Node,  !- Supply Side Inlet Node Name
    PSZ-AC:6 Zone Equipment Outlet Node,  !- Demand Side Outlet Node Name
    PSZ-AC:6 Zone Equipment Inlet Node,  !- Demand Side Inlet Node Names
    PSZ-AC:6 Supply Equipment Outlet Node;  !- Supply Side Outlet Node Names

  CoilSystem:Cooling:DX,
    PSZ-AC:1_CoolC,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:SingleSpeed,  !- Cooling Coil Object Type
    PSZ-AC:1_CoolC DXCoil;   !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PSZ-AC:2_CoolC,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    PSZ-AC:2_CoolC DXCoil;   !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PSZ-AC:3_CoolC,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    PSZ-AC:3_CoolC DXCoil;   !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PSZ-AC:4_CoolC,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    PSZ-AC:4_CoolC DXCoil;   !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PSZ-AC:5_CoolC,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    PSZ-AC:5_CoolC DXCoil;   !- Cooling Coil Name

  CoilSystem:Cooling:DX,
    PSZ-AC:6_CoolC,          !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    PSZ-AC:6_OA-PSZ-AC:6_CoolCNode,  !- DX Cooling Coil System Inlet Node Name
    PSZ-AC:6_CoolC-PSZ-AC:6_HeatCNode,  !- DX Cooling Coil System Outlet Node Name
    PSZ-AC:6_CoolC-PSZ-AC:6_HeatCNode,  !- DX Cooling Coil System Sensor Node Name
    Coil:Cooling:DX:TwoSpeed,!- Cooling Coil Object Type
    PSZ-AC:6_CoolC DXCoil;   !- Cooling Coil Name

! ***CONNECTIONS***

  ZoneHVAC:EquipmentConnections,
    Bakery,                  !- Zone Name
    Bakery Equipment,        !- Zone Conditioning Equipment List Name
    Bakery Inlet Nodes,      !- Zone Air Inlet Node or NodeList Name
    Bakery Exhaust Nodes,    !- Zone Air Exhaust Node or NodeList Name
    Bakery Air Node,         !- Zone Air Node Name
    Bakery Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Deli,                    !- Zone Name
    Deli Equipment,          !- Zone Conditioning Equipment List Name
    Deli Inlet Nodes,        !- Zone Air Inlet Node or NodeList Name
    Deli Exhaust Nodes,      !- Zone Air Exhaust Node or NodeList Name
    Deli Air Node,           !- Zone Air Node Name
    Deli Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    DryStorage,              !- Zone Name
    DryStorage Equipment,    !- Zone Conditioning Equipment List Name
    DryStorage Inlet Nodes,  !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    DryStorage Air Node,     !- Zone Air Node Name
    DryStorage Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Office,                  !- Zone Name
    Office Equipment,        !- Zone Conditioning Equipment List Name
    Office Inlet Nodes,      !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Office Air Node,         !- Zone Air Node Name
    Office Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Produce,                 !- Zone Name
    Produce Equipment,       !- Zone Conditioning Equipment List Name
    Produce Inlet Nodes,     !- Zone Air Inlet Node or NodeList Name
    ,                        !- Zone Air Exhaust Node or NodeList Name
    Produce Air Node,        !- Zone Air Node Name
    Produce Return Air Node Name;  !- Zone Return Air Node Name

  ZoneHVAC:EquipmentConnections,
    Sales,                   !- Zone Name
    Sales Equipment,         !- Zone Conditioning Equipment List Name
    Sales Inlet Nodes,       !- Zone Air Inlet Node or NodeList Name
    Sales Exhaust Nodes,     !- Zone Air Exhaust Node or NodeList Name
    Sales Air Node,          !- Zone Air Node Name
    Sales Return Air Node Name;  !- Zone Return Air Node Name

  NodeList,
    Bakery Exhaust Nodes,    !- Name
    Bakery Exhaust Fan Node; !- Node 1 Name

  NodeList,
    Deli Exhaust Nodes,      !- Name
    Deli Exhaust Fan Node;   !- Node 1 Name

  NodeList,
    Sales Exhaust Nodes,     !- Name
    Sales Exhaust Fan Node;  !- Node 1 Name

  NodeList,
    Bakery Inlet Nodes,      !- Name
    Bakery Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    Deli Inlet Nodes,        !- Name
    Deli Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    DryStorage Inlet Nodes,  !- Name
    DryStorage Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    Office Inlet Nodes,      !- Name
    Office Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    PSZ-AC:1_OANode List,    !- Name
    PSZ-AC:1_OAInlet Node;   !- Node 1 Name

  NodeList,
    PSZ-AC:2_OANode List,    !- Name
    PSZ-AC:2_OAInlet Node;   !- Node 1 Name

  NodeList,
    PSZ-AC:3_OANode List,    !- Name
    PSZ-AC:3_OAInlet Node;   !- Node 1 Name

  NodeList,
    PSZ-AC:4_OANode List,    !- Name
    PSZ-AC:4_OAInlet Node;   !- Node 1 Name

  NodeList,
    PSZ-AC:5_OANode List,    !- Name
    PSZ-AC:5_OAInlet Node;   !- Node 1 Name

  NodeList,
    PSZ-AC:6_OANode List,    !- Name
    PSZ-AC:6_OAInlet Node;   !- Node 1 Name

  NodeList,
    Produce Inlet Nodes,     !- Name
    Produce Direct Air Inlet Node Name;  !- Node 1 Name

  NodeList,
    Sales Inlet Nodes,       !- Name
    Sales Direct Air Inlet Node Name;  !- Node 1 Name

  AirTerminal:SingleDuct:Uncontrolled,
    Bakery Direct Air,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Bakery Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Deli Direct Air,         !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Deli Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    DryStorage Direct Air,   !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    DryStorage Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Office Direct Air,       !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Office Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Produce Direct Air,      !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Produce Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AirTerminal:SingleDuct:Uncontrolled,
    Sales Direct Air,        !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Sales Direct Air Inlet Node Name,  !- Zone Supply Air Node Name
    AUTOSIZE;                !- Maximum Air Flow Rate {m3/s}

  AvailabilityManagerAssignmentList,
    PSZ-AC:1 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:1 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-AC:2 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:2 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-AC:3 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:3 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-AC:4 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:4 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-AC:5 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:5 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManagerAssignmentList,
    PSZ-AC:6 Availability Manager List,  !- Name
    AvailabilityManager:NightCycle,  !- Availability Manager 1 Object Type
    PSZ-AC:6 Availability Manager;  !- Availability Manager 1 Name

  AvailabilityManager:NightCycle,
    PSZ-AC:1 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-AC:2 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-AC:3 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-AC:4 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-AC:5 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  AvailabilityManager:NightCycle,
    PSZ-AC:6 Availability Manager,  !- Name
    ALWAYS_ON,               !- Applicability Schedule Name
    HVACOperationSchd,       !- Fan Schedule Name
    CycleOnAny,              !- Control Type
    1.0,                     !- Thermostat Tolerance {deltaC}
    1800;                    !- Cycling Run Time {s}

  BranchList,
    PSZ-AC:1 Air Loop Branches,  !- Name
    PSZ-AC:1 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-AC:2 Air Loop Branches,  !- Name
    PSZ-AC:2 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-AC:3 Air Loop Branches,  !- Name
    PSZ-AC:3 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-AC:4 Air Loop Branches,  !- Name
    PSZ-AC:4 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-AC:5 Air Loop Branches,  !- Name
    PSZ-AC:5 Air Loop Main Branch;  !- Branch 1 Name

  BranchList,
    PSZ-AC:6 Air Loop Branches,  !- Name
    PSZ-AC:6 Air Loop Main Branch;  !- Branch 1 Name

  Branch,
    PSZ-AC:1 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:1_OA,             !- Component 1 Name
    PSZ-AC:1 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:1_CoolC,          !- Component 2 Name
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-AC:1_HeatC,          !- Component 3 Name
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:1_Fan,            !- Component 4 Name
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:1 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  Branch,
    PSZ-AC:2 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:2_OA,             !- Component 1 Name
    PSZ-AC:2 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:2_CoolC,          !- Component 2 Name
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-AC:2_HeatC,          !- Component 3 Name
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:2_Fan,            !- Component 4 Name
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:2 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  Branch,
    PSZ-AC:3 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:3_OA,             !- Component 1 Name
    PSZ-AC:3 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:3_CoolC,          !- Component 2 Name
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-AC:3_HeatC,          !- Component 3 Name
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:3_Fan,            !- Component 4 Name
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:3 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  Branch,
    PSZ-AC:4 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:4_OA,             !- Component 1 Name
    PSZ-AC:4 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:4_CoolC,          !- Component 2 Name
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-AC:4_HeatC,          !- Component 3 Name
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:4_Fan,            !- Component 4 Name
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:4 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  Branch,
    PSZ-AC:5 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:5_OA,             !- Component 1 Name
    PSZ-AC:5 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:5_CoolC,          !- Component 2 Name
    PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-AC:5_HeatC,          !- Component 3 Name
    PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:5_Fan,            !- Component 4 Name
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:5 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  Branch,
    PSZ-AC:6 Air Loop Main Branch,  !- Name
    AUTOSIZE,                !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    AirLoopHVAC:OutdoorAirSystem,  !- Component 1 Object Type
    PSZ-AC:6_OA,             !- Component 1 Name
    PSZ-AC:6 Supply Equipment Inlet Node,  !- Component 1 Inlet Node Name
    PSZ-AC:6_OA-PSZ-AC:6_CoolCNode,  !- Component 1 Outlet Node Name
    Passive,                 !- Component 1 Branch Control Type
    CoilSystem:Cooling:DX,   !- Component 2 Object Type
    PSZ-AC:6_CoolC,          !- Component 2 Name
    PSZ-AC:6_OA-PSZ-AC:6_CoolCNode,  !- Component 2 Inlet Node Name
    PSZ-AC:6_CoolC-PSZ-AC:6_HeatCNode,  !- Component 2 Outlet Node Name
    Passive,                 !- Component 2 Branch Control Type
    Coil:Heating:Gas,        !- Component 3 Object Type
    PSZ-AC:6_HeatC,          !- Component 3 Name
    PSZ-AC:6_CoolC-PSZ-AC:6_HeatCNode,  !- Component 3 Inlet Node Name
    PSZ-AC:6_HeatC-PSZ-AC:6_FanNode,  !- Component 3 Outlet Node Name
    Passive,                 !- Component 3 Branch Control Type
    Fan:ConstantVolume,      !- Component 4 Object Type
    PSZ-AC:6_Fan,            !- Component 4 Name
    PSZ-AC:6_HeatC-PSZ-AC:6_FanNode,  !- Component 4 Inlet Node Name
    PSZ-AC:6 Supply Equipment Outlet Node,  !- Component 4 Outlet Node Name
    Active;                  !- Component 4 Branch Control Type

  AirLoopHVAC:ControllerList,
    PSZ-AC:1_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:1_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:2_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:2_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:3_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:3_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:4_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:4_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:5_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:5_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:ControllerList,
    PSZ-AC:6_OA_Controllers, !- Name
    Controller:OutdoorAir,   !- Controller 1 Object Type
    PSZ-AC:6_OA_Controller;  !- Controller 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:1_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:1_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:2_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:2_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:3_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:3_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:4_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:4_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:5_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:5_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem:EquipmentList,
    PSZ-AC:6_OA_Equipment,   !- Name
    OutdoorAir:Mixer,        !- Component 1 Object Type
    PSZ-AC:6_OAMixing Box;   !- Component 1 Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:1_OA,             !- Name
    PSZ-AC:1_OA_Controllers, !- Controller List Name
    PSZ-AC:1_OA_Equipment,   !- Outdoor Air Equipment List Name
    PSZ-AC:1 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:2_OA,             !- Name
    PSZ-AC:2_OA_Controllers, !- Controller List Name
    PSZ-AC:2_OA_Equipment,   !- Outdoor Air Equipment List Name
    PSZ-AC:2 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:3_OA,             !- Name
    PSZ-AC:3_OA_Controllers, !- Controller List Name
    PSZ-AC:3_OA_Equipment,   !- Outdoor Air Equipment List Name
    PSZ-AC:3 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:4_OA,             !- Name
    PSZ-AC:4_OA_Controllers, !- Controller List Name
    PSZ-AC:4_OA_Equipment,   !- Outdoor Air Equipment List Name
    PSZ-AC:4 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:5_OA,             !- Name
    PSZ-AC:5_OA_Controllers, !- Controller List Name
    PSZ-AC:5_OA_Equipment,   !- Outdoor Air Equipment List Name
    PSZ-AC:5 Availability Manager List;  !- Availability Manager List Name

  AirLoopHVAC:OutdoorAirSystem,
    PSZ-AC:6_OA,             !- Name
    PSZ-AC:6_OA_Controllers, !- Controller List Name
    PSZ-AC:6_OA_Equipment,   !- Outdoor Air Equipment List Name
    PSZ-AC:6 Availability Manager List;  !- Availability Manager List Name

  OutdoorAir:NodeList,
    PSZ-AC:1_OANode List;    !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-AC:2_OANode List;    !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-AC:3_OANode List;    !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-AC:4_OANode List;    !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-AC:5_OANode List;    !- Node or NodeList Name 1

  OutdoorAir:NodeList,
    PSZ-AC:6_OANode List;    !- Node or NodeList Name 1

  OutdoorAir:Node,
    PSZ-AC:1_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PSZ-AC:2_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PSZ-AC:3_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PSZ-AC:4_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PSZ-AC:5_CoolCOA Ref node;  !- Name

  OutdoorAir:Node,
    PSZ-AC:6_CoolCOA Ref node;  !- Name

  OutdoorAir:Mixer,
    PSZ-AC:1_OAMixing Box,   !- Name
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:1_OAInlet Node,   !- Outdoor Air Stream Node Name
    PSZ-AC:1_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-AC:1 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-AC:2_OAMixing Box,   !- Name
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:2_OAInlet Node,   !- Outdoor Air Stream Node Name
    PSZ-AC:2_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-AC:2 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-AC:3_OAMixing Box,   !- Name
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:3_OAInlet Node,   !- Outdoor Air Stream Node Name
    PSZ-AC:3_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-AC:3 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-AC:4_OAMixing Box,   !- Name
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:4_OAInlet Node,   !- Outdoor Air Stream Node Name
    PSZ-AC:4_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-AC:4 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-AC:5_OAMixing Box,   !- Name
    PSZ-AC:5_OA-PSZ-AC:5_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:5_OAInlet Node,   !- Outdoor Air Stream Node Name
    PSZ-AC:5_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-AC:5 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  OutdoorAir:Mixer,
    PSZ-AC:6_OAMixing Box,   !- Name
    PSZ-AC:6_OA-PSZ-AC:6_CoolCNode,  !- Mixed Air Node Name
    PSZ-AC:6_OAInlet Node,   !- Outdoor Air Stream Node Name
    PSZ-AC:6_OARelief Node,  !- Relief Air Stream Node Name
    PSZ-AC:6 Supply Equipment Inlet Node;  !- Return Air Stream Node Name

  SetpointManager:MixedAir,
    PSZ-AC:1_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:1_CoolC-PSZ-AC:1_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:1_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:1_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:1 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:1_HeatC-PSZ-AC:1_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:1 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:1_OA-PSZ-AC:1_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:2_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:2_CoolC-PSZ-AC:2_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:2_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:2_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:2 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:2_HeatC-PSZ-AC:2_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:2 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:2_OA-PSZ-AC:2_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:3_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:3_CoolC-PSZ-AC:3_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:3_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:3_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:3 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:3_HeatC-PSZ-AC:3_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:3 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:3_OA-PSZ-AC:3_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:4_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:4_CoolC-PSZ-AC:4_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:4_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:4_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:4 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:4_HeatC-PSZ-AC:4_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:4 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:4_OA-PSZ-AC:4_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:5_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:5_CoolC-PSZ-AC:5_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:5_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:5_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:5 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:5_HeatC-PSZ-AC:5_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:5 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:5_OA-PSZ-AC:5_CoolCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:6_CoolC SAT Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:6_HeatC-PSZ-AC:6_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:6_CoolC-PSZ-AC:6_HeatCNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:6_HeatC MixedAir Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:6_HeatC-PSZ-AC:6_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:6_HeatC-PSZ-AC:6_FanNode;  !- Setpoint Node or NodeList Name

  SetpointManager:MixedAir,
    PSZ-AC:6_OAMixed Air Temp Manager,  !- Name
    Temperature,             !- Control Variable
    PSZ-AC:6 Supply Equipment Outlet Node,  !- Reference Setpoint Node Name
    PSZ-AC:6_HeatC-PSZ-AC:6_FanNode,  !- Fan Inlet Node Name
    PSZ-AC:6 Supply Equipment Outlet Node,  !- Fan Outlet Node Name
    PSZ-AC:6_OA-PSZ-AC:6_CoolCNode;  !- Setpoint Node or NodeList Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:1,                !- Name
    PSZ-AC:1 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:1 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:2,                !- Name
    PSZ-AC:2 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:2 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:3,                !- Name
    PSZ-AC:3 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:3 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:4,                !- Name
    PSZ-AC:4 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:4 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:5,                !- Name
    PSZ-AC:5 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:5 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:SupplyPath,
    PSZ-AC:6,                !- Name
    PSZ-AC:6 Zone Equipment Inlet Node,  !- Supply Air Path Inlet Node Name
    AirLoopHVAC:ZoneSplitter,!- Component 1 Object Type
    PSZ-AC:6 Supply Air Splitter;  !- Component 1 Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:1 Supply Air Splitter,  !- Name
    PSZ-AC:1 Zone Equipment Inlet Node,  !- Inlet Node Name
    Office Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:2 Supply Air Splitter,  !- Name
    PSZ-AC:2 Zone Equipment Inlet Node,  !- Inlet Node Name
    DryStorage Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:3 Supply Air Splitter,  !- Name
    PSZ-AC:3 Zone Equipment Inlet Node,  !- Inlet Node Name
    Deli Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:4 Supply Air Splitter,  !- Name
    PSZ-AC:4 Zone Equipment Inlet Node,  !- Inlet Node Name
    Sales Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:5 Supply Air Splitter,  !- Name
    PSZ-AC:5 Zone Equipment Inlet Node,  !- Inlet Node Name
    Produce Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ZoneSplitter,
    PSZ-AC:6 Supply Air Splitter,  !- Name
    PSZ-AC:6 Zone Equipment Inlet Node,  !- Inlet Node Name
    Bakery Direct Air Inlet Node Name;  !- Outlet 1 Node Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:1 Return Air Path,!- Name
    PSZ-AC:1 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:1 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:2 Return Air Path,!- Name
    PSZ-AC:2 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:2 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:3 Return Air Path,!- Name
    PSZ-AC:3 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:3 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:4 Return Air Path,!- Name
    PSZ-AC:4 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:4 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:5 Return Air Path,!- Name
    PSZ-AC:5 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:5 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ReturnPath,
    PSZ-AC:6 Return Air Path,!- Name
    PSZ-AC:6 Zone Equipment Outlet Node,  !- Return Air Path Outlet Node Name
    AirLoopHVAC:ZoneMixer,   !- Component 1 Object Type
    PSZ-AC:6 Return Air Mixer;  !- Component 1 Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:1 Return Air Mixer,  !- Name
    PSZ-AC:1 Zone Equipment Outlet Node,  !- Outlet Node Name
    Office Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:2 Return Air Mixer,  !- Name
    PSZ-AC:2 Zone Equipment Outlet Node,  !- Outlet Node Name
    DryStorage Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:3 Return Air Mixer,  !- Name
    PSZ-AC:3 Zone Equipment Outlet Node,  !- Outlet Node Name
    Deli Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:4 Return Air Mixer,  !- Name
    PSZ-AC:4 Zone Equipment Outlet Node,  !- Outlet Node Name
    Sales Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:5 Return Air Mixer,  !- Name
    PSZ-AC:5 Zone Equipment Outlet Node,  !- Outlet Node Name
    Produce Return Air Node Name;  !- Inlet 1 Node Name

  AirLoopHVAC:ZoneMixer,
    PSZ-AC:6 Return Air Mixer,  !- Name
    PSZ-AC:6 Zone Equipment Outlet Node,  !- Outlet Node Name
    Bakery Return Air Node Name;  !- Inlet 1 Node Name

! ***SCHEDULES***

  Schedule:Compact,
    CLGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For WinterDesignDay,     !- Field 2
    Until: 24:00,30.0,       !- Field 3
    For: AllOtherDays,       !- Field 5
    Until: 6:00,30.0,        !- Field 6
    Until: 22:00,24.0,       !- Field 8
    Until: 24:00,30.0;       !- Field 10

  Schedule:Compact,
    HTGSETP_SCH,             !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For SummerDesignDay,     !- Field 2
    Until: 24:00,15.6,       !- Field 3
    For: AllOtherDays,       !- Field 5
    Until:  6:00,15.6,       !- Field 6
    Until: 22:00,21.,        !- Field 8
    Until: 24:00,15.6;       !- Field 10

  Schedule:Compact,
    HVACOperationSchd,       !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0;        !- Field 7

  Schedule:Compact,
    MinOA_Sched,             !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 06:00,0.0,        !- Field 3
    Until: 22:00,1.0,        !- Field 5
    Until: 24:00,0.0;        !- Field 7

  Schedule:Compact,
    Dual Zone Control Type Sched,  !- Name
    Control Type,            !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,4;          !- Field 3

  Curve:Quadratic,
    RACKA_RackCOPfTCurve,    !- Name
    1.7603,                  !- Coefficient1 Constant
    -0.0377,                 !- Coefficient2 x
    0.0004,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

  Curve:Quadratic,
    RACKA_RackCondFanCurve,  !- Name
    0.3000,                  !- Coefficient1 Constant
    0.0200,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

  Curve:Quadratic,
    RACKB_RackCOPfTCurve,    !- Name
    1.7603,                  !- Coefficient1 Constant
    -0.0377,                 !- Coefficient2 x
    0.0004,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

  Curve:Quadratic,
    RACKB_RackCondFanCurve2, !- Name
    0.0000,                  !- Coefficient1 Constant
    0.0286,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

  Curve:Quadratic,
    RACKC_RackCOPfTCurve,    !- Name
    1.7603,                  !- Coefficient1 Constant
    -0.0377,                 !- Coefficient2 x
    0.0004,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

  Curve:Quadratic,
    RACKC_RackCondFanCurve,  !- Name
    0.3000,                  !- Coefficient1 Constant
    0.0200,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

  Curve:Quadratic,
    RACKD_RackCOPfTCurve,    !- Name
    1.7603,                  !- Coefficient1 Constant
    -0.0377,                 !- Coefficient2 x
    0.0004,                  !- Coefficient3 x**2
    10.0000,                 !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

  Curve:Quadratic,
    RACKD_RackCondFanCurve2, !- Name
    0.0000,                  !- Coefficient1 Constant
    0.0286,                  !- Coefficient2 x
    0.0000,                  !- Coefficient3 x**2
    0.0000,                  !- Minimum Value of x
    35.0000;                 !- Maximum Value of x

  Curve:Cubic,
    Bakery_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.020376,                !- Coefficient1 Constant
    0.00024378,              !- Coefficient2 x
    0.0000114,               !- Coefficient3 x**2
    0.0000001811,            !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    Deli_Case:1_ MULTIDECKDIARYANDDELICASEMultiShelfVertical_LatentEnergyMult,  !- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    -0.0000602558,           !- Coefficient3 x**2
    0.00000123732,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    Deli_Case:2_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.020376,                !- Coefficient1 Constant
    0.00024378,              !- Coefficient2 x
    0.0000114,               !- Coefficient3 x**2
    0.0000001811,            !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    Produce_Case:1_ MULTIDECKDIARYANDDELICASEMultiShelfVertical_LatentEnergyMult,  !- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    -0.0000602558,           !- Coefficient3 x**2
    0.00000123732,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    Sales_Case:1_MEATDISPLAYCASE_SingleShelfHorizontal_DefrostEnergyMult,  !- Name
    0.020376,                !- Coefficient1 Constant
    0.00024378,              !- Coefficient2 x
    0.0000114,               !- Coefficient3 x**2
    0.0000001811,            !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    Sales_Case:1_MEATDISPLAYCASE_SingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.020376,                !- Coefficient1 Constant
    0.00024378,              !- Coefficient2 x
    0.0000114,               !- Coefficient3 x**2
    0.0000001811,            !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    Sales_Case:2_ MULTIDECKDIARYANDDELICASEMultiShelfVertical_LatentEnergyMult,  !- Name
    0.026526281,             !- Coefficient1 Constant
    0.001078032,             !- Coefficient2 x
    -0.0000602558,           !- Coefficient3 x**2
    0.00000123732,           !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    Sales_Case:3_GLASSDOORFROZENFOODSingleShelfHorizontal_DefrostEnergyMult,  !- Name
    0.020376,                !- Coefficient1 Constant
    0.00024378,              !- Coefficient2 x
    0.0000114,               !- Coefficient3 x**2
    0.0000001811,            !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    Sales_Case:3_GLASSDOORFROZENFOODSingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.020376,                !- Coefficient1 Constant
    0.00024378,              !- Coefficient2 x
    0.0000114,               !- Coefficient3 x**2
    0.0000001811,            !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    Sales_Case:4_OPENWELLICECREAMDISPLAYCASESingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.020376,                !- Coefficient1 Constant
    0.00024378,              !- Coefficient2 x
    0.0000114,               !- Coefficient3 x**2
    0.0000001811,            !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    Sales_Case:5_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.020376,                !- Coefficient1 Constant
    0.00024378,              !- Coefficient2 x
    0.0000114,               !- Coefficient3 x**2
    0.0000001811,            !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    Sales_Case:6_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.020376,                !- Coefficient1 Constant
    0.00024378,              !- Coefficient2 x
    0.0000114,               !- Coefficient3 x**2
    0.0000001811,            !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  Curve:Cubic,
    Sales_Case:7_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Name
    0.020376,                !- Coefficient1 Constant
    0.00024378,              !- Coefficient2 x
    0.0000114,               !- Coefficient3 x**2
    0.0000001811,            !- Coefficient4 x**3
    -35.0,                   !- Minimum Value of x
    20.0;                    !- Maximum Value of x

  OutdoorAir:Node,
    RACKA_condenserInlet;    !- Name

  OutdoorAir:Node,
    RACKB_condenserInlet;    !- Name

  OutdoorAir:Node,
    RACKC_condenserInlet;    !- Name

  OutdoorAir:Node,
    RACKD_condenserInlet;    !- Name

  Refrigeration:Case,
    Bakery_Case:1_WALKINFREEZER,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Bakery,                  !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    461.5200,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1000,                  !- Rated Latent Heat Ratio
    0.4000,                  !- Rated Runtime Fraction
    2.4000,                  !- Case Length {m}
    2.2000,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Bakery_Case:1_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    63.0000,                 !- Standard Case Fan Power per Unit Length {W/m}
    63.0000,                 !- Operating Case Fan Power per Unit Length {W/m}
    26.2500,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    BLDG_LIGHT_SCH,          !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.0000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    0.0000,                  !- Case Defrost Power per Unit Length {W/m}
    NONE,                    !- Case Defrost Type
    Bakery_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    Bakery_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    Bakery_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
    Bakery_Case:1_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

  Refrigeration:Case,
    Deli_Case:1_ MULTIDECKDIARYANDDELICASE,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Deli,                    !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    1442.2500,               !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.3000,                  !- Rated Latent Heat Ratio
    0.8500,                  !- Rated Runtime Fraction
    3.0000,                  !- Case Length {m}
    2.2000,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Deli_Case:1_ MULTIDECKDIARYANDDELICASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
    87.6000,                 !- Standard Case Fan Power per Unit Length {W/m}
    87.6000,                 !- Operating Case Fan Power per Unit Length {W/m}
    38.7000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    BLDG_LIGHT_SCH,          !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    65.6000,                 !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.2000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    Deli_Case:1_ MULTIDECKDIARYANDDELICASE_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    Deli_Case:1_ MULTIDECKDIARYANDDELICASE_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    Deli_Case:1_ MULTIDECKDIARYANDDELICASE_CaseStockingSched,  !- Refrigerated Case Restocking Schedule Name
    Deli_Case:1_ MULTIDECKDIARYANDDELICASE_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

  Refrigeration:Case,
    Deli_Case:2_WALKINFREEZER,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Deli,                    !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    461.5200,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1000,                  !- Rated Latent Heat Ratio
    0.4000,                  !- Rated Runtime Fraction
    4.8000,                  !- Case Length {m}
    2.2000,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Deli_Case:2_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    97.1000,                 !- Standard Case Fan Power per Unit Length {W/m}
    97.1000,                 !- Operating Case Fan Power per Unit Length {W/m}
    26.2500,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    BLDG_LIGHT_SCH,          !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.0000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    511.8000,                !- Case Defrost Power per Unit Length {W/m}
    ELECTRIC,                !- Case Defrost Type
    Deli_Case:2_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    Deli_Case:2_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    Deli_Case:2_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
    Deli_Case:2_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

  Refrigeration:Case,
    Produce_Case:1_ MULTIDECKDIARYANDDELICASE,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Produce,                 !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    1442.2500,               !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.3000,                  !- Rated Latent Heat Ratio
    0.8500,                  !- Rated Runtime Fraction
    30.0000,                 !- Case Length {m}
    2.2000,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Produce_Case:1_ MULTIDECKDIARYANDDELICASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
    41.0000,                 !- Standard Case Fan Power per Unit Length {W/m}
    41.0000,                 !- Operating Case Fan Power per Unit Length {W/m}
    60.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    BLDG_LIGHT_SCH,          !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.2000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    Produce_Case:1_ MULTIDECKDIARYANDDELICASE_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    Produce_Case:1_ MULTIDECKDIARYANDDELICASE_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    Produce_Case:1_ MULTIDECKDIARYANDDELICASE_CaseStockingSched,  !- Refrigerated Case Restocking Schedule Name
    Produce_Case:1_ MULTIDECKDIARYANDDELICASE_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

  Refrigeration:Case,
    Sales_Case:1_MEATDISPLAYCASE,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Sales,                   !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    1442.2500,               !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1000,                  !- Rated Latent Heat Ratio
    0.8500,                  !- Rated Runtime Fraction
    33.5800,                 !- Case Length {m}
    2.2000,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Sales_Case:1_MEATDISPLAYCASE_SingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    87.6000,                 !- Standard Case Fan Power per Unit Length {W/m}
    87.6000,                 !- Operating Case Fan Power per Unit Length {W/m}
    38.7000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    BLDG_LIGHT_SCH,          !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    65.6000,                 !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    LINEAR,                  !- Anti-Sweat Heater Control Type
    35.0000,                 !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5000,                  !- Case Height {m}
    0.2000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    443.0000,                !- Case Defrost Power per Unit Length {W/m}
    ELECTRIC,                !- Case Defrost Type
    Sales_Case:1_MEATDISPLAYCASE_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    Sales_Case:1_MEATDISPLAYCASE_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    ,                        !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    Sales_Case:1_MEATDISPLAYCASE_CaseStockingSched;  !- Refrigerated Case Restocking Schedule Name

  Refrigeration:Case,
    Sales_Case:2_ MULTIDECKDIARYANDDELICASE,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Sales,                   !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    1442.2500,               !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.3000,                  !- Rated Latent Heat Ratio
    0.8500,                  !- Rated Runtime Fraction
    49.2500,                 !- Case Length {m}
    2.2000,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Sales_Case:2_ MULTIDECKDIARYANDDELICASEMultiShelfVertical_LatentEnergyMult,  !- Latent Case Credit Curve Name
    41.0000,                 !- Standard Case Fan Power per Unit Length {W/m}
    41.0000,                 !- Operating Case Fan Power per Unit Length {W/m}
    60.0000,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    BLDG_LIGHT_SCH,          !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.2000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    0.0,                     !- Case Defrost Power per Unit Length {W/m}
    OffCycle,                !- Case Defrost Type
    Sales_Case:2_ MULTIDECKDIARYANDDELICASE_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    Sales_Case:2_ MULTIDECKDIARYANDDELICASE_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    Sales_Case:2_ MULTIDECKDIARYANDDELICASE_CaseStockingSched,  !- Refrigerated Case Restocking Schedule Name
    Sales_Case:2_ MULTIDECKDIARYANDDELICASE_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

  Refrigeration:Case,
    Sales_Case:3_GLASSDOORFROZENFOOD,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Sales,                   !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    538.4400,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1300,                  !- Rated Latent Heat Ratio
    0.8500,                  !- Rated Runtime Fraction
    81.6900,                 !- Case Length {m}
    -15.0000,                !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Sales_Case:3_GLASSDOORFROZENFOODSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    65.6000,                 !- Standard Case Fan Power per Unit Length {W/m}
    65.6000,                 !- Operating Case Fan Power per Unit Length {W/m}
    108.3000,                !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    BLDG_LIGHT_SCH,          !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    233.0000,                !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    HeatBalanceMethod,       !- Anti-Sweat Heater Control Type
    1.5000,                  !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5000,                  !- Case Height {m}
    0.2000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    1312.0000,               !- Case Defrost Power per Unit Length {W/m}
    ELECTRIC,                !- Case Defrost Type
    Sales_Case:3_GLASSDOORFROZENFOOD_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    Sales_Case:3_GLASSDOORFROZENFOOD_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    ,                        !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    Sales_Case:3_GLASSDOORFROZENFOOD_CaseStockingSched,  !- Refrigerated Case Restocking Schedule Name
    Sales_Case:3_GLASSDOORFROZENFOOD_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

  Refrigeration:Case,
    Sales_Case:4_OPENWELLICECREAMDISPLAYCASE,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Sales,                   !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    528.8300,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1000,                  !- Rated Latent Heat Ratio
    0.8500,                  !- Rated Runtime Fraction
    39.0100,                 !- Case Length {m}
    -12.0000,                !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Sales_Case:4_OPENWELLICECREAMDISPLAYCASESingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    32.8000,                 !- Standard Case Fan Power per Unit Length {W/m}
    32.8000,                 !- Operating Case Fan Power per Unit Length {W/m}
    0.0000,                  !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    BLDG_LIGHT_SCH,          !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    78.7000,                 !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    LINEAR,                  !- Anti-Sweat Heater Control Type
    35.0000,                 !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    1.5000,                  !- Case Height {m}
    0.2000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    1378.0000,               !- Case Defrost Power per Unit Length {W/m}
    ELECTRIC,                !- Case Defrost Type
    Sales_Case:4_OPENWELLICECREAMDISPLAYCASE_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    Sales_Case:4_OPENWELLICECREAMDISPLAYCASE_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    Sales_Case:4_OPENWELLICECREAMDISPLAYCASE_CaseStockingSched,  !- Refrigerated Case Restocking Schedule Name
    Sales_Case:4_OPENWELLICECREAMDISPLAYCASE_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

  Refrigeration:Case,
    Sales_Case:5_WALKINFREEZER,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Sales,                   !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    461.5200,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1000,                  !- Rated Latent Heat Ratio
    0.4000,                  !- Rated Runtime Fraction
    10.4400,                 !- Case Length {m}
    2.2000,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Sales_Case:5_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    97.0000,                 !- Standard Case Fan Power per Unit Length {W/m}
    97.0000,                 !- Operating Case Fan Power per Unit Length {W/m}
    26.2500,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    BLDG_LIGHT_SCH,          !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.0000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    511.8000,                !- Case Defrost Power per Unit Length {W/m}
    ELECTRIC,                !- Case Defrost Type
    Sales_Case:5_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    Sales_Case:5_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    Sales_Case:5_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
    Sales_Case:5_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

  Refrigeration:Case,
    Sales_Case:6_WALKINFREEZER,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Sales,                   !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    461.5200,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1000,                  !- Rated Latent Heat Ratio
    0.4000,                  !- Rated Runtime Fraction
    96.6600,                 !- Case Length {m}
    2.2000,                  !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Sales_Case:6_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    63.0000,                 !- Standard Case Fan Power per Unit Length {W/m}
    63.0000,                 !- Operating Case Fan Power per Unit Length {W/m}
    26.2500,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    BLDG_LIGHT_SCH,          !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.0000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    0.0000,                  !- Case Defrost Power per Unit Length {W/m}
    NONE,                    !- Case Defrost Type
    Sales_Case:6_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    Sales_Case:6_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    Sales_Case:6_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
    Sales_Case:6_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

  Refrigeration:Case,
    Sales_Case:7_WALKINFREEZER,  !- Name
    ALWAYS_ON,               !- Availability Schedule Name
    Sales,                   !- Zone Name
    23.8800,                 !- Rated Ambient Temperature {C}
    55.0000,                 !- Rated Ambient Relative Humidity {percent}
    615.3600,                !- Rated Total Cooling Capacity per Unit Length {W/m}
    0.1000,                  !- Rated Latent Heat Ratio
    0.4000,                  !- Rated Runtime Fraction
    38.1000,                 !- Case Length {m}
    -23.3000,                !- Case Operating Temperature {C}
    CaseTemperatureMethod,   !- Latent Case Credit Curve Type
    Sales_Case:7_WALKINFREEZERSingleShelfHorizontal_LatentEnergyMult,  !- Latent Case Credit Curve Name
    105.0000,                !- Standard Case Fan Power per Unit Length {W/m}
    105.0000,                !- Operating Case Fan Power per Unit Length {W/m}
    26.2500,                 !- Standard Case Lighting Power per Unit Length {W/m}
    ,                        !- Installed Case Lighting Power per Unit Length {W/m}
    BLDG_LIGHT_SCH,          !- Case Lighting Schedule Name
    1.0000,                  !- Fraction of Lighting Energy to Case
    0.0000,                  !- Case Anti-Sweat Heater Power per Unit Length {W/m}
    0.0000,                  !- Minimum Anti-Sweat Heater Power per Unit Length {W/m}
    None,                    !- Anti-Sweat Heater Control Type
    0.0,                     !- Humidity at Zero Anti-Sweat Heater Energy {percent}
    0.0,                     !- Case Height {m}
    0.0000,                  !- Fraction of Anti-Sweat Heater Energy to Case
    761.1500,                !- Case Defrost Power per Unit Length {W/m}
    ELECTRIC,                !- Case Defrost Type
    Sales_Case:7_WALKINFREEZER_CaseDefrost2aDaySched,  !- Case Defrost Schedule Name
    Sales_Case:7_WALKINFREEZER_CaseDripDown2aDaySched,  !- Case Defrost Drip-Down Schedule Name
    None,                    !- Defrost Energy Correction Curve Type
    ,                        !- Defrost Energy Correction Curve Name
    0.0000,                  !- Under Case HVAC Return Air Fraction
    Sales_Case:7_WALKINFREEZER_WalkInStockingSched,  !- Refrigerated Case Restocking Schedule Name
    Sales_Case:7_WALKINFREEZER_CaseCreditReduxSched;  !- Case Credit Fraction Schedule Name

  Refrigeration:CompressorRack,
    RACKA,                   !- Name
    OUTDOORS,                !- Heat Rejection Location
    2.5000,                  !- Design Compressor Rack COP {W/W}
    RACKA_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
    4500.0000,               !- Design Condenser Fan Power {W}
    RACKA_RackCondFanCurve,  !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    RACKA_condenserInlet,    !- Condenser Air Inlet Node Name
    Med Temp Refrigeration,  !- End-Use Subcategory
    RACKAcase list;          !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

  Refrigeration:CompressorRack,
    RACKB,                   !- Name
    OUTDOORS,                !- Heat Rejection Location
    1.3000,                  !- Design Compressor Rack COP {W/W}
    RACKB_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
    4500.0000,               !- Design Condenser Fan Power {W}
    RACKB_RackCondFanCurve2, !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    RACKB_condenserInlet,    !- Condenser Air Inlet Node Name
    Low Temp Refrigeration,  !- End-Use Subcategory
    RACKBcase list;          !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

  Refrigeration:CompressorRack,
    RACKC,                   !- Name
    OUTDOORS,                !- Heat Rejection Location
    2.5000,                  !- Design Compressor Rack COP {W/W}
    RACKC_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
    4500.0000,               !- Design Condenser Fan Power {W}
    RACKC_RackCondFanCurve,  !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    RACKC_condenserInlet,    !- Condenser Air Inlet Node Name
    Med Temp Refrigeration,  !- End-Use Subcategory
    RACKCcase list;          !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

  Refrigeration:CompressorRack,
    RACKD,                   !- Name
    OUTDOORS,                !- Heat Rejection Location
    1.3000,                  !- Design Compressor Rack COP {W/W}
    RACKD_RackCOPfTCurve,    !- Compressor Rack COP Function of Temperature Curve Name
    4500.0000,               !- Design Condenser Fan Power {W}
    RACKD_RackCondFanCurve2, !- Condenser Fan Power Function of Temperature Curve Name
    AIRCOOLED,               !- Condenser Type
    ,                        !- Water-Cooled Condenser Inlet Node Name
    ,                        !- Water-Cooled Condenser Outlet Node Name
    ,                        !- Water-Cooled Loop Flow Type
    ,                        !- Water-Cooled Condenser Outlet Temperature Schedule Name
    ,                        !- Water-Cooled Condenser Design Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Flow Rate {m3/s}
    ,                        !- Water-Cooled Condenser Maximum Water Outlet Temperature {C}
    ,                        !- Water-Cooled Condenser Minimum Water Inlet Temperature {C}
    ,                        !- Evaporative Condenser Availability Schedule Name
    ,                        !- Evaporative Condenser Effectiveness {dimensionless}
    ,                        !- Evaporative Condenser Air Flow Rate {m3/s}
    ,                        !- Basin Heater Capacity {W/K}
    ,                        !- Basin Heater Setpoint Temperature {C}
    ,                        !- Design Evaporative Condenser Water Pump Power {W}
    ,                        !- Evaporative Water Supply Tank Name
    RACKD_condenserInlet,    !- Condenser Air Inlet Node Name
    Low Temp Refrigeration,  !- End-Use Subcategory
    Sales_Case:7_WALKINFREEZER;  !- Refrigeration Case Name or WalkIn Name or CaseAndWalkInList Name

  Refrigeration:CaseAndWalkInList,
    RACKAcase list,          !- Name
    Deli_Case:1_ MULTIDECKDIARYANDDELICASE,  !- Case or WalkIn 1 Name
    Sales_Case:1_MEATDISPLAYCASE,  !- Case or WalkIn 2 Name
    Sales_Case:2_ MULTIDECKDIARYANDDELICASE,  !- Case or WalkIn 3 Name
    Produce_Case:1_ MULTIDECKDIARYANDDELICASE;  !- Case or WalkIn 4 Name

  Refrigeration:CaseAndWalkInList,
    RACKBcase list,          !- Name
    Sales_Case:3_GLASSDOORFROZENFOOD,  !- Case or WalkIn 1 Name
    Sales_Case:4_OPENWELLICECREAMDISPLAYCASE;  !- Case or WalkIn 2 Name

  Refrigeration:CaseAndWalkInList,
    RACKCcase list,          !- Name
    Deli_Case:2_WALKINFREEZER,  !- Case or WalkIn 1 Name
    Sales_Case:5_WALKINFREEZER,  !- Case or WalkIn 2 Name
    Sales_Case:6_WALKINFREEZER,  !- Case or WalkIn 3 Name
    Bakery_Case:1_WALKINFREEZER;  !- Case or WalkIn 4 Name

  Schedule:Compact,
    Bakery_Case:1_WALKINFREEZER_CaseCreditReduxSched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00,0.2,         !- Field 4
    Until: 21:00,0.4,        !- Field 6
    Until: 24:00,0.2;        !- Field 8

  Schedule:Compact,
    Bakery_Case:1_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:20,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:20,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Bakery_Case:1_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:30,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:30,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Bakery_Case:1_WALKINFREEZER_WalkInStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Tuesday Friday,     !- Field 2
    Until: 4:00,0.0,         !- Field 3
    Until: 5:00,725.0,       !- Field 5
    Until: 6:00,417.0,       !- Field 7
    Until: 7:00,290.0,       !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 4:00,0.0,         !- Field 14
    Until: 5:00,125.0,       !- Field 16
    Until: 6:00,117.0,       !- Field 18
    Until: 7:00,90.0,        !- Field 20
    Until: 19:00,0.0,        !- Field 22
    Until: 20:00,125.0,      !- Field 24
    Until: 21:00,117.0,      !- Field 26
    Until: 22:00,90.0,       !- Field 28
    Until: 24:00,0.0;        !- Field 30

  Schedule:Compact,
    Deli_Case:1_ MULTIDECKDIARYANDDELICASE_CaseCreditReduxSched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00,0.2,         !- Field 4
    Until: 21:00,0.6,        !- Field 6
    Until: 24:00,0.2;        !- Field 8

  Schedule:Compact,
    Deli_Case:1_ MULTIDECKDIARYANDDELICASE_CaseDefrost2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:20,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:20,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Deli_Case:1_ MULTIDECKDIARYANDDELICASE_CaseDripDown2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:30,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:30,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Deli_Case:1_ MULTIDECKDIARYANDDELICASE_CaseStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 13:00,0.0,        !- Field 3
    Until: 14:00,50.0,       !- Field 5
    Until: 15:00,35.0,       !- Field 7
    Until: 24:00,0.0;        !- Field 9

  Schedule:Compact,
    Deli_Case:2_WALKINFREEZER_CaseCreditReduxSched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00,0.2,         !- Field 4
    Until: 21:00,0.4,        !- Field 6
    Until: 24:00,0.2;        !- Field 8

  Schedule:Compact,
    Deli_Case:2_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:20,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:20,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Deli_Case:2_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:30,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:30,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Deli_Case:2_WALKINFREEZER_WalkInStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Tuesday Friday,     !- Field 2
    Until: 4:00,0.0,         !- Field 3
    Until: 5:00,725.0,       !- Field 5
    Until: 6:00,417.0,       !- Field 7
    Until: 7:00,290.0,       !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 4:00,0.0,         !- Field 14
    Until: 5:00,125.0,       !- Field 16
    Until: 6:00,117.0,       !- Field 18
    Until: 7:00,90.0,        !- Field 20
    Until: 19:00,0.0,        !- Field 22
    Until: 20:00,125.0,      !- Field 24
    Until: 21:00,117.0,      !- Field 26
    Until: 22:00,90.0,       !- Field 28
    Until: 24:00,0.0;        !- Field 30

  Schedule:Compact,
    Produce_Case:1_ MULTIDECKDIARYANDDELICASE_CaseCreditReduxSched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00,0.2,         !- Field 4
    Until: 21:00,0.6,        !- Field 6
    Until: 24:00,0.2;        !- Field 8

  Schedule:Compact,
    Produce_Case:1_ MULTIDECKDIARYANDDELICASE_CaseDefrost2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:20,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:20,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Produce_Case:1_ MULTIDECKDIARYANDDELICASE_CaseDripDown2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:30,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:30,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Produce_Case:1_ MULTIDECKDIARYANDDELICASE_CaseStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 13:00,0.0,        !- Field 3
    Until: 14:00,50.0,       !- Field 5
    Until: 15:00,35.0,       !- Field 7
    Until: 24:00,0.0;        !- Field 9

  Schedule:Compact,
    Sales_Case:1_MEATDISPLAYCASE_CaseDefrost2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:20,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:20,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Sales_Case:1_MEATDISPLAYCASE_CaseDripDown2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:30,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:30,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Sales_Case:1_MEATDISPLAYCASE_CaseStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 13:00,0.0,        !- Field 3
    Until: 14:00,50.0,       !- Field 5
    Until: 15:00,35.0,       !- Field 7
    Until: 24:00,0.0;        !- Field 9

  Schedule:Compact,
    Sales_Case:2_ MULTIDECKDIARYANDDELICASE_CaseCreditReduxSched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00,0.2,         !- Field 4
    Until: 21:00,0.6,        !- Field 6
    Until: 24:00,0.2;        !- Field 8

  Schedule:Compact,
    Sales_Case:2_ MULTIDECKDIARYANDDELICASE_CaseDefrost2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:20,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:20,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Sales_Case:2_ MULTIDECKDIARYANDDELICASE_CaseDripDown2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:30,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:30,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Sales_Case:2_ MULTIDECKDIARYANDDELICASE_CaseStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 13:00,0.0,        !- Field 3
    Until: 14:00,50.0,       !- Field 5
    Until: 15:00,35.0,       !- Field 7
    Until: 24:00,0.0;        !- Field 9

  Schedule:Compact,
    Sales_Case:3_GLASSDOORFROZENFOOD_CaseCreditReduxSched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00,0.2,         !- Field 4
    Until: 21:00,0.6,        !- Field 6
    Until: 24:00,0.2;        !- Field 8

  Schedule:Compact,
    Sales_Case:3_GLASSDOORFROZENFOOD_CaseDefrost2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 8:00,0,           !- Field 4
    Until: 8:17,1,           !- Field 6
    Until: 18:00,0,          !- Field 8
    Until: 18:17,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Sales_Case:3_GLASSDOORFROZENFOOD_CaseDripDown2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 8:00,0,           !- Field 4
    Until: 8:22,1,           !- Field 6
    Until: 18:00,0,          !- Field 8
    Until: 18:22,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Sales_Case:3_GLASSDOORFROZENFOOD_CaseStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 13:00,0.0,        !- Field 3
    Until: 14:00,50.0,       !- Field 5
    Until: 15:00,35.0,       !- Field 7
    Until: 24:00,0.0;        !- Field 9

  Schedule:Compact,
    Sales_Case:4_OPENWELLICECREAMDISPLAYCASE_CaseCreditReduxSched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00,0.2,         !- Field 4
    Until: 21:00,0.6,        !- Field 6
    Until: 24:00,0.2;        !- Field 8

  Schedule:Compact,
    Sales_Case:4_OPENWELLICECREAMDISPLAYCASE_CaseDefrost2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:20,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:20,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Sales_Case:4_OPENWELLICECREAMDISPLAYCASE_CaseDripDown2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:30,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:30,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Sales_Case:4_OPENWELLICECREAMDISPLAYCASE_CaseStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 13:00,0.0,        !- Field 3
    Until: 14:00,50.0,       !- Field 5
    Until: 15:00,35.0,       !- Field 7
    Until: 24:00,0.0;        !- Field 9

  Schedule:Compact,
    Sales_Case:5_WALKINFREEZER_CaseCreditReduxSched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00,0.2,         !- Field 4
    Until: 21:00,0.4,        !- Field 6
    Until: 24:00,0.2;        !- Field 8

  Schedule:Compact,
    Sales_Case:5_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:20,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:20,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Sales_Case:5_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:30,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:30,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Sales_Case:5_WALKINFREEZER_WalkInStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Tuesday Friday,     !- Field 2
    Until: 4:00,0.0,         !- Field 3
    Until: 5:00,725.0,       !- Field 5
    Until: 6:00,417.0,       !- Field 7
    Until: 7:00,290.0,       !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 4:00,0.0,         !- Field 14
    Until: 5:00,125.0,       !- Field 16
    Until: 6:00,117.0,       !- Field 18
    Until: 7:00,90.0,        !- Field 20
    Until: 19:00,0.0,        !- Field 22
    Until: 20:00,125.0,      !- Field 24
    Until: 21:00,117.0,      !- Field 26
    Until: 22:00,90.0,       !- Field 28
    Until: 24:00,0.0;        !- Field 30

  Schedule:Compact,
    Sales_Case:6_WALKINFREEZER_CaseCreditReduxSched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00,0.2,         !- Field 4
    Until: 21:00,0.4,        !- Field 6
    Until: 24:00,0.2;        !- Field 8

  Schedule:Compact,
    Sales_Case:6_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:20,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:20,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Sales_Case:6_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:30,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:30,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Sales_Case:6_WALKINFREEZER_WalkInStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Tuesday Friday,     !- Field 2
    Until: 4:00,0.0,         !- Field 3
    Until: 5:00,725.0,       !- Field 5
    Until: 6:00,417.0,       !- Field 7
    Until: 7:00,290.0,       !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 4:00,0.0,         !- Field 14
    Until: 5:00,125.0,       !- Field 16
    Until: 6:00,117.0,       !- Field 18
    Until: 7:00,90.0,        !- Field 20
    Until: 19:00,0.0,        !- Field 22
    Until: 20:00,125.0,      !- Field 24
    Until: 21:00,117.0,      !- Field 26
    Until: 22:00,90.0,       !- Field 28
    Until: 24:00,0.0;        !- Field 30

  Schedule:Compact,
    Sales_Case:7_WALKINFREEZER_CaseCreditReduxSched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:No,          !- Field 3
    Until: 7:00,0.2,         !- Field 4
    Until: 21:00,0.4,        !- Field 6
    Until: 24:00,0.2;        !- Field 8

  Schedule:Compact,
    Sales_Case:7_WALKINFREEZER_CaseDefrost2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:20,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:20,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Sales_Case:7_WALKINFREEZER_CaseDripDown2aDaySched,  !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Interpolate:Yes,         !- Field 3
    Until: 11:00,0,          !- Field 4
    Until: 11:30,1,          !- Field 6
    Until: 23:00,0,          !- Field 8
    Until: 23:30,1,          !- Field 10
    Until: 24:00,0;          !- Field 12

  Schedule:Compact,
    Sales_Case:7_WALKINFREEZER_WalkInStockingSched,  !- Name
    Any Number,              !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Tuesday Friday,     !- Field 2
    Until: 4:00,0.0,         !- Field 3
    Until: 5:00,725.0,       !- Field 5
    Until: 6:00,417.0,       !- Field 7
    Until: 7:00,290.0,       !- Field 9
    Until: 24:00,0.0,        !- Field 11
    For: AllOtherDays,       !- Field 13
    Until: 4:00,0.0,         !- Field 14
    Until: 5:00,125.0,       !- Field 16
    Until: 6:00,117.0,       !- Field 18
    Until: 7:00,90.0,        !- Field 20
    Until: 19:00,0.0,        !- Field 22
    Until: 20:00,125.0,      !- Field 24
    Until: 21:00,117.0,      !- Field 26
    Until: 22:00,90.0,       !- Field 28
    Until: 24:00,0.0;        !- Field 30

! ***SWH EQUIPMENT***

  WaterHeater:Mixed,
    SWHSys1 Water Heater,    !- Name
    0.4,                     !- Tank Volume {m3}
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Setpoint Temperature Schedule Name
    2.0,                     !- Deadband Temperature Difference {deltaC}
    82.2222,                 !- Maximum Temperature Limit {C}
    Cycle,                   !- Heater Control Type
    845000,                  !- Heater Maximum Capacity {W}
    ,                        !- Heater Minimum Capacity {W}
    ,                        !- Heater Ignition Minimum Flow Rate {m3/s}
    ,                        !- Heater Ignition Delay {s}
    NATURALGAS,              !- Heater Fuel Type
    0.78,                    !- Heater Thermal Efficiency
    ,                        !- Part Load Factor Curve Name
    20,                      !- Off Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- Off Cycle Parasitic Fuel Type
    0.8,                     !- Off Cycle Parasitic Heat Fraction to Tank
    ,                        !- On Cycle Parasitic Fuel Consumption Rate {W}
    NATURALGAS,              !- On Cycle Parasitic Fuel Type
    ,                        !- On Cycle Parasitic Heat Fraction to Tank
    SCHEDULE,                !- Ambient Temperature Indicator
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Ambient Temperature Schedule Name
    ,                        !- Ambient Temperature Zone Name
    ,                        !- Ambient Temperature Outdoor Air Node Name
    6.0,                     !- Off Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- Off Cycle Loss Fraction to Zone
    6.0,                     !- On Cycle Loss Coefficient to Ambient Temperature {W/K}
    ,                        !- On Cycle Loss Fraction to Zone
    ,                        !- Peak Use Flow Rate {m3/s}
    ,                        !- Use Flow Rate Fraction Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Use Side Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Use Side Outlet Node Name
    1.0,                     !- Use Side Effectiveness
    ,                        !- Source Side Inlet Node Name
    ,                        !- Source Side Outlet Node Name
    1.0,                     !- Source Side Effectiveness
    AUTOSIZE,                !- Use Side Design Flow Rate {m3/s}
    AUTOSIZE,                !- Source Side Design Flow Rate {m3/s}
    1.5;                     !- Indirect Water Heating Recovery Time {hr}

  Pump:VariableSpeed,
    SWHSys1 Pump,            !- Name
    SWHSys1 Supply Inlet Node,  !- Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Outlet Node Name
    AUTOSIZE,                !- Rated Flow Rate {m3/s}
    0.1,                     !- Rated Pump Head {Pa}
    AUTOSIZE,                !- Rated Power Consumption {W}
    1,                       !- Motor Efficiency
    0.0,                     !- Fraction of Motor Inefficiencies to Fluid Stream
    0,                       !- Coefficient 1 of the Part Load Performance Curve
    1,                       !- Coefficient 2 of the Part Load Performance Curve
    0,                       !- Coefficient 3 of the Part Load Performance Curve
    0,                       !- Coefficient 4 of the Part Load Performance Curve
    0.0,                     !- Minimum Flow Rate {m3/s}
    Intermittent,            !- Pump Control Type
    ;                        !- Pump Flow Rate Schedule Name

  WaterUse:Equipment,
    Bakery Water Equipment,  !- Name
    ,                        !- End-Use Subcategory
    5.25e-006,               !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Bakery,                  !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  WaterUse:Equipment,
    Deli Water Equipment,    !- Name
    ,                        !- End-Use Subcategory
    5.25e-006,               !- Peak Flow Rate {m3/s}
    BLDG_SWH_SCH,            !- Flow Rate Fraction Schedule Name
    Water Equipment Temp Sched,  !- Target Temperature Schedule Name
    Water Equipment Hot Supply Temp Sched,  !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    Deli,                    !- Zone Name
    Water Equipment Sensible fract sched,  !- Sensible Fraction Schedule Name
    Water Equipment Latent fract sched;  !- Latent Fraction Schedule Name

  PlantEquipmentList,
    SWHSys1 Equipment List,  !- Name
    WaterHeater:Mixed,       !- Equipment 1 Object Type
    SWHSys1 Water Heater;    !- Equipment 1 Name

! ***SWH SIZING & CONTROLS***

  Sizing:Plant,
    SWHSys1,                 !- Plant or Condenser Loop Name
    Heating,                 !- Loop Type
    60,                      !- Design Loop Exit Temperature {C}
    5.0;                     !- Loop Design Temperature Difference {deltaC}

  SetpointManager:Scheduled,
    SWHSys1 Loop Setpoint Manager,  !- Name
    Temperature,             !- Control Variable
    SWHSys1-Loop-Temp-Schedule,  !- Schedule Name
    SWHSys1 Supply Outlet Node;  !- Setpoint Node or NodeList Name

  PlantEquipmentOperationSchemes,
    SWHSys1 Loop Operation Scheme List,  !- Name
    PlantEquipmentOperation:HeatingLoad,  !- Control Scheme 1 Object Type
    SWHSys1 Operation Scheme,!- Control Scheme 1 Name
    PlantOnSched;            !- Control Scheme 1 Schedule Name

  PlantEquipmentOperation:HeatingLoad,
    SWHSys1 Operation Scheme,!- Name
    0.0,                     !- Load Range 1 Lower Limit {W}
    1000000000000000,        !- Load Range 1 Upper Limit {W}
    SWHSys1 Equipment List;  !- Range 1 Equipment List Name

! ***SWH LOOP***

  PlantLoop,
    SWHSys1,                 !- Name
    Water,                   !- Fluid Type
    ,                        !- User Defined Fluid Type
    SWHSys1 Loop Operation Scheme List,  !- Plant Equipment Operation Scheme Name
    SWHSys1 Supply Outlet Node,  !- Loop Temperature Setpoint Node Name
    60.0,                    !- Maximum Loop Temperature {C}
    10.0,                    !- Minimum Loop Temperature {C}
    AUTOSIZE,                !- Maximum Loop Flow Rate {m3/s}
    0.0,                     !- Minimum Loop Flow Rate {m3/s}
    AUTOSIZE,                !- Plant Loop Volume {m3}
    SWHSys1 Supply Inlet Node,  !- Plant Side Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Plant Side Outlet Node Name
    SWHSys1 Supply Branches, !- Plant Side Branch List Name
    SWHSys1 Supply Connectors,  !- Plant Side Connector List Name
    SWHSys1 Demand Inlet Node,  !- Demand Side Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Demand Side Outlet Node Name
    SWHSys1 Demand Branches, !- Demand Side Branch List Name
    SWHSys1 Demand Connectors,  !- Demand Side Connector List Name
    Optimal;                 !- Load Distribution Scheme

! ***SWH CONNECTIONS***

  BranchList,
    SWHSys1 Demand Branches, !- Name
    SWHSys1 Demand Inlet Branch,  !- Branch 1 Name
    SWHSys1 Demand Load Branch 1,  !- Branch 2 Name
    SWHSys1 Demand Load Branch 2,  !- Branch 3 Name
    SWHSys1 Demand Bypass Branch,  !- Branch 4 Name
    SWHSys1 Demand Outlet Branch;  !- Branch 5 Name

  BranchList,
    SWHSys1 Supply Branches, !- Name
    SWHSys1 Supply Inlet Branch,  !- Branch 1 Name
    SWHSys1 Supply Equipment Branch,  !- Branch 2 Name
    SWHSys1 Supply Equipment Bypass Branch,  !- Branch 3 Name
    SWHSys1 Supply Outlet Branch;  !- Branch 4 Name

  Branch,
    SWHSys1 Demand Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Bypass Pipe,  !- Component 1 Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Inlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 1,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Deli Water Equipment,    !- Component 1 Name
    Deli Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Deli Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Load Branch 2,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterUse:Connections,    !- Component 1 Object Type
    Bakery Water Equipment,  !- Component 1 Name
    Bakery Water Equipment Water Inlet Node,  !- Component 1 Inlet Node Name
    Bakery Water Equipment Water Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Demand Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Demand Outlet Pipe,  !- Component 1 Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Demand Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Supply Equipment Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    WaterHeater:Mixed,       !- Component 1 Object Type
    SWHSys1 Water Heater,    !- Component 1 Name
    SWHSys1 Pump-SWHSys1 Water HeaterNode,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equipment Outlet Node,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Supply Equipment Bypass Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Equipment Bypass Pipe,  !- Component 1 Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node,  !- Component 1 Outlet Node Name
    Bypass;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Supply Inlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pump:VariableSpeed,      !- Component 1 Object Type
    SWHSys1 Pump,            !- Component 1 Name
    SWHSys1 Supply Inlet Node,  !- Component 1 Inlet Node Name
    SWHSys1 Pump-SWHSys1 Water HeaterNodeviaConnector,  !- Component 1 Outlet Node Name
    Active;                  !- Component 1 Branch Control Type

  Branch,
    SWHSys1 Supply Outlet Branch,  !- Name
    ,                        !- Maximum Flow Rate {m3/s}
    ,                        !- Pressure Drop Curve Name
    Pipe:Adiabatic,          !- Component 1 Object Type
    SWHSys1 Supply Outlet Pipe,  !- Component 1 Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Component 1 Inlet Node Name
    SWHSys1 Supply Outlet Node,  !- Component 1 Outlet Node Name
    Passive;                 !- Component 1 Branch Control Type

  ConnectorList,
    SWHSys1 Demand Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Demand Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Demand Mixer;    !- Connector 2 Name

  ConnectorList,
    SWHSys1 Supply Connectors,  !- Name
    Connector:Splitter,      !- Connector 1 Object Type
    SWHSys1 Supply Splitter, !- Connector 1 Name
    Connector:Mixer,         !- Connector 2 Object Type
    SWHSys1 Supply Mixer;    !- Connector 2 Name

  WaterUse:Connections,
    Bakery Water Equipment,  !- Name
    Bakery Water Equipment Water Inlet Node,  !- Inlet Node Name
    Bakery Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Bakery Water Equipment;  !- Water Use Equipment 1 Name

  WaterUse:Connections,
    Deli Water Equipment,    !- Name
    Deli Water Equipment Water Inlet Node,  !- Inlet Node Name
    Deli Water Equipment Water Outlet Node,  !- Outlet Node Name
    ,                        !- Supply Water Storage Tank Name
    ,                        !- Reclamation Water Storage Tank Name
    ,                        !- Hot Water Supply Temperature Schedule Name
    ,                        !- Cold Water Supply Temperature Schedule Name
    ,                        !- Drain Water Heat Exchanger Type
    ,                        !- Drain Water Heat Exchanger Destination
    ,                        !- Drain Water Heat Exchanger U-Factor Times Area {W/K}
    Deli Water Equipment;    !- Water Use Equipment 1 Name

  Connector:Splitter,
    SWHSys1 Demand Splitter, !- Name
    SWHSys1 Demand Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Outlet Branch 1 Name
    SWHSys1 Demand Load Branch 2,  !- Outlet Branch 2 Name
    SWHSys1 Demand Bypass Branch;  !- Outlet Branch 3 Name

  Connector:Splitter,
    SWHSys1 Supply Splitter, !- Name
    SWHSys1 Supply Inlet Branch,  !- Inlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Outlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Outlet Branch 2 Name

  Connector:Mixer,
    SWHSys1 Demand Mixer,    !- Name
    SWHSys1 Demand Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Demand Load Branch 1,  !- Inlet Branch 1 Name
    SWHSys1 Demand Load Branch 2,  !- Inlet Branch 2 Name
    SWHSys1 Demand Bypass Branch;  !- Inlet Branch 3 Name

  Connector:Mixer,
    SWHSys1 Supply Mixer,    !- Name
    SWHSys1 Supply Outlet Branch,  !- Outlet Branch Name
    SWHSys1 Supply Equipment Branch,  !- Inlet Branch 1 Name
    SWHSys1 Supply Equipment Bypass Branch;  !- Inlet Branch 2 Name

  Pipe:Adiabatic,
    SWHSys1 Demand Bypass Pipe,  !- Name
    SWHSys1 Demand Bypass Pipe Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Bypass Pipe Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Inlet Pipe,  !- Name
    SWHSys1 Demand Inlet Node,  !- Inlet Node Name
    SWHSys1 Demand Inlet Pipe-SWHSys1 Demand Mixer;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Demand Outlet Pipe,  !- Name
    SWHSys1 Demand Mixer-SWHSys1 Demand Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Demand Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Equipment Bypass Pipe,  !- Name
    SWHSys1 Supply Equip Bypass Inlet Node,  !- Inlet Node Name
    SWHSys1 Supply Equip Bypass Outlet Node;  !- Outlet Node Name

  Pipe:Adiabatic,
    SWHSys1 Supply Outlet Pipe,  !- Name
    SWHSys1 Supply Mixer-SWHSys1 Supply Outlet Pipe,  !- Inlet Node Name
    SWHSys1 Supply Outlet Node;  !- Outlet Node Name

! ***SWH SCHEDULES***

  Schedule:Compact,
    BLDG_SWH_SCH,            !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Weekdays SummerDesignDay, !- Field 2
    Until: 01:00,0.04,       !- Field 3
    Until: 03:00,0.05,       !- Field 5
    Until: 07:00,0.04,       !- Field 7
    Until: 08:00,0.15,       !- Field 9
    Until: 09:00,0.23,       !- Field 11
    Until: 10:00,0.32,       !- Field 13
    Until: 11:00,0.41,       !- Field 15
    Until: 12:00,0.57,       !- Field 17
    Until: 13:00,0.62,       !- Field 19
    Until: 14:00,0.61,       !- Field 21
    Until: 15:00,0.5,        !- Field 23
    Until: 16:00,0.45,       !- Field 25
    Until: 17:00,0.46,       !- Field 27
    Until: 18:00,0.47,       !- Field 29
    Until: 19:00,0.42,       !- Field 31
    Until: 20:00,0.34,       !- Field 33
    Until: 21:00,0.33,       !- Field 35
    Until: 22:00,0.23,       !- Field 37
    Until: 23:00,0.13,       !- Field 39
    Until: 24:00,0.08,       !- Field 41
    For: Saturday WinterDesignDay, !- Field 43
    Until: 01:00,0.11,       !- Field 44
    Until: 02:00,0.1,        !- Field 46
    Until: 03:00,0.08,       !- Field 48
    Until: 06:00,0.06,       !- Field 50
    Until: 07:00,0.07,       !- Field 52
    Until: 08:00,0.2,        !- Field 54
    Until: 09:00,0.24,       !- Field 56
    Until: 10:00,0.27,       !- Field 58
    Until: 11:00,0.42,       !- Field 60
    Until: 12:00,0.54,       !- Field 62
    Until: 13:00,0.59,       !- Field 64
    Until: 14:00,0.6,        !- Field 66
    Until: 15:00,0.49,       !- Field 68
    Until: 16:00,0.48,       !- Field 70
    Until: 17:00,0.47,       !- Field 72
    Until: 18:00,0.46,       !- Field 74
    Until: 19:00,0.44,       !- Field 76
    Until: 20:00,0.36,       !- Field 78
    Until: 21:00,0.29,       !- Field 80
    Until: 22:00,0.22,       !- Field 82
    Until: 23:00,0.16,       !- Field 84
    Until: 24:00,0.13,       !- Field 86
    For: Sunday Holidays AllOtherDays, !- Field 88
    Until: 03:00,0.07,       !- Field 89
    Until: 06:00,0.06,       !- Field 91
    Until: 07:00,0.07,       !- Field 93
    Until: 08:00,0.1,        !- Field 95
    Until: 09:00,0.12,       !- Field 97
    Until: 10:00,0.14,       !- Field 99
    Until: 11:00,0.29,       !- Field 101
    Until: 12:00,0.31,       !- Field 103
    Until: 14:00,0.36,       !- Field 105
    Until: 15:00,0.34,       !- Field 107
    Until: 16:00,0.35,       !- Field 109
    Until: 17:00,0.37,       !- Field 111
    Until: 18:00,0.34,       !- Field 113
    Until: 19:00,0.25,       !- Field 115
    Until: 20:00,0.27,       !- Field 117
    Until: 21:00,0.21,       !- Field 119
    Until: 22:00,0.16,       !- Field 121
    Until: 23:00,0.1,        !- Field 123
    Until: 24:00,0.06;       !- Field 125

  Schedule:Compact,
    Water Equipment Latent fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.05;       !- Field 3

  Schedule:Compact,
    Water Equipment Sensible fract sched,  !- Name
    Fraction,                !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,0.2;        !- Field 3

  Schedule:Compact,
    Water Equipment Hot Supply Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,49.0;       !- Field 3

  Schedule:Compact,
    Water Equipment Temp Sched,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,49.0;       !- Field 3

  Schedule:Compact,
    PlantOnSched,            !- Name
    On/Off,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1.0;        !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Ambient Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,22.0;       !- Field 3

  Schedule:Compact,
    SWHSys1 Water Heater Setpoint Temperature Schedule Name,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

  Schedule:Compact,
    SWHSys1-Loop-Temp-Schedule,  !- Name
    Temperature,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,60.0;       !- Field 3

! ***ECONOMICS***
!  MT_EIAMonthlyRateGas,  Source EIA historical Nov2003 thru Oct2004
! NorthWesternEnergy_GS-1_GeneralService, Source http://rates.northwesternenergy.com/choice/GSSecondaryNonDemandrates.aspx, effective 2005-02-01
! NorthWesternEnergy_GS-1_GeneralServiceDemand, source http://rates.northwesternenergy.com/choice/GSSecondaryDemandrates.aspx, effective 2005-02-01

  UtilityCost:Tariff,
    NorthWesternEnergy_GS-1_GeneralServiceDemand,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    8.02,                    !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elec;               !- Group Name

  UtilityCost:Charge:Simple,
    SupplyEnergyCharge,      !- Name
    NorthWesternEnergy_GS-1_GeneralServiceDemand,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.042201;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SupplyDeferredEnergyCharge,  !- Name
    NorthWesternEnergy_GS-1_GeneralServiceDemand,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000139;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    TransmissionDemandCharge,!- Name
    NorthWesternEnergy_GS-1_GeneralServiceDemand,  !- Tariff Name
    TotalDemand,             !- Source Variable
    Annual,                  !- Season
    DemandCharges,           !- Category Variable Name
    2.648963;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    DistributionEnergyCharge,!- Name
    NorthWesternEnergy_GS-1_GeneralServiceDemand,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.004283;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    DistributionDemandCharge,!- Name
    NorthWesternEnergy_GS-1_GeneralServiceDemand,  !- Tariff Name
    TotalDemand,             !- Source Variable
    Annual,                  !- Season
    DemandCharges,           !- Category Variable Name
    5.399851;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    CTC-QFEnergyCharge,      !- Name
    NorthWesternEnergy_GS-1_GeneralServiceDemand,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.002345;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    USBCEnergyCharge,        !- Name
    NorthWesternEnergy_GS-1_GeneralServiceDemand,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.001143;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    TaxofTwoPercent,         !- Name
    NorthWesternEnergy_GS-1_GeneralServiceDemand,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.02;                    !- Cost per Unit Value or Variable Name

!end  NorthWesternEnergy_GS-1_GeneralServiceDemand

  UtilityCost:Tariff,
    NorthWesternEnergy_GS-1_GeneralService,  !- Name
    Electricity:Facility,    !- Output Meter Name
    kWh,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    HalfHour,                !- Demand Window Length
    6.87,                    !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Elec;               !- Group Name

  UtilityCost:Charge:Simple,
    SupplyEnergyCharge,      !- Name
    NorthWesternEnergy_GS-1_GeneralService,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.038175;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    SupplyDeferredEnergyCharge,  !- Name
    NorthWesternEnergy_GS-1_GeneralService,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.000139;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    TransmissionEnergyCharge,!- Name
    NorthWesternEnergy_GS-1_GeneralService,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.00739;                 !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    DistributionEnergyCharge,!- Name
    NorthWesternEnergy_GS-1_GeneralService,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.034219;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    CTC-QFEnergyCharge,      !- Name
    NorthWesternEnergy_GS-1_GeneralService,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.002345;                !- Cost per Unit Value or Variable Name

  UtilityCost:Charge:Simple,
    USBCEnergyCharge,        !- Name
    NorthWesternEnergy_GS-1_GeneralService,  !- Tariff Name
    TotalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    0.001143;                !- Cost per Unit Value or Variable Name

  UtilityCost:Qualify,
    MaxDemand1000kw,         !- Name
    NorthWesternEnergy_GS-1_GeneralService,  !- Tariff Name
    TotalDemand,             !- Variable Name
    Maximum,                 !- Qualify Type
    1000,                    !- Threshold Value or Variable Name
    Annual,                  !- Season
    Count,                   !- Threshold Test
    1;                       !- Number of Months

  UtilityCost:Charge:Simple,
    TaxofTwoPercent,         !- Name
    NorthWesternEnergy_GS-1_GeneralService,  !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.02;                    !- Cost per Unit Value or Variable Name

!end  NorthWesternEnergy_GS-1_GeneralService

  UtilityCost:Tariff,
    MT_EIAMonthlyRateGas,    !- Name
    Gas:Facility,            !- Output Meter Name
    MCF,                     !- Conversion Factor Choice
    ,                        !- Energy Conversion Factor
    ,                        !- Demand Conversion Factor
    ,                        !- Time of Use Period Schedule Name
    ,                        !- Season Schedule Name
    ,                        !- Month Schedule Name
    ,                        !- Demand Window Length
    0.0,                     !- Monthly Charge or Variable Name
    ,                        !- Minimum Monthly Charge or Variable Name
    ,                        !- Real Time Pricing Charge Schedule Name
    ,                        !- Customer Baseline Load Schedule Name
    Comm Gas;                !- Group Name

  UtilityCost:Charge:Simple,
    MonthlyRateGasCharge,    !- Name
    MT_EIAMonthlyRateGas,    !- Tariff Name
    totalEnergy,             !- Source Variable
    Annual,                  !- Season
    EnergyCharges,           !- Category Variable Name
    MT_MonthlyGasRates;      !- Cost per Unit Value or Variable Name

  UtilityCost:Variable,
    MT_MonthlyGasRates,      !- Name
    MT_EIAMonthlyRateGas,    !- Tariff Name
    Currency,                !- Variable Type
    8.09,                    !- January Value
    8.50,                    !- February Value
    8.64,                    !- March Value
    8.95,                    !- April Value
    9.64,                    !- May Value
    10.33,                   !- June Value
    10.97,                   !- July Value
    11.14,                   !- August Value
    10.37,                   !- September Value
    9.36,                    !- October Value
    7.72,                    !- November Value
    7.66;                    !- December Value

  UtilityCost:Charge:Simple,
    TaxofTwoPercent,         !- Name
    MT_EIAMonthlyRateGas,    !- Tariff Name
    SubTotal,                !- Source Variable
    Annual,                  !- Season
    Taxes,                   !- Category Variable Name
    0.02;                    !- Cost per Unit Value or Variable Name

! ***GENERAL REPORTING***

  OutputControl:ReportingTolerances,
    0.556,                   !- Tolerance for Time Heating Setpoint Not Met {deltaC}
    0.556;                   !- Tolerance for Time Cooling Setpoint Not Met {deltaC}

  Output:SQLite,
    SimpleAndTabular;        !- Option Type

  EnvironmentalImpactFactors,
    0.663,                   !- District Heating Efficiency
    4.18,                    !- District Cooling COP {W/W}
    0.585,                   !- Steam Conversion Efficiency
    80.7272,                 !- Total Carbon Equivalent Emission Factor From NOx {kg/kg}
    6.2727,                  !- Total Carbon Equivalent Emission Factor From CH4 {kg/kg}
    0.2727;                  !- Total Carbon Equivalent Emission Factor From CO2 {kg/kg}

! Montana electricity source and emission factors based on Deru and Torcellini 2007

  FuelFactors,
    Electricity,             !- Existing Fuel Resource Name
    kg,                      !- Units of Measure
    ,                        !- Energy per Unit Factor
    3.476,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    2.361E+02,               !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    9.333E-02,               !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    5.250E-01,               !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.191E-01,               !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    6.667E-03,               !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    7.417E-01,               !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    1.431E-02,               !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0.0,                     !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    7.583E-03,               !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    5.139E-06,               !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.508E-05,               !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    17.5956,                 !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

! Deru and Torcellini 2007
! Source Energy and Emission Factors for Energy Use in Buildings
! NREL/TP-550-38617
! source factor and Higher Heating Values from Table 5
! post-combustion emission factors for boiler from Table 9 (with factor of 1000 correction for natural gas)

  FuelFactors,
    NaturalGas,              !- Existing Fuel Resource Name
    m3,                      !- Units of Measure
    37631000,                !- Energy per Unit Factor
    1.092,                   !- Source Energy Factor {J/J}
    ,                        !- Source Energy Schedule Name
    5.21E+01,                !- CO2 Emission Factor {g/MJ}
    ,                        !- CO2 Emission Factor Schedule Name
    3.99E-02,                !- CO Emission Factor {g/MJ}
    ,                        !- CO Emission Factor Schedule Name
    1.06E-03,                !- CH4 Emission Factor {g/MJ}
    ,                        !- CH4 Emission Factor Schedule Name
    4.73E-02,                !- NOx Emission Factor {g/MJ}
    ,                        !- NOx Emission Factor Schedule Name
    1.06E-03,                !- N2O Emission Factor {g/MJ}
    ,                        !- N2O Emission Factor Schedule Name
    2.68E-04,                !- SO2 Emission Factor {g/MJ}
    ,                        !- SO2 Emission Factor Schedule Name
    0.0,                     !- PM Emission Factor {g/MJ}
    ,                        !- PM Emission Factor Schedule Name
    3.59E-03,                !- PM10 Emission Factor {g/MJ}
    ,                        !- PM10 Emission Factor Schedule Name
    0.0,                     !- PM2.5 Emission Factor {g/MJ}
    ,                        !- PM2.5 Emission Factor Schedule Name
    0,                       !- NH3 Emission Factor {g/MJ}
    ,                        !- NH3 Emission Factor Schedule Name
    2.61E-03,                !- NMVOC Emission Factor {g/MJ}
    ,                        !- NMVOC Emission Factor Schedule Name
    1.11E-07,                !- Hg Emission Factor {g/MJ}
    ,                        !- Hg Emission Factor Schedule Name
    2.13E-07,                !- Pb Emission Factor {g/MJ}
    ,                        !- Pb Emission Factor Schedule Name
    0,                       !- Water Emission Factor {L/MJ}
    ,                        !- Water Emission Factor Schedule Name
    0,                       !- Nuclear High Level Emission Factor {g/MJ}
    ,                        !- Nuclear High Level Emission Factor Schedule Name
    0;                       !- Nuclear Low Level Emission Factor {m3/MJ}

  OutputControl:Table:Style,
    HTML;                    !- Column Separator

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

  Output:Meter,Electricity:Facility,hourly;

  Output:Meter,Heating:Electricity,hourly;

  Output:Meter,Cooling:Electricity,hourly;

  Output:Meter,InteriorLights:Electricity,hourly;

  Output:Meter,ExteriorLights:Electricity,hourly;

  Output:Meter,InteriorEquipment:Electricity,hourly;

  Output:Meter,ExteriorEquipment:Electricity,hourly;

  Output:Meter,Fans:Electricity,hourly;

  Output:Meter,Pumps:Electricity,hourly;

  Output:Meter,HeatRejection:Electricity,hourly;

  Output:Meter,Humidifier:Electricity,hourly;

  Output:Meter,Refrigeration:Electricity,hourly;

  Output:Meter,WaterSystems:Electricity,hourly;

  Output:Meter,Gas:Facility,hourly;

  Output:Meter,Heating:Gas,hourly;

  Output:Meter,InteriorEquipment:Gas,hourly;

  Output:Meter,WaterSystems:Gas,hourly;

